<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>

<head>
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
    <meta http-equiv="x-ua-compatible" content="IE=edge">
    <link href="../../images/trs_favicon.ico" rel="shortcut icon" type="image/x-icon">
    <title>电力市场运行基本规则_国家发展和改革委员会_中国政府网</title>
    <title>电力市场运行基本规则__中国政府网</title>
<meta name="others" content="页面生成时间 2024-05-16 10:15:07">
<meta name="template,templategroup,version" content="6051,100053,1.0" />
<meta name="keywords" content="">
<meta name="description" content='(2024年4月18日经国家发展改革委第11次委务会通过　2024年4月25日国家发展改革委令第20号公布　自2024年7月1日起施行)' />
<meta name="catalog" content="c21187">
<meta name="lanmu" content="部门规章">
<meta name='manuscriptId' content="6951254">
<meta name='author' content="安雪晴">
<meta name="firstpublishedtime" content="2024-04-25-10:04:00">
<meta name="lastmodifiedtime" content="2024-04-25-10:04:00">
<meta property="og:image" itemprop="image" content="https://www.gov.cn/images/150.jpg">

<script>
var INFO_FLAG={
	channelinfo:"部门规章202228949"
}
</script>
    <link href="../../images/trs_public.css" rel="stylesheet" type="text/css" />
    <link href="../../images/trs_tynry.css" rel="stylesheet" type="text/css" />

    <link rel="stylesheet" href="../../images/trs_forPrintStyle.css?t=20240516101507">

    <link rel="stylesheet" type="text/css" href="../../images/trs_mobile_pub.css" media="screen and (max-width:767px) and (orientation:portrait)" />
    <link rel="stylesheet" type="text/css" href="../../images/trs_nry_mobile.css" media="screen and (max-width:767px) and (orientation:portrait)" />
    <script src="../../images/trs_jquery.min.js"></script>
    <script src="../../images/trs_h5.js"></script>
    <script src="../../images/trs_nry_resize.js"></script>
    <script src="../../images/trs_common_pages.js"></script>
    <!--script src="trs_audio.min.js" OLDSRC="trs_audio.min.js" OLDID="1259" RELATED="1"></script-->
    <script type="text/javascript" src="../../images/trs_hover.js"></script>
    <style>
        .page-wrap {
          text-align: center;
        }
        .page-wrap a {
          display: inline-block;
          width: 24px;
          height: 24px;
          line-height: 24px;
          text-align: center;
          margin: 0 3px;
          background: #dedede;
          color: #313131;
        }
        .page-wrap .on {
          background: #0b67a6;
          color: #fffdf4;
          width: 24px;
          font-size: 16px;
          display: inline-block;
          height: 24px;
          line-height: 24px;
          text-align: center;
          margin: 0 3px;
        }
    </style>
    <style>
      .padd {
        padding-bottom: 26px;
      }
      .pages_content {
        line-height: 38px;
        padding: 0px 0px 40px 0px;
        border-bottom: 5px solid #015293;
      }
      .pages_content img {
          max-width: 100%;
      }
      .gjgzk_wz {
          margin-top: 20px;
          margin-bottom: 14px;
          text-align: right;
          margin-right: 32px;
      }
      .editor {
          margin-top: 53px;
          margin-right: 57px;
          margin-bottom: 46px;
      }
      .editor span {
          margin-right: 9px;
      }
      .editor span a {
          color: #333;
      }

      @media screen and (max-width: 767px) and (orientation: portrait) {
            .pages_content p {
                font-size: 24pt !important;
                font-family: '宋体';
            }
            .pages_content p span {
                font-size: 36px !important;
                font-family: '宋体';
                color: #000;
            }
            .pages_content p:nth-child(1) span {
                font-size: 40px !important;
            }
            .BreadcrumbNav {
                font-family: "Segoe UI";
            }

            .content {
                margin-top: 20px;
            }
            .padd {
              padding-bottom: 0;
            }
            .oneColumn.pub_border {
                padding: 32px 0 0 0;
            }
            .pages_content {
                padding: 0;
                border-bottom: none;
            }
            .pages_content p {
                margin-top: 0;
            }
        }
    </style>
</head>

<body>
<!--header-->
<link rel="stylesheet" type="text/css" href="/images/trs_FZYouHK_512B.css">
<link rel="stylesheet" type="text/css" href="/images/trs_FZZHUNYSK.css">
<style>
  /* 20231023添加无障碍代码 */
  .header_toolbar li {
    font-size: 16px;
  }

  .header_toolbar li.split {
    margin: 0 9px;
  }
</style>
<div class="header">
  <div class="container mhide">
    <div class="padding pos_r">
      <div class="header_logo"><a href="https://www.gov.cn/" target="_blank" aria-label="中国政府网"><img src="/images/gtrs_logo_lt.png" alt="" /><img src="/images/gtrs_logo_rt.png" alt="" class="wordlogo" /></a></div>
      <div class="header_search">
        <form>
          <input type="hidden" name="t" value="govall" />
          <input class="header_search_txt" name="headSearchword" type="text" autocomplete="off" value="" onkeydown="listenerKeyUpEventFn()" />
          <button class="header_search_btn" type="button" value="&nbsp;" onClick="goSearch(this)" />
        </form>
      </div>
      <ul class="header_toolbar">
        <li><a href="https://www.gov.cn/" target="_blank">首页</a></li>
        <li class="split">|</li>
        <li><a href="../../" target="_blank">简</a></li>
        <li class="split">|</li>
        <li><a href="http://big5.www.gov.cn/gate/big5/www.gov.cn/" target="_blank">繁</a></li>
        <li class="split">|</li>
        <li><a href="http://english.www.gov.cn/" target="_blank">EN</a></li>
        <li class="split">|</li>
        <li class="nologin"><a id="userlogin" href="javascript:void(0);">登录</a></li>
        <li class="yeslogin hide">
          <a id="showname" href="javascript:void(0);"></a>
          <ul>
            <li class="usercenter"><a id="usercenter" href="javascript:void(0);">个人中心</a></li>
            <li><a id="logout" href="javascript:void(0);">退出</a></li>
          </ul>
        </li>
        <li class="split">|</li>
        <li><a target="_blank" href="https://mail.www.gov.cn/nsmail/index.html">邮箱</a></li>
        <li class="split">|</li>
        <li><a href="javascript:;" onclick="aria.start()" clickhide="false">无障碍</a></li>

      </ul>
    </div>
  </div>
  <div class="container pchide">
    <a href="https://www.gov.cn/" class="logo" target="_blank"><img src="/images/newlogo19ysp_lt.png" /><img src="/images/newlogo19ysp_rt.png" class="wordlogo" /></a>
    <a class="lang" href="https://english.www.gov.cn/">EN</a>
    <a href="javascript:;" class="search" id="searchBtn">
      <img class="s1" src="/images/gtrs_newsearch.png" alt="" />
      <img class="s2" src="/images/gtrs_newshouqi.png" alt="" />
    </a>

    <div class="searchBox">
      <div class="search">
        <form style="font-size:32px;">
          <input class="text search_mi" name="headSearchword" type="text" placeholder="请输入关键字……" onkeydown="listenerKeyUpEventFn()" />
          <input class="image search_fr" type="button" value="" onClick="goSearch(this)" />
        </form>
        <script>
          function goSearch(event) {
            var e = window.event || event;
            if(e.preventDefault){
              e.preventDefault();
            }else{
              e.returnValue=false;
            }
            var s = '', m = document.querySelector('.header .pchide [name=headSearchword]');
            s = m.offsetHeight > 0 ? m.value : document.querySelector('.header .mhide [name=headSearchword]').value;
            // 市场主体 dataTypeId=14
            if (s == '市场主体') {
              url = '//sousuo.www.gov.cn/sousuo/search.shtml?code=17da70961a7&dataTypeId=14&searchWord=' + s;
            } else {
              url = '//sousuo.www.gov.cn/sousuo/search.shtml?code=17da70961a7&dataTypeId=107&searchWord=' + encodeURIComponent(s);
            }
            window.open(url, '_blank');
          }
          function listenerKeyUpEventFn(){
            if(event.keyCode==13){
              goSearch();
            };
          }
        </script>
      </div>
    </div>
  </div>
</div>

<div class="siteurl hide">https://www.gov.cn/</div>

<script src="/images/jquery.pagination.js"></script>
<script src="https://user.www.gov.cn/static/js/yh-idm5.0.0.js"></script>
<script src="https://user.www.gov.cn/static/js/md5.js"></script>
<script type="text/javascript" src="/images/pub.js"></script>
<script>
			//繁体和简体相互转换
			var currUrl = window.location.href;
			
			var flag = currUrl.indexOf("big5.www.gov.cn/gate/big5/");
			
			var jtzw = 'ht'+'tps://www.gov.cn';
			
			//繁体
			if (flag > 0) { 
				
				$('.header_logo a').attr('href',jtzw);
				
				$('.header_toolbar li').eq(2).find('a').attr('href', jtzw);
				
			}//简体
			else { 
				
				$('.header_toolbar li').eq(2).find('a').attr('href', jtzw);
				
			};
		</script>
<!--  <a href="javascript:void(0)" onclick="aria.start()" style="position: absolute;top: 0px;" class='mhide'>网站无障碍开关</a> -->

</html>
<!--end header-->
<div class="content content_gjgzk">
    <div class="padd">
            <div id="ti" class="guohui_logo">
                <img src="../../images/guizhangkuguohui.jpg" alt="" />
                
                  <img src="../../images/国家发展和改革委员会.jpg" alt="" />
                

                
            </div>
            <div class="pages-date-gjgzk mhide">
                <span class="font">来源： 
                    发展改革委网站
                </span>
                <div class="pages_print pages_print_gjgzk">
                    <span class="font index_switchsize font_gjgzk">【字体：<span class="bigger">大</span> <span
                        class="medium">中</span> <span class="smaller">小</span>】</span>
            <span class="font downIco" style="display: none;"><a href="">视频下载</a></span>
            <span style="cursor:pointer;" class="font printIco printIco_gjgzk font_gjgzk" onclick="forPrintEventListenerFn('beforeprint')">打印</span>
                </div>
            </div>

            <div class="article oneColumn pub_border" style="border: none;">
              <div class="pages_content" id="UCAP-CONTENT">
                  <div class="trs_editor_view TRS_UEDITOR trs_paper_default"><p style="text-indent: 0em; font-size: 27px; text-align: center;"><span data-index="27" style="font-family: 宋体, SimSun; font-size: 27px;"><strong>电力市场运行基本规则</strong></span></p><p style="text-indent: 0em; font-size: 18px; text-align: center;"><span data-index="18" style="font-family: 仿宋, FangSong; font-size: 18px;">(2024年4月18日经国家发展改革委第11次委务会通过　2024年4月25日国家发展改革委令第20号公布　自2024年7月1日起施行)</span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 仿宋, FangSong;"><br/></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;">第一章 总  则</span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第一条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  为规范电力市场行为，依法保护市场成员的合法权益，保证电力市场的统一、开放、竞争、有序，按照《中共中央 国务院关于进一步深化电力体制改革的若干意见》《中共中央 国务院关于加快建设全国统一大市场的意见》等有关精神，根据有关法律和《电力监管条例》等行政法规，制定本规则。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第二条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  本规则适用于各类电力市场。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第三条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  国家能源局及其派出机构（以下简称电力监管机构）、国务院有关部门根据职能对电力市场实施监督管理。</span></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;">第二章 电力市场成员</span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第四条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  本规则所称的电力市场成员包括经营主体、电力市场运营机构和提供输配电服务的电网企业等。其中，经营主体包括参与电力市场交易的发电企业、售电企业、电力用户和新型经营主体（含储能企业、虚拟电厂、负荷聚合商等）；电力市场运营机构包括电力交易机构、电力调度机构。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第五条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力市场实行注册制度。电力交易机构根据国家有关规定建立市场注册制度，具体负责电力市场注册管理工作。经营主体进入或者退出电力市场应当办理相应的注册手续。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第六条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力市场运营机构按职责负责电力市场交易、电力调度和交易结果执行，以及配套的准入注册、计量结算、信息披露等，维护电力系统的安全稳定运行。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第七条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电网企业应当公平开放输电网、配电网，根据交易结果为经营主体提供安全、优质、经济的输配电服务，根据结算依据向经营主体结算相关费用。严格执行国家规定的输配电价，并接受相关电力监管机构的监督检查。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第八条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  经营主体应当按照有关规定履行交易结果，根据交易结果使用输配电网。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第九条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力市场应当按照国家有关规定组建电力市场管理委员会，作为独立于电力交易机构的自治性议事协调机制，对电力市场成员实施自律管理。</span></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;">第三章 交易类型与方式</span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第十条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力市场交易类型包括电能量交易、电力辅助服务交易、容量交易等。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第十一条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电能量交易按照交易周期分为电力中长期交易和电力现货交易。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 仿宋, FangSong;">电力中长期交易，是指对未来某一时期内交割电力产品或服务的交易，包含数年、年、月、周、多日等不同时间维度的交易。</span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 仿宋, FangSong;">电力现货交易，是指通过现货交易平台在日前及更短时间内集中开展的次日、日内至实时调度之前电力交易活动的总称。</span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第十二条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力辅助服务交易是指由经营主体通过市场化方式提供调频、备用和调峰等有偿电力辅助服务。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第十三条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  容量交易的标的是在未来一定时期内，由发电机组、储能等提供的能够可靠支撑最大负荷的出力能力。根据新型电力系统建设需要，逐步推动建立市场化的容量成本回收机制，探索通过容量补偿、容量市场等方式，引导经营主体合理投资，保障电力系统长期容量充裕。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第十四条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  国家统筹推进全国统一电力市场体系建设，持续完善电力市场功能，发挥市场机制作用。</span></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;">第四章 电能量交易</span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第十五条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电能量交易由电力市场运营机构按照电力市场运行规则组织实施，也可以由电力交易双方协商。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第十六条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  经营主体在履行市场注册程序后，参与电能量市场交易。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 仿宋, FangSong;">经营主体之间不得实行串通报价、哄抬价格以及扰乱市场秩序等行为。经营主体进行电能量交易，不得滥用市场支配地位操纵市场价格；有多个发电厂组成的发电企业进行电能量交易，不得集中报价。</span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第十七条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电能量交易应通过电力市场运营机构校核后执行。</span></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;">第五章 电力辅助服务交易</span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第十八条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  经营主体应当按照有关规定提供用以维护电压、频率稳定和电网故障恢复等方面的电力辅助服务。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第十九条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力辅助服务分为基本电力辅助服务和有偿电力辅助服务。其中，基本电力辅助服务是经营主体应当无偿提供的电力辅助服务。有偿电力辅助服务是经营主体在基本电力辅助服务之外提供的其他电力辅助服务。具备条件的辅助服务采用市场竞争方式确定提供者。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第二十条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  各地按照国家有关规定确定参与辅助服务市场的准入条件时，应当实行公平准入，不得指定特定主体或对特定主体作出歧视性规定。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第二十一条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  国家能源局会同国家发展改革委负责制定电力辅助服务管理办法及基本交易规则，明确电力辅助服务的具体内容、技术标准、提供方式、考核方式。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第二十二条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  承诺按照要求提供电力辅助服务的经营主体，在实际运行中，电力调度机构按照有关规定进行考核。</span></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;">第六章 电能计量与结算</span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第二十三条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  经营主体应当安装符合国家标准的电能计量装置，由电能计量检测机构检定后投入使用。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 仿宋, FangSong;">本规则所称电能计量检测机构，是指经政府计量行政部门认可、电能交易双方确认的电能计量检测机构。</span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第二十四条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电能计量检测机构对电能计量装置实行定期校核。经营主体可以申请校核电能计量装置，经校核，电能计量装置误差达不到规定精度的，由此发生的费用由该电能计量装置的产权方承担；电能计量装置误差达到规定精度的，由此发生的费用由申请方承担。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第二十五条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  参与电能量交易的经营主体，应当明确各自电能计量点。电能计量点位于经营主体与电网企业的产权分界点，产权分界点不能安装电能计量装置的，由双方协商确定电能计量点。法定或者约定的计量点计量的电能作为电费结算的依据。经营主体以计量点为分界承担电能损耗和相关责任，国家另有规定的除外。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第二十六条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电网企业应当建立并维护电能计量数据库，并按照有关规定向经营主体公布相关的电能计量数据。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第二十七条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力市场结算包括电能量交易结算、电力辅助服务交易结算、容量交易结算等。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第二十八条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电网企业和电力调度机构负责向电力交易机构提供相关数据，电力交易机构负责提供电力市场交易结算依据和服务，电网企业受经营主体委托提供相关结算服务。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第二十九条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力市场成员应当按照政策要求和电力市场运行规则规定的电费结算方式和期限结算电费。</span></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;">第七章 系统安全</span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第三十条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  经营主体应当执行有关电网运行管理的规程、规定，服从统一调度，加强设备维护，按照并网协议配备必要的安全设施，提供电力辅助服务，维护电力系统的安全稳定运行。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第三十一条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力调度机构应当严格执行电力调度规则，合理安排系统运行方式，及时预报或者通报影响电力系统安全运行的信息，防止电网事故，保障电网运行安全。负责电力市场交易的安全校核，并公布校核方法、参数。根据电力供需形势、设备运行状况、安全约束条件和系统运行状况，统筹安排电力设备检修计划。电力并网运行管理规定及实施细则由电力监管机构制定。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第三十二条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力市场技术支持系统建设应当符合规定的性能指标要求，具备能量管理、交易管理、电能计量、结算系统、合同管理、报价处理、市场分析与预测、交易信息、监管系统等功能。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第三十三条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力市场运营机构负责管理和维护电力市场技术支持系统，保障电力市场运营所需的交易安全、数据安全和网络安全。电力市场技术支持系统建设应当符合规定的性能指标要求，以电力市场运行规则为基础，统一规划、统一设计、统一管理、同步实施、分别维护，根据电力市场发展的需要及时更新。</span></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;">第八章 市场风险防控和监管</span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第三十四条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  国家发展改革委、国家能源局会同有关部门依职责开展市场监管，引导市场价格运行在合理区间。电力市场应建立健全电力市场风险防控机制，防范市场风险，保障电力系统安全和市场平稳运行，维护经营主体合法权益和社会公共利益。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第三十五条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力监管机构根据维护电力市场正常运作和电力系统安全的需要，制定电力市场暂停、中止、恢复等干预规则，规定电力市场干预措施实施条件和相关处理方法。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第三十六条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力市场运营机构按照“谁运营、谁防范，谁运营、谁监控”的原则，履行市场监控和风险防控责任，对市场依规开展监测，接受电力监管机构监管。市场成员应共同遵守并按规定落实电力市场风险防控职责。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第三十七条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  任何单位和个人不得非法干预电力市场正常运行，不得实施地方保护、市场分割、指定交易、区域壁垒等妨碍统一市场和公平竞争的政策。</span></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;">第九章 信息披露</span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第三十八条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  信息披露应当遵循“安全、及时、真实、准确、完整、易于使用”的原则。信息披露主体应严格按照要求披露信息，并对其披露信息的真实性、准确性、完整性、及时性负责。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第三十九条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  经营主体、电网企业应当按照有关规定向电力市场运营机构提供信息。电力市场运营机构在确保信息安全基础上，定期向经营主体和社会公众按要求披露电力市场运行信息。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第四十条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力监管机构制定电力市场信息披露规则并监督实施。</span></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;">第十章 法律责任</span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第四十一条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  电力市场运营机构违反本规则规定，有下列情形之</span></span><span style="font-family: 仿宋, FangSong; text-indent: 0em;">一的，按照《电力监管条例》第三十三条的规定处理：</span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 仿宋, FangSong;">（一）不按照本规则及配套规则规定组织交易的；</span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 仿宋, FangSong;">（二）未经电力监管机构审定同意，擅自出台交易细则开展相关电力市场活动的；</span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 仿宋, FangSong;">（三）擅自执行未按法定权限、程序制修订的规则的；</span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 仿宋, FangSong;">（四）其他违反本规则规定且造成社会不良影响的。</span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第四十二条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  任何单位和个人扰乱电力市场运营机构的秩序且影响电力市场活动正常进行，或者危害电力市场及相关技术支持系统安全的，按照有关规定处理；构成犯罪的，依法追究刑事责任。</span></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;">第十一章 附  则</span></p><p style="font-size: 19px; text-indent: 0em; text-align: center;"><span style="font-size: 19px; font-family: 黑体;"><br/></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第四十三条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  国家能源局及其派出机构会同有关部门依据本规则组织制定相关配套规则和实施细则。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第四十四条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  本规则由国家发展改革委、国家能源局解释。</span></span></p><p style="text-indent: 2em; font-size: 19px;"><span style="font-size: 19px; font-family: 黑体;">第四十五条<span style="font-size: 19px; font-family: 仿宋, FangSong;">  本规则自2024年7月1日起施行，2005年10月13日发布的《电力市场运营基本规则》（原国家电力监管委员会令第10号）同时废止。</span></span></p></div>

                  <div style="display:none">
                      
                  </div>
              </div>

              <div class="gjgzk_wz mhide">
                <img src="/govweb/xhtml/2016gov/public/20221114guizhangkuxilan/images/gjgzk00v3.jpg" />
              </div>
              <div class="m-gjgzk_wz pchide">国家规章库</div>

              <div class="editor mhide">
                  <span style="cursor:pointer;" onclick="forPrintEventListenerFn('beforeprint')"><a>【打印】</a></span>
                  <span>
                      <a href="https://www.gov.cn/fuwu/jiucuo.htm" target="_blank">【我要纠错】</a>
                  </span>
                  <span style="cursor:pointer;" onclick="window.close();"><a>【关闭窗口】</a></span>
              </div>

              <!--相关稿件-->
              <div class="xg-list related">
                  <div class="pannel-title">相关稿件</div>
                  <ul class="list01">
                      
                  </ul>
              </div>
              <!--相关稿件-->
            </div>
            <div class="clear"></div>
    </div>
    <div class="clear"></div>
</div>
<!--mobi banner-->

<!--end mobi banner-->
<!--公共尾开始-->
<style type="text/css">
  .footer{
    padding-top: 0;
  }
  .footer_dzjg {
      padding: 14px 22px 0 0;
          width: 90px;
  }
  .footer_dzjg span{
    display: block;
  }
  .footer_txt{
    margin-top: 27px;
  }
  .footer_r {
      margin-top: 25px;
  }
  .barrierFree20231007{
    width: 80px;
    height: 37px;
  }
  #_ideConac a {
    display: block;
    width: 80px;
    height: 80px;
    margin: 0 auto;
}
</style>
<div class="footer_wrap">
  <div class="container mhide">
    <div class="footer_links footer_links1">
      <ul class="clearfix">
        <li>链接：</li>
        <li><a href="http://www.npc.gov.cn/" target="_blank">全国人大</a></li>
        <li>|</li>
        <li><a href="http://www.cppcc.gov.cn/" target="_blank">全国政协</a></li>
        <li>|</li>
        <li><a href="http://www.ccdi.gov.cn/" target="_blank">国家监察委员会</a></li>
        <li>|</li>
        <li><a href="http://www.court.gov.cn/" target="_blank">最高人民法院</a></li>
        <li>|</li>
        <li><a href="http://www.spp.gov.cn/" target="_blank">最高人民检察院</a></li>
      </ul>
    </div>

    <div class="footer_links footer_links2">
      <ul class="clearfix">
        <li><a href="https://www.gov.cn/home/2023-03/29/content_5748953.htm" target="_blank">国务院部门网站</a></li>
        <li>|</li>
        <li><a href="https://www.gov.cn/home/2023-03/29/content_5748954.htm" target="_blank">地方政府网站</a></li>
        <li>|</li>
        <li><a href="https://www.gov.cn/home/2023-03/29/content_5748955.htm" target="_blank">驻港澳机构网站</a></li>
        <li>|</li>
        <li><a href="https://www.gov.cn/home/2023-03/29/content_5748956.htm" target="_blank">驻外机构</a></li>
      </ul>
    </div>

    <div class="footer over_hide">

      <div class="footer_l fl">
        <div class="footer_dzjg fl">
            <span id="_ideConac"><a
                    href="https://bszs.conac.cn/sitename?method=show&amp;id=081D1D6883441A53E053012819AC0DAA"
                    target="_blank"><img id="imgConac" vspace="0" hspace="0" border="0" src="/images/red.png" data-bd-imgshare-binded="1" /></a>
            </span>
      <!-- 无障碍 -->
      <span class="barrierFree20231007"><img src="https://www.gov.cn/images/20230928shilaohuaicon.jpg" /></span>
        </div>


        <div class="footer_txt fl">
          <div class="footer_nav">
            <span><a href="https://www.gov.cn/index.htm" target="_blank">中国政府网</a></span>
            <span class="split">|</span>
            <span><a href="https://www.gov.cn/home/2016-05/11/content_5046257.htm" target="_blank">关于本网</a></span>
            <span class="split">|</span>
            <span><a href="https://www.gov.cn/home/2014-02/23/content_5046258.htm" target="_blank">网站声明</a></span>
            <span class="split">|</span>
            <span><a href="https://www.gov.cn/home/2014-02/23/content_5046259.htm" target="_blank">联系我们</a></span>
            <span class="split">|</span>
            <span><a href="https://www.gov.cn/fuwu/jiucuopage.html" target="_blank">网站纠错</a></span>
          </div>

          <div class="footer_copyright">
            <p class="footer_bg_gray zbd">主办单位：国务院办公厅　运行维护单位：中国政府网运行中心 </p>
            <p class="footer_bg_gray bqs">版权所有：中国政府网　中文域名：<fjtignoreurl>中国政府网.政务</fjtignoreurl>
            </p>
            <p>网站标识码bm01000001　<a class="banquan" href="https://beian.miit.gov.cn/#/Integrated/index"
                                  target="_blank">京ICP备05070218号</a>　<img style="padding-top:2px;" src="/images/2018guohui03.png" /><a class="banquan"
                                                                                            href="http://www.beian.gov.cn/portal/registerSystemInfo?recordcode=11010202000001"
                                                                                            target="_blank">京公网安备11010202000001号</a>
            </p>
          </div>
        </div>
      </div>

      <div class="footer_r fr">
        <div class="fl footer_ewm footer_ewm_gkhd">
          <a href="http://app.www.gov.cn/download/Chinese.html" target="_blank"><img src="/images/icon_1234.png" alt="" /><span>国务院客户端</span></a>
        </div>
        <div class="fl footer_ewm footer_ewm_xcx">
          <a href="https://www.gov.cn/guowuyuan/gwykhdxcx/xiaochengxu.html" target="_blank"><img src="/images/icon_724.png" alt="" /><span>国务院客户端小程序</span></a>
        </div>
        <div class="fl footer_wxwb">
          <a href="https://www.gov.cn/home/2014-02/18/content_5046260.htm" target="_blank"><img src="/images/icon_1434.png" width="48" height="48" /></a>
          <a href="https://www.gov.cn/home/2014-02/18/content_5046260.htm" target="_blank"><img src="/images/icon_1534.png" width="48" height="48" /></a>
          <p><a href="https://www.gov.cn/home/2014-02/18/content_5046260.htm" target="_blank">中国政府网微博、微信</a></p>
        </div>
      </div>
    </div>
  </div>
  <div class="container pchide">
    <div class="newfooter">
      <ul class="btnlist">
        <li><a id="godesktop" data-rel="desktop" class="am-footer-desktop" href="#">电脑版</a></li>
        <li><a href="https://app.www.gov.cn/govdata/html/download.html?from=singlemessage">客户端</a></li>
        <li><a href="https://www.gov.cn/guowuyuan/gwykhdxcx/xiaochengxu.html">小程序</a></li>
        <li><a href="https://weibo.com/zhengfu">微博</a></li>
        <li><a href="https://www.gov.cn/home/2014-02/18/content_5046260.htm">微信</a></li>
        <li><a href="https://mail.www.gov.cn/nsmail/index.html">邮箱</a></li>
      </ul>
      <ul class="loginList">
        <li class="yeslogin hide">
          <img class="userImg" src="/images/userImg.png" alt="" />
          <a id="showname1" href="javascript:;"></a>
        </li>
        <li class="yeslogin hide"><a id="logOutBtn1" href="javascript:;">退出</a></li>
        <li class="nologin"><a id="userreg1" href="javascript:;">注册</a></li>
        <li class="nologin"><a id="userlogin1" href="javascript:;">登录</a></li>
        <li class="nologin"><a id="userlogin2" href="https://www.gov.cn/fuwu/jiucuopage.html">网站纠错</a></li>
      </ul>
      <div class="box">
        <a class="left" href="http://bszs.conac.cn/sitename?method=show&id=081D1D6883441A53E053012819AC0DAA" target="_blank"><img id="imgConac" vspace="0" hspace="0" border="0" src="/images/gtrs_red.png" data-bd-imgshare-binded="1" /></a>
        <div class="right">
          <p>主办单位：国务院办公厅　运行维护单位：中国政府网运行中心</p>
          <p>版权所有：中国政府网　中文域名：<fjtignoreurl>中国政府网.政务</fjtignoreurl>
          </p>
          <p>网站标识码bm01000001</p>
          <p>京ICP备05070218号　京公网安备11010202000001号</p>
        </div>
      </div>

    </div>
  </div>
</div>

<script>
  $(function () {
    trs_bottom.init();
    initShow();
  });

  var trs_bottom = (function () {
    function init() {
      if (typeof (trs) != 'undefined') {
        // trs.PcBackTop()
        trs.SearchFn()
      }
    }

    return {
      init: init
    }
  })();

  function initShow() {
    var isShowPc = localStorage.getItem('isShowPc')
    if (isShowPc && isShowPc === 'true') {
      $("meta[name='viewport']").attr("content", "width=1280, target-densitydpi=device-dpi")
      $('body').append('<div id="showMobi" class="showMobi"><img src="/images/trs_mobiIcon.png" />返回手机版</div>')
    } else {
      $("meta[name='viewport']").attr("content", "width=750, user-scalable=no, target-densitydpi=device-dpi")
      $('#showMobi').remove()
    }
  }
</script>
<script defer async type="text/javascript" src="//wza.www.gov.cn/dist/aria.js?appid=44fa773aaaee697bd3f5d0fbfc36bf83" charset="utf-8" wapForceOldFixed="false" loadData="false" id="ariascripts"></script><!--微信分享图功能-->
<div class="share-title" style="display:none">电力市场运行基本规则</div>
<div class="share-substr" style="display:none">(2024年4月18日经国家发展改革委第11次委务会通过　2024年4月25日国家发展改革委令第20号公布　自2024年7月1日起施行)</div>
<img class="share-img" style="display:none" src="https://www.gov.cn/images/150.jpg" width="300" height="300" />
<script src="../../images/jweixin-1.0.0.js"></script>
<script src="../../images/20191226wxShare.js"></script>
<!--微信分享图功能-->
<!--公共尾结束-->
</div>
</div>



<div style="display:none"><script type="text/javascript">document.write(unescape("%3Cscript src='//stat.www.gov.cn/webdig.js?z=1' type='text/javascript'%3E%3C/script%3E"));</script><script type="text/javascript">wd_paramtracker("_wdxid=000000000000000000000000000000000000000000")</script></div></body>

</html>
<script src="../../images/trs_jquery.date_input.pack.js"></script>
<script>

  if ($("#v_player, .player_video").length > 0) {
    $('.shuzi').add();
  }
  else {
    $('.shuzi').remove();
  }

</script>
<script src="../../images/trs_article_pub_gjgzk.js"></script>
<script src="../../images/trs_public.js"></script>
<script src="../../images/trs_search_option.js"></script>
<!--20180408修改js去掉新华微博-->
<script src="../../images/trs_share.js"></script>

<script src="../../images/trs_forPrintJS.js?t=20240516101507"></script>