— 1 — 
 
  
 
 
 
 
国家能源局江苏监管办公室文件 
 
 
苏监能市场〔2025〕53 号 
 
 
 
关于印发《江苏电力并网运行管理实施细则》
《江苏电力辅助服务管理实施细则》的通知 
 
国网江苏省电力有限公司， 江苏电力交易中心有限公司， 各发电
（集团）企业，有关电力企业： 
为深入贯彻落实全国统一电力市场体系建设部署要求，保障
我省电力市场平稳有序运营， 积极促进源网荷储协调发展， 根据
国家能源局《电力并网运行管理规定》（国能发监管规〔2021〕
60 号）、 《电力辅助服务管理办法》 （国能发监管规〔2021〕61
号）有关要求，结合我省实际，江苏能源监管办组织修订了《江
苏电力并网运行管理实施细则》《江苏电力辅助服务管理实施细
则》，经社会公开征求意见，江苏电力市场管理委员会审议，现

— 2 — 
 
予以印发， 请认真贯彻执行。 执行过程中如遇到问题， 请及时向
我办反映。 
 
 
 
国家能源局江苏监管办公室 
2025 年 12 月 30 日

— 3 — 
 
 
江苏电力并网运行管理实施细则 
 
第一章  总  则 
第一条  为构建新型电力系统， 深化电力体制改革， 支撑全
国统一电力市场建设， 持续推动能源高质量发展， 保障电力系统
安全、 优质、 经济运行及电力市场有序运营， 促进源网荷储协调
发展， 维护社会公共利益和电力投资者、 经营者、 使用者的合法
权益， 进一步规范江苏电力并网主体运行管理， 根据 《中华人民
共和国能源法》《电力并网运行管理规定》（国能发监管规〔2021〕
60 号） 、 《发电机组进入及退出商业运营办法》 （国能发监管规
〔2023〕48 号） 等法律法规、 政策文件及技术标准， 结合江苏实
际，制定本细则。 
第二条  本细则适用于省级电力调度机构调度管辖的并网
主体，包括火电、核电、风电、光伏发电、抽水蓄能等发电侧并
网主体，以及电化学、压缩空气、飞轮等独立新型储能，电源侧
配套储能纳入相应的发电侧并网主体统一管理。 条件成熟后， 自
备电厂等发电侧并网主体， 传统高载能工业负荷、 工商业可中断
负荷、电动汽车充电网络等能够响应电力调度指令的可调节负荷
（含通过聚合商、 虚拟电厂等形式聚合） 等负荷侧并网主体， 以
及省级以下电力调度机构调度管 辖范围内的并网主体可参照本

— 4 — 
 
细则执行。 
第三条  并网主体纳入电力并网运行管理的时间按照《关于
进一步贯彻落实<发电机组进入及退出商业运营办法 >的通知》
（苏监能市场〔2025〕26 号）的有关规定执行。 
第四条  并网主体并网运行遵循电力系统客观规律、市场经
济规律以及国家和省能源发展战略的要求， 实行统一调度、 分级
管理，贯彻安全第一方针，坚持公开、公平、公正的原则。 
第五条  国家能源局江苏监管办公室（以下简称江苏能源监
管办） 负责本细则的制定、 组织实施和监督工作。 电力调度机构
负责日常考核数据采集和统计等工作。电力交易机构负责考核结
果信息披露等工作。电网企业负责考核结果费用结算等工作。 
第二章  运行管理 
第一节  基本要求 
第六条  电力调度机构负责电力系统运行的组织、 指挥、 指
导和协调。并网主体、电网企业均应严格遵守国家有关法律法规、
标准以及电力调度管理规程、 电气设备运行规程， 严格执行电力
调度机构制定或市场出清的运行方式和发电调度计划曲线，共同
维护电力系统安全稳定运行。 
第七条  并网主体应与电网企业根据平等互利、协商一致和
确保电力系统安全运行的原则，参照《并网调度协议》 《购售电

— 5 — 
 
合同》 等示范文本及时签订并网调度协议和购售电合同， 无协议
（合同）不得并网运行。 
第八条  电力调度机构针对电力系统运行中存在的安全问
题， 应及时制定反事故措施； 涉及并网主体的， 并网主体应制定
整改计划并予以落实。当发生电力安全事故（事件）时，在未获
得调度机构允许前，有关并网主体不得并网运行。 
第九条  并网主体按照所在电网防止大面积停电预案的统
一部署， 落实相应措施， 编制停电事故处理预案及其他反事故预
案，参加反事故演练。 
第十条  电力调度机构应及时向有关并网主体通报电力安
全事故（事件）情况、原因及影响分析。并网主体应按照有关规
定配合相关机构进行事故调查，落实防范措施。 
第二节  并网主体运行管理 
第十一条  并网主体运行管理包括执行调度纪律管理、继电
保护和安全装置运行管理、 自动化设备运行管理、 网络安全防护
管理和通信设备运行管理等。 
第十二条  并网主体应服从调度机构的指挥，准确执行调度
指令， 不得以任何借口拒绝或者拖延执行。 自签订并网调度协议
当日起，出现下列事项之一者，每次考核 10 万元： 
1.未经调度机构同意，擅自改变调度管辖范围内一、二次设
备的状态 （含新能源电站集电线路） ， 以及与电网安全稳定运行

— 6 — 
 
有关的涉网系统及装置的参数或整定值 （包括机组调速系统、 一
次调频、励磁系统、高频切机、低频切机、安全稳定控制装置、
AGC 装置、AV C装置、SVG/SVC 装置、 电力监控系统安全防护
装置等），危及人身及主设备安全除外； 
2.未经调度机构同意，擅自开展设备检修、并网调试等工作； 
3.不执行调度机构下达的保证电网安全运行的措施； 
4.不执行调度指令或未如实报告调度指令执行情况； 
5.现场值班人员离开工作岗位期间未指定接令者， 延误电网
事故的处理； 
6.调度管辖设备发生事故或异常，10 分钟内未向调度机构报
告（可先报告事故或异常现象，详细情况待查清后报告）； 
7.发生调度管辖设备误操作事故， 未在1 小时内向调度机构
报告事故经过，或造假谎报； 
8.其他依据有关法律、 法规及规定认定属于违反调度纪律的
事项。 
第十三条  并网主体继电保护和安全自动装置配置及运行
维护应执行国家和调度机构有关规程、 标准以及相关规定， 出现
以下情况将予以考核： 
1.并网主体因涉网继电保护、安全自动装置设计选型、运行
维护或检修管理不到位， 导致电网设备异常停运， 每次考核5 万
元； 
2.并网主体应按照调度要求及时调整继电保护和安全自动

— 7 — 
 
装置的定值及其运行状态，未按要求执行的，每次考核 2 万元； 
3.并网主体应每年定期开展继电保护定值复算校核工作， 未
按要求开展此项工作的，每次考核 1 万元； 
4.并网主体应向调度上报本单位继电保护基础数据， 未按规
定上报或者上报数据不正确者，每次考核 5000 元； 
5.并网主体继电保护设备的配置、 选型应满足江苏电网安全
稳定运行和相关规程规定要求， 不按要求进行配置选型的， 每套
保护装置每月考核 1000 元； 
6.并网主体应确保本单位继电保护、 安全自动装置以及相关
通信通道装置状态良好， 满足电网运行要求。 运行状态不良或运
行年限超过 15 年的装置未及时更新改造的，每套保护装置每月
考核 1000 元； 
7.220 千伏及以上电压等级并网的发电侧并网主体应按要求
将保护故障信息子站和故障录波器接入省调主站，未按要求接入
省调主站的，每月考核 1000 元。 
第十四条  并网主体自动化设备配置及运行维护应执行国
家和调度机构有关规程、 标准以及相关规定， 出现以下情况将予
以考核： 
1.未按标准规范配置自动化设备或功能（包括远动设备、相
量测量装置、 时钟装置、 调度数据网设备、 电力监控系统安全防
护设备、电量采集设备、一次调频在线监测系统等），每项每月
考核 2 万元；

— 8 — 
 
2.并网主体应及时、准确、完整地提供厂站调度自动化基础
资料，传送远动、相量测量、电量等调度自动化信息，不满足要
求的，每类每月考核 1 万元； 
3.未能按照调度机构要求完成 自动化信息整改（包括遥测、
遥信、遥控、遥调、相量测量等）的，每类信息每月考核 5000 元； 
4.遥信拒动或误动 1 次，每次考核 5000 元； 
5.遥测数据跳变（偏差超过 40%）1 次，量测数据不变化或
偏差超过 10%、冗余设备全停（含数据中断）时间每超过 30 分
钟，冗余设备单台故障时间每超过 72 小时，非冗余设备故障（含
数据中断）时间每超过 24 小时，计考核一次，每次考核 5000 元； 
6.厂站自动化设备检修或厂站其他可能影响调度自动化信
息的工作，均应办理自动化设备检修申请手续并按时开、竣工，
违反规定的，每次考核 5000 元。 
第十五条  并网主体应按照规定要求做好电力监控系统安
全防护的管理和配置工作。 
1.电力监控系统安全防护实施方案未提交电力调度机构审
核，每月考核 2 万元。 
2.网络安防设备未按要求进行配置和管理，每项每月考核 2
万元。  
3.安全防护设备产生重要及以上告警后未能及时处理或者
因如下原因产生紧急告警的，每次考核 2 万元。 
（1）生产控制区使用非专用安全 U 盘和非专用运维终端；

— 9 — 
 
（2）因边界防护措施不到位或操作不当导致生产控制区外
联其他网络； 
（3）因安全加固不到位或操作不当导致生产控制区感染恶
意代码。 
4.因并网主体网络安全原因造成电力调度机构或其他并网
主体遭受网络攻击，导致系统运行异常，每次考核 10 万元。 
第十六条  并网主体通信设备配置及运行维护应执行国家
和调度机构有关规程、 标准以及相关规定， 出现以下情况将予以
考核： 
1.未按标准和规范要求配置通信设备（包括光传输设备、调
度交换设备、通信电源设备、配线设备等），未按要求执行调度
机构下达的通信运行方式，每项每月考核 2 万元； 
2.通信设备或站内光缆故障， 造成并网一次线路主保护失去，
每次考核 2 万元； 
3.通信设备、电源故障或站内光缆故障，造成并网主体与调
度机构间的调度自动化信息通道或调度电话通道全部中断，每次
考核 1 万元； 
4.通信设备全停时间每超过 24 小时，冗余通信设备单台故
障时间每超过 48 小时，通信设备板卡故障时间每超过 7 天，计
考核一次，每次考核 5000 元； 
5.并网主体对通信设备、站内光缆开展检修，应提前向调度
机构办理检修申请， 履行检修开竣工手续， 违反相关规定的， 每

— 10 — 
 
次考核 5000 元。 
第三节  火电、核电、抽水蓄能机组运行管理 
第十七条  对火电、核电及抽水蓄能机组的运行管理分为以
下五个部分： 
1.执行日调度发电计划负荷及电量偏差管理； 
2.机组调差能力管理； 
3.机组非计划停运管理； 
4.机组检修管理； 
5.机组调节性能管理。 
第十八条  调度机构下达给各发电机组的日计划发电曲线
（或依据电力现货市场出清结果下达的实时调度曲线）是对发电
机组发电功率、 电量考核的依据。 调度机构根据电网安全校核结
果和实际运行需要，可在下列情况下修改有关发电机组的日计划
发电曲线（或实时调度曲线）： 
1.在安全运行与经济运行发生矛盾时， 为确保电网安全需要； 
2.为确保电能质量及江苏电网发、受、用电平衡需要； 
3.受电网联络线输送功率限制； 
4.经调度机构同意的临时消缺； 
5.经批准的计划检修延期； 
6.背压机组，经同意免除考核的煤气、沼气、垃圾等发电机
组；

— 11 — 
 
7.遇有不可抗力。 
第十九条  发电机组应严格执行日计划发电曲线（或实时调
度曲线），并按照调度指令（含 AGC 基点功率）调整执行。发
电机组发电量偏离计划电量按以下标准进行管理： 
发电机组的日发电量实绩由调度机构 EMS 提供，每 5 分钟
一个采样点， 全天288 个采样点积分而成， 日计划电量由相对应
的日计划发电曲线（或实时调度曲线）积分而成。每 15 分钟周
期内，实际发电积分电量与日计划电量偏差大于 3%时，偏差电
量按发电机组实时现货市场电能量结算价为单价（单价低于 0.1
元/千瓦时按 0.1 元/千瓦时考虑）进行考核。 
未参与现货结算发电机组或实时电能量结算价数据缺失，以
当月月度竞价价格替代。 
第二十条  发电机组基本调差能力管理以各发电企业申报
的最高、最低技术出力为基础（参与电力现货市场出清的机组，
最高、 最低技术出力考核以电力现货市场中生效的最高、 最低技
术出力为基础） ， 以调度机构调用结果为依据按日考核。10 万千
瓦以上燃气及核电机组基本调差能力应达到额定容量的 100%至
50%，10 万千瓦及以上燃煤机组基本调差能力应达到额定容量的
100%至 35%，达不到要求的运行机组每超过 1 万千瓦考核 1500
元按日执行考核。 
机组日内不能按调度指令提供基本调差能力，发电企业应及
时向调度机构报告影响大小及预计处理时间段，机组因临时消缺

— 12 — 
 
影响调差能力的， 调度机构可根据发用电平衡情况予以批准， 并
免予临时调差能力考核。 
机组基本调差能力考核按日前与日内申报的最小调差范围
执行。多次申请变更调差能力的，按最小调差范围执行。 
机组日内申报调差能力变更的，低于或高于日前申报的最高、
最低技术出力的部分，当日按每 1 万千瓦考核 1500 元增加执行
临时调差能力考核。 
机组调差能力申报值与实际调用结果存在偏差时，按每万千
瓦每天考核 5000 元执行调差能力不足考核。 
参与煤电容量电价机制的发电机组，最高技术出力不执行基
本调差考核， 执行临时调差能力考核。 （发电机组调差能力申报
及调用确认方法详见附录 1） 
第二十一条  凡发生下列情况之一者，纳入机组非计划停运
管理范围： 
1.正常运行的机组发生突然跳闸和被迫停运的 （非发电企业
原因除外）； 
2.未按有关规定得到批准而停运的； 
3.处于备用或检修到期的机组未按调度指令并网和接带负
荷的； 
4.机组临检总时间超过如下规定的： 
100 万千瓦及以上燃煤机组 200 小时/年； 
60-66 万千瓦燃煤机组 180 小时/年；

— 13 — 
 
10-40 万千瓦常规燃煤机组 120 小时/年； 
10 万千瓦以下常规燃煤机组 50 小时/年； 
循环流化床机组 180 小时/年； 
燃气机组 200 小时/年； 
抽水蓄能机组 100 小时/年； 
沼气、垃圾等发电机组 200 小时/年。 
第二十二条  执行非计划停运管理的机组，不再执行日调度
发电计划负荷及电量偏差管理。发电机组非计划停运管理分为计
次考核和计时考核两部分： 
1.计次考核 
机组每发生一次考核范围内的停运，按照停运容量每 1 万千
瓦 4000 元的标准进行考核。 
2.计时考核 
机组每发生一次考核范围内的停运，按照其停运时间进行考
核，计算公式为： 
考核金额＝机组停运小时数×机组额定容量×0.02 元/千瓦时 
非计划停运时间原则上按停运开始至重新并网计算，最长不
超过 48 小时，超出 48 小时部分按临检时间统计。 
得到批准的临检机组， 临检总时间小于规定时间的， 免予计
时考核；临检总时间超过规定时间的，超时部分减半考核。 
第二十三条   机组的常规性大修结束后或长期停用超过 2
个月，首次并网后 48 小时内的停运免予非计划停运考核，48 小

— 14 — 
 
时后发生停运，执行非计划停运计次和计时考核。 
第二十四条  机组因电网调峰要求运行在 45%以下负荷段
时发生非计划停运， 如在6 小时内并网或具备并网条件， 免予非
计划停运考核。 
第二十五条  重要保供电时期（1 月、7 月、8 月、12 月，
其他特殊保供电时期另行明确） ， 非计划停运、 检修到期未按调
度指令并网的机组按原标准 5 倍收取考核费用。 
第二十六条  燃煤电厂存煤可用天数低于 3 天、7 天（发电
企业确实存在特殊情况，经同意后另行明确可用天数考核标准），
分别按每万千瓦 4000 元、2000 元标准，对全厂容量按天进行考
核；超过 7 天仍未恢复，加倍考核。对瞒报、谎报的情况，再加
倍考核。 燃气电厂因非不可抗力导致无气停机， 且发生重大影响
的，每天考核机组当月容量电费的 5%。 
存煤可用天数计算公式=当日库存量/（电厂对应单机标准日
耗煤量*机组台数） 
式中： 当日库存量为电厂实际在煤场的可用燃煤量； 电厂单
机日耗煤量标准为：100 万千瓦机组日耗 7600 吨，60 万千瓦机
组日耗 4900 吨，30 万千瓦机组日耗 2600 吨，13.5 万千瓦及以
下机组日耗 1500 吨。 
第二十七条  机组检修管理考核： 
发电机组的计划检修应按照批准的时间进行，计划检修超期
且未经批准的部分计入临检时间。

— 15 — 
 
出现以下情况之一者，每次考核 1 万元： 
1.未在规定的时间内上报、调整计划检修工期手续； 
2.计划检修工作不能按期完工时， 未在规定的时间内办理延
期手续； 
3.因自身原因，使调度机构批 准的计划检修工作临时取消。 
第二十八条  机组调节性能管理包括 AGC 调节性能管理、
一次调频性能管理、进相运行功能管理、无功电压调节性能管理。 
第二十九条  1 0 万千瓦以上发电机组均应具有 AGC 功能，
并按要求正常投入闭环运行。AGC 功能月投运率应达到 90%，
达不到要求的机组，按每低于 1%，每天每万千瓦考核 2 元。机
组 AGC 功能月投运率由调度机构 EMS 在线测定。 
第三十条  AGC 机组的可调范围以联调试验测定的调节上、
下限为基础，以调度机构月度测试结果结合月度基本调差能力为
考核依据。燃气机组的 AGC 可调范围应达到额定容量的 45%，
燃煤机组的可调范围应达到额定容量的 65%（过渡期内暂按 45%
执行），达不到要求的机组按每超过 1 万千瓦每天考核 400 元。
（AGC 机组的可调范围测试方法详见附录 2） 
第三十一条   AGC 机组的调节速率由调度机构随机测定
（AGC 调节速率测试方法详见附录 2），燃煤（含综合利用）、
供热燃气机组调节速率应达到 1.5%额定容量/每分钟（燃煤机组
出力在 50%额定容量以下时，调节速率应达到 0.75%额定容量/
每分钟） ， 循环流化床机组调节速率必须达到1%额定容量/每分

— 16 — 
 
钟 （循环流化床出力在50%额定容量以下时， 调节速率必须达到
0.5%额定容量/每分钟），非供热燃气和抽水蓄能机组调节速率
应达到 3%额定容量/每分钟，达不到要求的机组按每低于 0.1％
额定容量/每分钟，每天每万千瓦考核 5 元。 
第三十二条  AGC 机组的调节精度由调度机构 EMS 在线
测定，每小时平均调节精度应达到 0.5%额定容量，达不到要求
的机组，按每超过 0.1%额定容量每小时每万千瓦考核 0.25 元。
（AGC 调节精度测试算法详见附录 3） 
第三十三条  AGC 机组的响应时间是指 EMS 系统发出指
令之后， 机组出力在原出力点的基础上， 可靠地跨出与调节方向
一致的调节死区所用的时间。响应时间由调度机构 EMS 在线测
定，每天平均响应时间应达到 30 秒，达不到要求的机组，按每
天每万千瓦考核 10 元。 
第三十四条  1 0 万千瓦以上发电机组应具有一次调频功能，
负荷调整限幅设置不得低于±6%额定容量， 并按要求正常投入运
行，达不到要求的机组，每月每万千瓦考核 1000 元。一次调频
功能月投运率应达到 95%，达不到要求的机组，按每低于 1%每
天每万千瓦考核 2 元。机组一次调频功能月投运率由调度机构
EMS 在线测定。 
第三十五条  燃煤、供热燃气机组一次调频响应指数要求为：
0 至 15 秒钟、0 至 30 秒钟、0 至 45 秒钟应达到 0.4、0.6、0.7（燃
煤机组出力在 50%额定容量以下时，0 至 15 秒钟、0 至 30 秒钟、

— 17 — 
 
0 至 45 秒钟应达到 0.2、0.3、0.35）；非供热燃气、抽水蓄能机
组一次调频响应指数要求为：0 至 15 秒钟、0 至 30 秒钟应达到
0.5、0.7，达不到要求的运行机组按每低于 0.05，每天每万千瓦
考核 8 元。（一次调频性能测试办法和要求见附录 4） 
第三十六条  10 万千瓦及以上发电机组均应具有进相运行
功能，已通过进相运行试验的机组不能按电网需要进相运行的，
每发生 1 次考核 1 万元。 
第三十七条   1 1 0 千伏及以上电压等级并网且装机总容量
10 万千瓦及以上的发电企业（不含抽水蓄能）均应装设厂站端自
动电压控制装置（AV C），投运率及调节合格率应达到如下要求： 
1.A VC投运率 （与主站闭环运行） 应达到98%， 达不到要求
的电厂，按每低于 1%，每天每万千瓦考核 12 元； 
2.A VC调节合格率应达到 100%，2 分钟内未调整到目标指
令要求的视为不合格。AV C月调节达不到要求的电厂，按每低于
1%，每天每万千瓦考核 12 元； 
3.220 千伏及以上并网发电企业 AV C投运率及调节合格率
合计考核费用上限为每月 30 万元； 
4.110 千伏并网发电企业 AV C投运率及调节合格率合计考
核费用上限为每月 10 万元。 
第三十八条   发电企业应执行调度机构下达的季度母线电
压曲线，并执行母线电压合格率 考核，电压合格率由调度机构
EMS
在线测定（计算方法详见附录 5）。其中：

— 18 — 
 
1.以 220 千伏及以上电压等级并网的发电企业， 按下列标准
进行考核： 
（1）99.5%≤月电压合格率＜100%，每月考核 2 万元； 
（2）99%≤月电压合格率＜99.5%，每月考核 6 万元； 
（3）98.5%≤月电压合格率＜99%，每月考核 10 万元； 
（4）月电压合格率＜98.5%，每月考核 15 万元。 
2.以 110 千伏及以下电压等级并网的发电企业，按下列标准
进行考核： 
（1）99.5%≤月电压合格率＜100%，每月考核 2000 元； 
（2）99%≤月电压合格率＜99.5%，每月考核 6000 元； 
（3）98.5%≤月电压合格率＜99%，每月考核 1 万元； 
（4）月电压合格率＜98.5%，每月考核 1.5 万元。 
第四节  风电场、光伏电站运行管理 
第三十九条  风电场、光伏电站应完善电能质量、调试管理，
加强运行管理规定执行，出现下列事项之一者，每次考核 5 万元： 
1.电能质量指标（电压变动、电压闪变、谐波等）超出国家
规定值并拒绝整改； 
2.不按要求向调度机构提供风电场、 光伏电站接入电网所需
各种量测信息和文件资料， 如测试报告、 风电机组、 光伏逆变器
及风电场、光伏电站的模型、参数、特性和控制系统特性，不报、
瞒报风电场、光伏电站运行各种运行数据或报表等；

— 19 — 
 
3.未执行调度机构要求的并网调试、测试项目； 
4.站内一次系统设备变更（如 ：设备增、减，主接线变更，
互感器变比改变等），导致调度自动化设备测量参数、序位、信
号接点发生变化时，现场运行维护人员未能将变更内容及时报送
相关调度机构。 
第四十条  自首台机组、 逆变器并网后， 因自身原因 （不含
场站接入至系统的并网线路故障）造成全站机组、逆变器脱网，
每次按照全场站额定容量每万千瓦 5000 元进行考核，若考核不
足 5 万元，则按 5 万元进行考核。 
第四十一条  风电场、光伏电站应按要求将功率预测信息、
资源信息、单机信息等数据传送至电力调度机构。 
（一）中短期功率预测 
1.每日上午 8 点前向调度机构提交未来十日 0 时至 24 时每
15 分钟共 960 个时间节点有功功率预测数据和开机容量。上报
率应达到 100%，漏报（含迟报、错报）一次按照额定容量每万
千瓦 500 元考核。 
2.场站每 5 分钟报送实时可用功率。上报率应达到 100%，
漏报（含迟报、错报）一次按照额定容量每万千瓦 50 元考核。
可用功率上报率全月累计考核上限按照额定容量每万千瓦 1 万
元设定。 
3.中短期功率预测按 96 点进行合格率考核，合格率按以下
公式计算，次日合格率应不小于 90%，第十日合格率应不小于

— 20 — 
 
70%，功率预测合格率按点统计，按月考核。 
合格率=(1- ) 100%
Mi PiPP
Cap
− ×  
式中：PMi 为 i 时刻的可用功率，PPi 为 i 时刻的预测功率，
Cap 为额定容量。 若中短期功率预测或可用功率未上报， 则相应
数值按 0 参与合格率计算。 
4.超过月度总点数 2%的每个不合格点按照额定容量每万千
瓦 2 元进行考核。 
（二）超短期功率预测 
1.超短期功率预测上报率应达到 100%，漏报（含迟报、错
报） 一次按照额定容量每万千瓦500 元进行考核。 超短期功率预
测上报率按日进行统计， 按月进行考核， 全月累计考核上限按照
额定容量每万千瓦 3 万元设定。 
2.第 15 分钟、第 45 分钟、第 4 小时超短期功率预测合格率
分别应不小于 97%、95%、87%，超短期功率预测合格率按点统
计， 按月考核。 若超短期功率预测未上报， 则相应数值按0 参与
合格率计算。 
3.每个不合格点按照额定容量每万千瓦 1 元进行考核。 
（三）可用功率与 AGC 可调上限 
1.场站与调度机构明确其选取的样板机 （装机不超过全站总
装机的 10%， 场站可申请调整次日选取的样板机） ， 实时报送含
样板机在内的所有单机功率 （风电以风机为单元、 光伏以逆变器

— 21 — 
 
或箱变为单元）和 AGC 可调上限等。 
2.调度机构根据场站报送的样板机装机容量、 样板机实际功
率、全站开机容量，推算全站可用功率： 
推算得到的全站可用功率=全站开机容量*样板机实际功率/
样板机装机容量 
每 15 分钟将场站报送的可用功率、AGC 可调上限分别与推
算得到的全站可用功率进行比较，偏差绝对值应不大于装机容量
的 3%。场站报送的可用功率、AGC 可调上限合格率均按点统计，
按月考核。 
3.可用功率和 AGC 可调上限的每个不合格点均按照额定容
量每万千瓦 1 元进行考核。 
（四）资源信息、单机信息 
风电、 光伏应将资源、 单机信息等报送调度机构。 风电场测
风塔风速、 光伏电站辐照度出现负数、 中断等异常按照额定容量
每万千瓦每小时 50 元考核。场站单机信息出现负数（超出门槛
值-2MW）、中断、功率累加超装机等异常情况的，按照对应装
机容量每万千瓦每小时 50 元考核。资源信息、单机信息全月累
计考核上限均按照额定容量每万千瓦 1 万元设定。 
（五）执行说明 
1.功率预测合格率分别自新能源首台机组或逆变器并网发
电后次日（超短期预测）、次次日（次日预测）、第十一日（第
十日预测）纳入考核。可用功率、资源信息、单机信息相关考核

— 22 — 
 
均自新能源首台机组或逆变器并网发电后次日执行。AGC 可调
上限合格率考核自首台机组或逆 变器并网发电后次次月开始执
行。 
2.AGC 未调试完成的新能源场站，执行 AGC 未调试考核，
不参与 AGC 可调上限合格率考核。AGC 已调试完成的新能源场
站，其 AGC 未投运时段，执行 AGC 投运率考核，不参与 AGC
可调上限合格率考核。 
3.由于电网侧调度自动化、通 信装置（含电网资产的光纤）
故障或检修、系统调峰导致样板机停机等非电厂自身原因导致的
数据未上报或不合格等不予考核。 
第四十二条  风电场、光伏电站应严格执行实时调度曲线，
并按照调度指令（含 AGC 基点功率）调整执行。风电场、光伏
电站发电量偏离调度指令按以下标准进行管理： 
风电场、光伏电站的日发电量实绩由调度机构 EMS 提供，
每 5 分钟一个采样点， 全天288 个采样点积分而成， 实时调度电
量由相对应的实时调度曲线积分而成。每 15 分钟周期内，实际
发电积分电量高于实时调度电量 3%或低于实时调度电量 5%，
且偏差大于 0.5MWh， 对超出允许偏差外的电量按场站实时现货
市场电能量结算价为单价的 1.2 倍（单价低于 0.1 元/千瓦时按 0.1
元/千瓦时考虑）进行考核。 
未参与现货结算场站或实时电能量结算价数据缺失，则以当
月月度竞价价格替代。

— 23 — 
 
第四十三条  风电场、光伏电站应具备完善的 AGC 调度主
站远方功率控制功能， 并按要求投入闭环运行， 调节性能满足要
求。 风电场、 光伏电站自首台机组或逆变器并网发电后次次月开
始执行 AGC 相关考核。未按规定时间完成 AGC 联调并投入闭
环运行的，自执行考核当月起，每月每万千瓦考核 1 万元。 
第四十四条  风电场、 光伏电站具备一次调频功能， 并按要
求投入闭环运行。 风电场、 光伏电站自首台机组或逆变器并网发
电后次次月开始执行一次调频相关考核。未按规定时间完成一次
调频功能联调并投入闭环运行的，每月每万千瓦考核 1500 元。 
第四十五条  风电场、光伏电站 AGC 功能应满足 10%至 100%
额定容量范围内连续可调，不具备功能的，每月每万千瓦考核1
万元。 风电场、 光伏电站AGC 投运率应达到 98%，AGC 投运率
达不到要求的按每低于 1%，每月每万千瓦考核 50 元。机组 AGC
功能月投运率由调度机构 EMS 在线测定。 
第四十六条  风电场、光伏电站 AGC 调节速率应达到 10%
额定容量/每分钟，达不到要求的按每降低 0.1%额定容量/每分钟，
每月每万千瓦考核 50 元。AGC 考核指标由调度机构 EMS 测定
和计算（AGC 的调节速率测试方法详见附录 6）。 
第四十七条  风电场、光伏电站 AGC 调节精度应控制在 1.5%
额定容量以内。AGC 的调节精度达不到要求的按每超过 0.1%额
定容量，每月每万千瓦考核 50 元。 （AGC 的调节精度测试方法
详见附录 7
）。

— 24 — 
 
第四十八条  风电场、光伏电站一次调频投运率应达到 98%，
达不到要求的按每低于 1%，每天每万千瓦考核 1 元。风电场、
光伏电站一次调频功能月投运率由调度机构 EMS 在线测定。 
第四十九条  风电场一次调频响应指数应达到 0.7、光伏电
站一次调频响应指数应达到 0.8，达不到要求的运行风电场、光
伏电站按每低于 0.01，每天每万千瓦考核 4 元。 （风电场、光伏
电站一次调频性能测试办法和要求见附录 8）。 
第五十条  风电场、 光伏电站应配备动态无功补偿装置， 并
具备自动电压调节（AV C）功能。风电场、光伏电站自首台机组
或逆变器并网发电后次次月开始执行 AV C（含 SVG）相关考核。
调节性能应满足电网运行要求： 
1.未按规定时间进行 AV C功能联调，或未经审批正式投入
闭环运行的场站将被视作不具备 AV C功能，按照额定容量每月
每万千瓦 1 万元进行考核； 
2.已经与调度 AV C主站完成闭环联调的风电场、光伏电站
AV C投运率（与主站闭环运行）应达到 98%，达不到要求的场
站，按每低于 1%，每天每万千瓦考核 12 元；AV C调节合格率
应达到 100%，2 分钟内未调整到目标指令要求的视为不合格。
AV C月调节达不到要求的电厂，按每低于 1%，每天每万千瓦考
核 12 元。 并网风电场、 光伏电站AV C投运率考核费用上限为每
月每万千瓦 1.5 万元，并网风电场、光伏电站 AV C调节合格率
考核费用上限为每月每万千瓦 1 万元；

— 25 — 
 
3.风电场、光伏电站无功调节能力不满足要求，导致考核点
电压日波动率超过 4%的，每发生一次考核 8000 元； 
4.风电场、 光伏电站应执行调度机构下达的季度母线电压曲
线，并执行母线电压合格率考核 。电压合格率由电力调度机构
EMS 在线测定（计算方法详见附录 5）。其中： 
（1）99.5%≤月电压合格率＜100%，每月考核 2000 元； 
（2）99%≤月电压合格率＜99.5%，每月考核 6000 元； 
（3）98.5%≤月电压合格率＜99%，每月考核 1 万元； 
（4）月电压合格率＜98.5%，每月考核 1.5 万元。 
第五节  独立新型储能运行管理 
第五十一条   独立新型储能运行管理包括执行调度纪律管
理、 继电保护和安全装置运行管理、 调度自动化管理、 电力通信
管理、 调频管理、 调压管理等。纳入输配电价管理的独立新型储
能电站暂不执行运行管理考核。 
第五十二条  储能电站应服从调度机构的调度管理，遵守调
度纪律， 严格执行调度机构制定的有关规程和规定， 出现下列事
项之一者，每次考核 10 万元： 
1.未经调度机构同意， 擅自调整储能电站的启停和充放电切
换模式； 
2.未经调度机构同意，擅自开展设备检修、并网调试等工作； 
3.不执行调度机构下达的保证电网安全运行的措施；

— 26 — 
 
4.不执行调度指令或未如实报告调度指令执行情况； 
5.现场值班人员离开工作岗位期间未指定接令者， 延误电网
事故的处理； 
6.其他依据有关法律、 法规及规定认定属于违反调度纪律的
事项。 
第五十三条   储能电站继电保护和安全自动装置配置及运
行维护应执行国家和调度机构有关规程、标准以及相关规定， 出
现以下情况将予以考核： 
1.储能电站发生继电保护误动作的，每次考核 5 万元； 
2.储能电站继电保护及安全自动装置的配置和选型应满足
继电保护相关规程、 标准和规定的要求。 未按要求执行的， 每月
考核 2 万元； 
3.储能电站安全自动装置的改造应经调度机构的批准。 未按
要求执行的，每次考核 1 万元； 
4.储能电站应按调度机构相关规定管理微机型继电保护装
置的程序版本。未按要求执行的，每套保护装置每月考核 1000
元； 
5.并网运行模式下， 电化学储能电站应具备快速检测孤岛且
立即断开与电网连接的能力，防孤岛保护动作时间应不大于 2s，
且防孤岛保护应与电网侧线路保护相配合。 未按要求执行的， 每
月考核 1 万元。 
第五十四条   储能电站自动化设备配置及运行维护应执行

— 27 — 
 
国家和调度机构有关规程、 标准以及相关规定， 出现以下情况将
予以考核： 
1.储能电站应采用双平面调度数据网方式与调度机构 （含主
调和备调）进行通信。未按要求执行的，每月考核 1 万元； 
2.储能电站监控系统所采用的设备和系统应通过国家认可
认证的检测机构的检测，防火墙、正（反）向隔离装置、纵向加
密装置、网络安全监测装置应具备国家信息安全部门和国家电力
行业质量监测部门提供的检测报告。 未按要求执行的， 每月考核
2 万元； 
3.未经调度机构同意， 不得在自动化设备及其二次回路上工
作， 不得擅自更改自动化设备参数和设备间的连接方式， 不得擅
自增加或减少设备， 不得擅自将自动化设备停运或进行重启。 未
按要求执行的，每次考核 1 万元； 
4.储能电站电力监控系统应采用开放、分层、分布式计算机
双网络结构，自动化设备应采用站内直流电源或冗余配置的不间
断电源供电。未按要求执行的，每月考核 1 万元。 
第五十五条   储能电站通信设备配置及运行维护应执行国
家和调度机构有关规程、 标准以及相关规定， 出现以下情况将予
以考核： 
1.储能电站应采用光纤通信方式， 应具备两条不同路由的光
缆。未按要求执行的，每月考核 1 万元； 
2.储能电站通信系统接入配置技术要求、 选型应满足电力通

— 28 — 
 
信相关规程、标准和规定的要求。未按要求执行的，每月考核1
万元； 
3.储能电站并网前应向调度机构提供站内通信系统的验收
报告、 检测报告、 试运行报告等内容。 未按规定上报或者上报数
据不正确、不及时者，每次考核 1 万元； 
4.未经调度机构同意， 不得擅自操作或触碰储能电站内通信
光缆、设备、通信电源等。储能电站进行其他检修工作时，应对
可能影响通信运行的部分采取保护措施。 未按要求执行的， 每次
考核 1 万元。 
第五十六条  储能电站应具备自动电压调节（AV C）功能。
储能电站自首台机组或逆变器并网发电后次次月开始执行 AV C
（含 SVG）相关考核。调节性能应满足电网运行要求： 
1.未按规定时间进行 AV C功能联调，或未经审批正式投入
闭环运行的储能电站将被视作不具备 AV C功能，按照额定容量
每月每万千瓦 1 万元进行考核； 
2.已经与调度 AV C主站完成闭环联调的储能电站 AV C投运
率（与主站闭环运行）应达到 98%，达不到要求的，按每低于 1％，
每天每万千瓦考核 12 元；AV C调节合格率应达到 100%，2 分钟
内未调整到目标指令要求的视为不合格。AV C 月调节达不到要
求的，按每低于 1%，每天每万千瓦考核 12 元。储能电站 AV C
投运率考核费用上限为每月每万千瓦 1.5 万元，储能电站 AV C调
节合格率考核费用上限为每月每万千瓦 1 万元；

— 29 — 
 
3.储能电站无功调节能力不满足要求， 导致考核点电压日波
动率超过 4％的，每发生一次考核 8000 元； 
4.储能电站应执行调度机构下达的季度母线电压曲线， 并执
行母线电压合格率考核。电压合格率由电力调度机构 EMS 在线
测定（计算方法详见附录 5）。其中： 
（1）99.5%≤月电压合格率＜100%，每月考核 2000 元； 
（2）99%≤月电压合格率＜99.5%，每月考核 6000 元； 
（3）98.5%≤月电压合格率＜99%，每月考核 1 万元； 
（4）月电压合格率＜98.5%，每月考核 1.5 万元。 
第六节  黑启动服务管理 
第五十七条   提供黑启动服务的并网主体应按照相关规定
做好各项黑启动安全管理措施， 储备黑启动物资， 组织运行人员
培训，参与黑启动试验。 
第五十八条   提供黑启动服务的并网主体应在电网调度机
构发布黑启动方案后的两个月内制定相应黑启动预案，并报调度
机构备案， 未能及时上报或预案存在明显错误的， 每次考核5 万
元。 
第五十九条   提供黑启动服务的并网主体应严格执行以下
各项设备维护要求， 保存试验数据， 做好有关记录， 并报调度机
构备案，达不到要求的每项考核 2 万元： 
1.每年结合检修工作，进行 1 次零起升压试验，并保持小系

— 30 — 
 
统稳定运行 30 分钟； 
2.直流系统容量应满足黑启动最大负荷需要， 且接带基本负
荷时间大于 8 小时，维持事故照明 24 小时以上。直流系统每月
应进行 2 次直流蓄电池充放电试验。 
第六十条  并网主体因自身原因未能提供黑启动服务，每台
机组每次考核 50 万元，未能成功参与系统黑启动试验，每台机
组每次考核 10 万元。 
第三章  考核实施 
第六十一条  电力调度机构根据实施细则，按照专门记账、
收支平衡原则， 负责并网运行管理的具体实施工作， 对并网主体
运行情况进行考核和费用计算。 考核内容应包括运行、 检修、 技
术指导和管理等方面， 已通过市场机制完全实现的， 不在本实施
细则中重复考核。 电网企业、 电力调度机构、 电力交易机构按照
有关规定和职责分工，向并网主体结算费用。 
第六十二条   并网主体运行管理考核原则上采取收取考核
费用的方式。 考核费用实行专项管理， 费用全部用于返还考核奖
励。 并网主体考核产生的费用在同类型并网主体间进行返还。 其
中， 核电企业执行并网主体运行管理考核及机组检修、 非计划停
运计次、机组调差能力、机组 AGC 调节性能考核，但不参与返
还金额的分配。 
第六十三条  黑启动服务考核款纳入辅助服务相应的项目，

— 31 — 
 
向并网主体返还。 
第六十四条   所有考核扣罚的金额全部返还给参与相关考
核条款的并网主体（核能发电企业除外），计算公式如下： 
参与某考核项第 i 个并网主体返还金额计算公式为： 

=
= N
i
i
ii
P
PRR
1
总考核返还
 
式中，
i
R返还 为第 i 个并网主体返还金额； 总考核R 等于该考核项
月度总考核金额；N 为当月参与考核返还并网主体的总数； iP 为
第 i 个并网主体月度平均运行容量（风电、光伏电站按额定容量），
计算公式如下： 
 
式中，Pij 为第 i 个并网主体的第 j 日运行容量，m 为当月天
数。并网主体每日返还平均运行容量计算方法见附录 9。 
第六十五条  考核结果每月根据本细则进行清算、 结算。 在
一个结算期内，收取和支付费用总额平衡。 
第六十六条  经复核需对已完成结算月份结果进行调整的，
可对所涉金额执行追退补，并进行公示： 
1.所涉金额占需调整月同类型并网主体考核总费用比例小
于等于 10%时，按照最近一次结算周期平均运行容量或发电量计
算费用，并纳入该结算周期进行结算； 
2.所涉金额占需调整月同类型并网主体考核总费用比例大
m
Pij
Pi
m
j

=
=
1

— 32 — 
 
于 10%时，按照需调整月份月度平均运行容量或发电量重新计
算，偏差费用纳入最近一次结算周期进行结算。 
第四章  信息披露 
第六十七条  信息披露应当遵循真实、准确、完整、及时、
易于使用的原则，披露内容应包括但不限于考核/返还、考核种类、
调度单元等信息类型。 信息披露主体对其提供信息的真实性、 准
确性、完整性负责。 
第六十八条  电力调度机构应于次月 25 日之前通过技术支
持系统向并网主体发布并网运行考核明细初步结果，并供其核对。
并网主体对发布的考核明细结果有异议的，应在 3 个工作日内通
过技术支持系统提交申请复核书面材料。电力调度机构在收到并
网主体书面材料的 3 个工作日内，应进行核实并予以答复。 
第六十九条   电力交易机构负责通过信息披露平台向所有
市场主体披露相关考核和返还结果，制定信息披露标准格式， 开
放数据接口。 
第七十条  电力调度机构应在并网主体完成考核明细结果
核对后，及时向电力交易机构按信息类型推送考核和返还公示信
息。电力交易机构收到相关信息后，1 个工作日内向所有主体公
示。 并网主体对公示有异议的， 应在3 个工作日内通过技术支持
系统提交复核书面材料； 对公示结果无异议的， 应通过技术支持
系统予以确认。电力调度机构在收到并网主体书面材料的 3 个工

— 33 — 
 
作日内， 应进行核实并予以答复。 公示结果确需调整的， 重新履
行公示流程。 并网主体经与电力调度机构协商后仍有争议的， 可
向江苏能源监管办提出申诉。无异议后，由电力调度机构执行，
并将结果报江苏能源监管办。 
第七十一条  电力交易机构在考核明细完成公示后，应及时
出具结算明细；电网企业应及时进行费用结算。 
第五章  监督管理 
第七十二条   江苏能源监管办负责电力并网运行的监督与
管理， 监管本细则及相关规则的实施， 负责建立健全并网工作管
理协调机制，调解辖区内并网运行管理争议，可根据实际需要，
组织对电力调度机构和电力交易 机构的执行情况进行评估和监
管。 
第七十三条  健全并网调度协议和交易合同备案制度。省级
电力调度机构直接调度的并网主 体与电网企业应定期签订并网
调度协议和相关交易合同，并在协议（合同）签订后 10 个工作
日内向江苏能源监管办备案。 
第七十四条  建立电力调度运行管理情况书面报告制度。省
级电力调度机构按月向江苏能源 监管办报告电力调度运行管理
情况，并在电力调度交易与市场秩序厂网联席会议上通报。

— 34 — 
 
第六章  附  则 
第七十五条  本细则自 2026 年 1 月 1 日起施行。原《江苏
电力并网运行管理实施细则》 （苏监能市场 〔2022〕53 号） 同时
废止。 本细则第三十条过渡期为2026 年 1 月 1 日—2026 年 3 月
31 日。 
第七十六条  本细则由江苏能源监管办负责解释，其他有关
文件与本细则不一致的，以本细则为准。

— 35 — 
 
附录 1：机组调差能力申报及调用确认方法 
 
1.机组调差能力申报以月度为 周期，调用确认以日为周期。
并网发电企业应加强机组运行状况的了解和预判， 并至少提前3
个工作日在网上以单机单值方式申报下个周期机组最高、最低技
术出力， 并上传盖章的申报确认表扫描件， 未及时申报的即认为
与前次申报值相同（均无数据的，申报值默认为 100%和 50%额
定容量）。参与电力现货市场出清的机组，按照《江苏省电力现
货市场运营规则》要求申报最高、最低技术出力，最高、最低技
术出力考核以电力现货市场中生效的最小稳定技术出力为基础。 
2.单方向申报值与实际调用结果反向偏差量不大于 1.5%额
定容量， 为合格申报值， 并以申报值作为考核值。 单方向申报值
与实际调用结果反向偏差量大于 1.5%额定容量的，即认定为申
报值偏差严重，以实际调用值作为考核值，执行严重偏差考核。 
3.调度机构结合电网运行需要对运行机组最高、 最低技术出
力进行实际或测试性有序调用，考核周期内发生多次调用的以反
向偏差最大的作为考核值。 如因电力平衡、 电网受阻、 机组实际
运行时间较短等原因未能完成部分或全部调用的，缺项以发电企
业申报值作为考核值。 
4.调度机构不应对启停阶段或事先申请调试工作的机组进
行调差能力调用。 
5.电厂接到调度机构调差能力调用指令后，应立即将机组

— 36 — 
 
AGC 退出并调整至最高（或最低）出力，直至接到终止调用的
指令为止。调用结果为电厂接到指令 30 分钟后的机组平均出力。
调用期间机组 AGC 投运率免予考核。

— 37 — 
 
附录 2：AGC 调节速率、调节范围测试方法 
 
1.每次 AGC 调节速率测试包括增、 减 （或减、 增） 两个单方
向测试过程，即采用增（或减）Y 分钟＋暂停 X 分钟＋减（或
增）Y 分钟的测试方式， 其中Y 为单方向测试时间，X 为缓冲时
间，单位均为分钟。 
2.单方向测试时间 Y 长度不小于 3 分钟，缓冲时间 X 长度
不小于 2 分钟。每个自然月内，全省所有参与测试机组的 X 与
Y 值由调度部门统一设定，并保持一致。 
3.测试开始时，AGC 调节速率的首个测试方向由电网调度机
构当班调度员指定。 
4.单方向 AGC 调节速率的计算公式为： 
%100*Y
PL
S N=  
式中：S 为单方向调节速率（单位：额定容量百分比/分钟），
L 为机组单方向 AGC 实际调节量， NP 为机组额定容量，Y 为单
方向测试时间。 
5.测试结束后，取两个单方向测试过程中机组 AGC 调节速
率的算术平均值为该机组的 AGC 调节速率。 
6.AGC 调节范围测试包括上、 下限两个单方向测试， 单方向
测试时间为“2×测试范围/考核速率”， 以最后四个采样值的平均
值作为测试结果。

— 38 — 
 
7.若机组因开机方式、电网约束等原因当月未测试的，则以
前次测试结果作为考核值。 
8.并网发电企业应对测试结果不合格的机组整改， 可在次月
向调度机构申请再次随机测试，整改期间执行前次考核值。

— 39 — 
 
附录 3：速率关联型调节精度测试计算方法 
 
1.速率关联型调节精度测试计算方法 
  
如图所示，纵轴为有功功率，横轴为时间（单位：秒），每
次 AGC 下发指令的时刻对应横轴上一个刻度。设第 i 时刻机组
的实际出力为 Ri，AGC 指令为 Ci，机组额定出力为 PN 
首先：计算 时间段内机组应调节的功率 iRΔ ： 
60* i
Ni
tkPR Δ∗=Δ  
式中 k 为 《江苏电力并网运行管理实施细则》 中对相应机组
要求的 AGC 调节速率（单位：机组额定功率/分钟）。 
其次，在 AGC 调节精度计算公式中引入调节速率因子 p，
将 AGC 机组的调节速率分为奖励区间、标准区间、可容忍区间、
惩罚区间四个档次，实现调节精度计算与速率挂钩。 
V：单台 AGC 机组在线调节速率系数； 
μ：同调节方向 AGC 机组上一季度平均在线调节速率系数； 
itΔ

— 40 — 
 
σ：同调节方向AGC 机组上一季度在线调节速率系数标准差： 
调节速率因子 p 按如下取值： 
V＞μ+σ：调节速率奖励区间，p=0.6 
μ-σ≤V≤μ+σ：调节速率标准区间，p=1 
μ-2σ≤V＜μ-σ：调节速率可容忍区间，p=1.5 
V＜μ-2σ：调节速率惩罚区间，p=4 
然后：比较 iRΔ 与 的大小：  
若 ii RC − <= iRΔ ，则该计算时段结束时的 AGC 调节精度
为： 
%100**
1
1
N
ii
i
P
RCpS
+
+
−=  
调节精度的单位为：额定容量的百分比。 
调节精度的根本含义是每一个 AGC 指令结束时，机组实际
出力与要求调整位置的吻合度。 
若 ii RC − > iRΔ ，则再判断 iC 与 iR 之间的大小： 
若 > iR ，如图一所示，相应的 AGC 调节精度 1+iS 为： 
%100*)(,min*
11
1


−Δ+


 −=
++
+
N
iii
N
ii
i
P
RRR
P
RCpS  
若 iC < iR ，如图二所示，相应的 AGC 调节精度 1+iS 为： 
 
2.非速率关联型调节精度测试计算方法 
ii RC −
1+iS
iC
%100*)(,min*
11
1

−Δ−


 −=
++
+
N
iii
N
ii
i
P
RRR
P
RCpS

— 41 — 
 
  
如图所示，纵轴为有功功率，横轴为时间（单位：秒），每
次 AGC 下发指令的时刻对应横轴上一个刻度。设第 i 时刻机组
的实际出力为 R i ，AGC 指令为 C i ，场站额定出力为 P N  
首先：计算 时间段内场站应调节的功率 iRΔ ： 
60* i
Ni
tkPR Δ∗=Δ  
式中 k 为 《江苏电力并网运行管理实施细则》 中对相应机组
要求的 AGC 调节速率考核指标（单位：机组额定功率/分钟）。 
其次，比较 iRΔ 与 的大小：  
若 ii RC − <= iRΔ ，则该计算时段结束时的 AGC 调节精度
为： 
%100*
1
1
N
ii
i
P
RCS
+
+
−=  
调节精度的单位为：额定容量的百分比。 
调节精度的根本含义是每一个 AGC 指令结束时，场站实际
出力与要求调整位置的吻合度。 
若 ii RC − > iRΔ ，则再判断 iC 与 iR 之间的大小： 
itΔ
ii RC −
1+iS

— 42 — 
 
若 > iR ，如图一所示，相应的 AGC 调节精度 1+iS 为： 
%100*)(,min
11
1


−Δ+


 −=
++
+
N
iii
N
ii
i
P
RRR
P
RCS  
若 iC < iR ，如图二所示，相应的 AGC 调节精度 1+iS 为： 
%100*)(,min
11
1


−Δ−


 −=
++
+
N
iii
N
ii
i
P
RRR
P
RCS  
3.发电机组 AGC 调节精度考核以小时为考核计算周期，
AGC 功能退出期间不计算精度考核。 
4.燃煤机组出力达 50%额定容量及以上、燃气机组出力达 55%
额定容量及以上时，采用速率关联型调节精度测试计算方法计算
调节精度； 燃煤机组出力低于50%额定容量时， 采用非速率关联
型调节精度测试计算方法计算调节精度。 
5.燃煤机组出力达 35%额定容量及以上、燃气机组出力达 55%
额定容量及以上时计算 AGC 功能投运率，按调度机构要求临时
退出 AGC 功能的时间，不计入统计。 
  
iC

— 43 — 
 
附录 4：一次调频性能测试办法 
 
1.10 万千瓦及以上机组应装设功角测量装置（PMU）和一次
调频在线监测系统。机组出力达 50%额定容量以上时计算一次调
频投运率，机组一次调频功能投入时应保证 CCS 侧和 DEH 侧同
时投入。 
2.发电机组一次调频性能优先采信一次调频实时监测评估系
统即电网频率真实扰动时机组一次调频实际在线动作情况，如当
月有多次满足条件数据时，机组一次调频响应指数（即机组实际动
作积分电量与理论动作积分电量的比值）取多次动作偏差最大值。
如当月无满足条件数据则由一次调频在线监测系统人工随机测定。 
一次调频实时监测评估系统构建于电网调度机构能量管理
系统（EMS），优先采用实时 PMU 毫秒级数据进行机组一次调
频性能在线监测与评估。对于具备一次调频在线监测系统功能的
机组，一次调频实时监测评估系 统启动条件为：电网频差超过
0.033Hz 并持续 20 秒以上、 最大频差大于0.067Hz、 跃变时间不
超过 15 秒；对于不具备一次调频在线监测系统功能的机组，一
次调频实时监测评估系统启动条件为：电网频差超过 0.033Hz 并
持续 20 秒以上、最大频差大于 0.045Hz、跃变时间不超过 15 秒。 
3.利用一次调频在线监测系统测定时， 一次调频测试信号发
出后， 相应机组的一次调频功能退出实际运行， 不再对电网频率
的变化产生响应。在一次调频测试期间，调度机构保持机组 AGC

— 44 — 
 
控制指令不变，发电企业无需退出 AGC 运行状态。 
4.机组接收到“增负荷（减负荷）测试”或“一次调频模拟
频率”信号后，一次调频功能自动产生 3%一次调频负荷对应的
负向（正向）频差或根据一次调频模拟频率对应的负向（正向）
频差， 机组负荷响应进行增加 （减少） ，EMS 系统记录测试机组
一次调频增（减）负荷的性能。 
5.“增负荷测试”（或“减负荷测试”）信号为脉冲信号，
时间长度为 45 秒。一次调频模拟频率信号保持时间长度为 45 秒。 
6.测试结束后， 机组一次调频功能切换到正常模式并重新投
入实际运行，同时调度机构恢复机组 AGC 正常运行方式。 
7.一个记录（测试）周期分别利用机组实时数据（优先采用
PMU 数据）计算 0 至 15 秒钟、0 至 30 秒钟、0 至 45 秒钟三个
区间（燃气及抽水蓄能机组记录 0 至 15 秒钟、0 至 30 秒钟二个
区间） 的机组一次调频响应指数， 有效记录时间至少应满足两个
时间区间。取与考核要求偏差最大的作为最终考核结果。 
8.若机组因开机方式、电网约束等原因当月未测试的，则以
之前月份考核结果作为考核值。不具备一次调频在线监测系统功
能的机组， 如当月无满足条件的电网真实频率扰动， 则该机组一
次调频响应指数取最近一次实际频率扰动的响应指数进行考核。 
9.一次调频响应指数不合格的机组， 并网发电企业应积极整
改， 可在次月向调度机构申请再次随机测试， 整改期间执行前次
考核值。

— 45 — 
 
附录 5： 电压合格率、AV C调节合格率、AV C闭环投运率计算方法 
 
1.调度机构能量管理系统（EMS）提供每 15 分钟一个发电
企业各高压侧母线（或单元制接线机组主变高压侧）电压采样值，
将采样值与电压曲线进行比对，统计各发电企业母线电压合格率。 
2.发电企业高压侧电压运行在电压曲线上、 下限值之内的均
计为电压合格点； 电压超出电压曲线上、 下限值之外的计为电压
不合格点，但发电机组（不含风电、光伏）已无调节能力的该点
电压免予考核 （即当高压侧电压超上限时， 发电力率已运行至最
高力率或已按照要求进相运行； 当高压侧电压超下限时， 发电力
率已运行至最低力率） 。 高压侧运行电压超出电压曲线上、 下限
值， 但发电力率仍有调节裕度 （即未达到发电力率限值） 的计为
不合格点。 若风电场、 光伏电站、 储能电站已经按照最大无功调
节能力提供电压支撑， 但升压站高压侧母线电压仍然不合格， 或
者全站停电时，该时段免予考核。 
3.发电企业所有高压侧运行母线以及单元制接线机组主变
高压侧电压均参与统计和考核； 如遇高压侧母线检修， 或该母线
上无运行机组时，则该母线电压在该时段不作统计考核。 
4.系统标称电压指用以标志或识别系统电压的给定值。 我国
110kV 及以上交流三相系统的系统标称电压为 110kV，220kV，
330kV，500kV，750kV，1000kV。 
5.电压合格率=100%*（合格点数）/（合格点数+不合格点数）。

— 46 — 
 
各发电企业所有母线总的合格点 数与全月总的有效采样点数的
比值即为该发电企业月电压合格率。 
6.常规电厂机组 AV C投运率=机组 AV C投运时间/机组 AV C
可投时间×100%；常规电厂机组 AV C调节合格率=执行合格点数
/电力调度机构发令次数×100%。 
7.风电场、 光伏电站、 储能电站AV C投运率=A VC子站投运
时间/A VC子站可投时间×100%；风电场、光伏电站、储能电站
AV C调节合格率=执行合格点数/电力调度机构发令次数×100%。 
8.常规电厂机组须同时满足以下三个条件方可判为 AV C投
运：1）AV C子站远方运行；2）AV C子站投入；3）机组下位机
投入 AV C。 
9.常规电厂机组有功出力超过机组最大出力的 40%即判机
组 AV C可投。 
10.常规电厂 AV C调节须同时满足以下条件 1）和 2）或者
满足以下条件 3）方可判为调节合格： 
1）调节后的电压和主站目标值之差在死区范围内为合格，
220kV 死区为 0.5kV，500kV 死区为 1kV； 
2）指令下发 1 分钟后，以 30 秒周期采样，5 个采样电压至
少一个合格。 
3）指令下发 1 分钟后，以 30 秒周期采样，5 个采样电压没
有一个合格，但上送与调压方向一致的单向闭锁信号。 
11.风电场、光伏电站、储能电站 AV C子站投运判断方法：

— 47 — 
 
须同时满足以下两个条件： 
1）AV C子站远方运行 
2）AV C子站投入 
12.风电场、光伏电站、储能电站 AV C子站可投时间判断方
法： 至少1 台升压变带电。AV C调节合格判断方法： 须同时满足
以下条件 1）和 2）、或者满足条件 3）： 
1）调节后的电压和主站目标值之差在死区范围内为合格，
220kV 死区为 0.5kV，500kV 死区为 1kV； 
2）指令下发 1 分钟后，以 30 秒周期采样，5 个采样电压至
少一个合格。 
3）指令下发 1 分钟后，以 30 秒周期采样，5 个采样电压均
不合格，但上送与调压方向一致的单向闭锁信号。

— 48 — 
 
附录 6：风电场、光伏电站 AGC 投运率、调节速率测试和计算
方法 
 
1.AGC 投运率计算 
AGC 投运率以风电场、光伏电站通过与电力调度机构的
AGC 动态联调试验并正式投入闭环运行之日（正式投入闭环运
行以电厂提交 AGC 动态联调试验报告及 AGC 闭环运行申请且
申请得到电力调度机构同意为准）开始计算。计算公式为： 
AGC 投运率=AGC 功能远方控制方式月投入时间/月运行时
间∗100%  
电力调度机构同意的因调试、检修等造成的 AGC 功能退出
时间免予考核。 
2.AGC 调节速率测试及计算方法 
1.AGC 调节速率测试及计算 
（1）测试条件：测试起始出力≥AGC 调节下限考核指标+2
分钟*AGC 调节速率考核指标； 
（2）测试过程分两个阶段： 
第一阶段为单调下降阶段：AGC 指令单调下降，AGC 指令
调节量 （调度员可以修改） 不低于2 分钟*AGC 调节速率考核指
标。设 AGC 指令调节量/AGC 调节速率考核指标为每个指令的
理论调节时间，AGC 最终指令维持时间至少为 AGC 指令理论调
节时间+1 分钟。整个单调下降阶段测试时间（分钟）≥（测试起

— 49 — 
 
始出力-测试目标值）/AGC 调节速率考核指标+1 分钟； 
第二阶段为单调上升阶段：AGC 指令单调上升，该阶段 AGC
调节指令在测试目标值至有功可调上限之间变化，AGC 指令变
化率不超过 AGC 调节速率考核指标。 
（3）每个 AGC 调节指令均计算 AGC 调节速率，所有指令
调节速率的算术平均值为本次测试的 AGC 调节速率。 
3.当月有多次测试的， 每个考核指标取多次测试中最差值作
为当月考核值； 当月未开展测试的，取上月考核结果作为当月考
核值。 
4.测试结果不合格的并网发电企业应积极整改， 并可在1 个
自然月之后向调度机构申请再次随机测试，整改期间执行前次考
核值。

— 50 — 
 
附录 7：风电场、光伏电站 AGC 调节精度测试方法 
 
1.计算方法 
  
如图所示，纵轴为有功功率，横轴为时间（单位：秒），每
次 AGC 下发指令的时刻对应横轴上一个刻度。设第 i 时刻机组
的实际出力为 Ri，AGC 指令为 Ci，场站额定出力为 PN 
首先：计算 时间段内场站应调节的功率 iRΔ ： 
60* i
Ni
tkPR Δ∗=Δ  
式中 k 为相应场站要求的 AGC 调节速率考核指标（单位：
机组额定功率/分钟）。 
其次，比较 iRΔ 与 的大小：  
若 ii RC − <= iRΔ ，则该计算时段结束时的 AGC 调节精度 为：  
%100*
1
1
N
ii
i
P
RCS
+
+
−=  
调节精度的单位为：额定容量的百分比。 
调节精度的根本含义是每一个 AGC 指令结束时，场站实际
itΔ
ii RC −
1+iS

— 51 — 
 
出力与要求调整位置的吻合度。 
若 ii RC − > iRΔ ，则再判断 iC 与 iR 之间的大小： 
若 > iR ，如图一所示，相应的 AGC 调节精度 1+iS 为： 
%100*)(,min
11
1


−Δ+


 −=
++
+
N
iii
N
ii
i
P
RRR
P
RCS  
若 iC < iR ，如图二所示，相应的 AGC 调节精度 1+iS 为： 
%100*)(,min
11
1


−Δ−


 −=
++
+
N
iii
N
ii
i
P
RRR
P
RCS  
2.新能源场站在自动控制模式下均需计算 AGC 调节精度。 
3.指定时段某场站在每个 AGC 指令下发时的 AGC 调节精
度的算术平均值为该时段场站的 AGC 平均调节精度。 
 
  
iC

— 52 — 
 
附录 8：风电场、光伏电站一次调频性能测试办法 
 
1.统调风电场、 光伏电站应装设功角测量装置（PMU）和一
次调频在线监测系统。 电网调度机构能量管理系统 （EMS）以 风
电场、 光伏电站并网点为一次调频控制对象。 风电场、 光伏电站
出力达 20%额定容量以上时计算一次调频投运率。 
2.风电场、 光伏电站一次调频性能优先采信一次调频实时监
测评估系统即电网频率真实扰动时风电场、光伏电站一次调频实
际在线动作情况。 如当月有多次满足条件数据时， 风电场、 光伏
电站一次调频响应指数 （即风电场、 光伏电站实际动作积分电量
与理论动作积分电量的比值） 取多次动作偏差最大值。 如当月无
满足条件数据则由一次调频在线监测系统人工随机测定。由于站
内风光资源不足， 导致风电场、 光伏电站在未限制出力期间产生
的一次调频增负荷性能考核予以免考。 
3.一次调频实时监测评估系统构建于 EMS 系统，优先采用
实时 PMU 毫秒级数据进行风电场、光伏电站一次调频性能在线
监测与评估。 一次调频实时监测评估系统启动条件为： 电网频差
超过一次调频死区（风电场设置为 ±0.10Hz，光伏电站设置为
±0.06Hz）并持续 30 秒以上。 
4.利用一次调频在线监测系统测定时， 一次调频测试信号发
出后， 相应风电场、 光伏电站的一次调频功能退出实际运行， 不
再对电网频率的变化产生响应。 在一次调频测试期间， 调度机构

— 53 — 
 
保持风电场、光伏电站 AGC 控制指令不变，发电企业无需退出
AGC 运行状态。 
5.风电场、 光伏电站接收到“增负荷 （减负荷） 测试”或“一
次调频模拟频率”信号后，一次调频功能自动产生 6%一次调频
负荷对应的负向 （正向） 频差或根据一次调频模拟频率对应的负
向 （正向） 频差， 风电场、 光伏电站负荷响应进行增加 （减少） ，
EMS 系统记录测试风电场、 光伏电站一次调频增 （减） 负荷的性
能。 
6.利用一次调频在线监测系统进行增负荷测定前， 调度机构
EMS 系统先下发一次调频有功备用请求投入指令，风电场、光
伏电站根据调度机构指令预留 6%上调节有功备用容量，满足电
网低频增负荷功能要求。 
7.“增负荷测试”（或“减负荷测试”）信号为脉冲信号，
时间长度为 30 秒。一次调频模拟频率信号保持时间长度为 30 秒。 
8.测试结束后，风电场、光伏电站一次调频功能切换到正常
模式并重新投入实际运行， 同时调度机构恢复风电场、 光伏电站
AGC 正常运行方式。 
9.一个记录（测试）周期利用风电场、光伏电站并网点实时
数据（优先采用 PMU 数据）计算 0 至 30 秒钟一次调频响应指
数。取与考核要求偏差最大的作为最终考核结果。 
10.若风电场、光伏电站因机组出力、电网约束等原因当月未
测试的， 则以之前月份考核结果作为考核值。 不具备一次调频在

— 54 — 
 
线监测系统功能的风电场、 光伏电站， 如当月无满足条件的电网
真实频率扰动， 则该风电场、 光伏电站一次调频响应指数取最近
一次实际频率扰动的响应指数进行考核。 
11.一次调频响应指数不合格的风电场、光伏电站应积极整
改， 可在次月向调度机构申请再次随机测试， 整改期间执行前次
考核值。

— 55 — 
 
附录 9：并网主体平均运行容量计算方法 
 
1.火电厂、抽蓄电站日返还平均运行容量计算 
火电厂、 抽蓄电站日返还平均运行容量等于火电、 抽蓄机组
日平均运行容量之和， 火电、 抽蓄机组日平均运行容量计算公式
为： 
火电、抽蓄机组日平均运行容量=火电、抽蓄机组日平均发
电时间*额定容量 
火电、抽蓄机组日平均发电时间是以调度机构能量管理系统
（EMS）提 供 每5 分钟发电曲线为依据， 当5 分钟时刻点的负荷
数据大于零漂值 （3%额定容量） 时， 记为有效值， 统计每天的有
效值对应的时间，即为机组的日平均发电时间； 
有关公式如下： 
𝑆运行时间 = ෍δ ୧∗ 5/60/24
ଶ଼଼
௝ୀଵ
 
其中： 
δ୧ ：指示函数，定义如下 
δ୧ = ቊ1  若P୧ >3 % ∗ C
0  若P୧ ≤ 3% ∗ C
 
P୧：第 i 个 5 分钟时刻点的机组负荷值； 
C：机组的额定容量。 
2.独立新型储能电站日返还平均运行容量计算

— 56 — 
 
独立新型储能电站日返还平均运行容量=独立新型储能电站
日平均发电时间*额定容量 
独立新型储能电站日平均发电时间是以调度机构能量管理
系统 （EMS） 提供每5 分钟放电曲线为依据， 当5 分钟时刻点的
放电负荷数据大于零漂值 （3%额定容量） 时， 记为有效值， 统计
每天的有效值对应的时间，即为独立新型储能电站日平均发电时
间； 
有关公式如下： 
𝑆运行时间 = ෍δ ୧∗ 5/60/24
ଶ଼଼
௝ୀଵ
 
其中： 
δ୧ ：指示函数，定义如下 
δ୧ = ቊ1  若P୧ >3 % ∗ C
0  若P୧ ≤ 3% ∗ C
 
P୧：第 i 个 5 分钟时刻点的独立新型储能电站放电负荷值， 
C：独立新型储能电站额定容量。 
3.风电场日返还平均运行容量计算 
风电场日返还平均运行容量等于风电场额定容量之和。 
4.光伏电站日返还平均运行容量计算 
光伏电站日返还平均运行容量等于光伏电站额定容量之和。

— 57 — 
 
 
江苏电力辅助服务管理实施细则 
 
第一章  总  则 
第一条  为构建新型电力系统， 深化电力体制改革， 支撑全
国统一电力市场建设， 持续推动能源高质量发展， 保障电力系统
安全运行及电力市场有序运营， 促进源网荷储协调发展， 进一步
规范江苏电力辅助服务管理，根据《中华人民共和国能源法》《国
家发展改革委 国家能源局关于建立健全电力辅助服务市场价格
机制的通知》（发改价格〔2024〕196 号）、《电力辅助服务市
场基本规则》（发改能源规〔2025〕411 号）、《电力辅助服务
管理办法》 （国能发监管规〔2021〕61 号）、 《发电机组进入及
退出商业运营办法》（国能发监管规〔2023〕48 号）等法律法规、
政策文件及技术标准，结合江苏实际，制定本细则。 
第二条  电力辅助服务是指为维持电力系统安全稳定运行，
保证电能质量，除正常电能生产、输送、使用外，由可调节资源
提供的调峰、调频、备用、爬坡、转动惯量、黑启动等服务。 
第三条  本细则所指的可调节资源为省级电力调度机构调
度管辖的并网主体，包括火电、核电、风电、光伏发电、抽水蓄
能等发电侧并网主体， 以及电化学、 压缩空气、 飞轮等独立新型
储能。 条件成熟后， 自备电厂等发电侧并网主体， 传统高载能工

— 58 — 
 
业负荷、 工商业可中断负荷、 电动汽车充电网络等能够响应电力
调度指令的可调节负荷（含通过聚合商、虚拟电厂等形式聚合）
等负荷侧并网主体，以及省级以下电力调度机构调度管辖范围内
的并网主体可参照本细则执行。 
第四条  本细则适用于未通过市场化交易形成的电力辅助
服务的提供、调用、考核、补偿、分摊、结算和监督管理等。已
开展市场化交易的电力辅助服务品种，根据相应品种辅助服务市
场规则进行提供、调用、考核、补偿、分摊、结算和监督管理。 
第五条  并网主体纳入辅助服务管理时间按照《关于进一步
贯彻落实<发电机组进入及退出商业运营办法>的通知》（苏监能
市场〔2025〕26 号）的有关规定执行。 
第六条  国家能源局江苏监管办公室（以下简称江苏能源监
管办）负责本细则的制定、组织及实施，并监管辅助服务调用、
考核及补偿等情况。电力调度机构具体实施辅助服务考核和补偿
情况的数据采集和统计等工作。电力交易机构负责辅助服务信息
披露等工作。电网企业负责辅助服务费用结算等工作。 
第二章  定义与分类 
第七条  电力辅助服务的种类分为有功平衡服务、无功平衡
服务和事故应急及恢复服务。 
第八条  有功平衡服务包括调频、调峰、备用、转动惯量、
爬坡等电力辅助服务。

— 59 — 
 
（一） 调频是指电力系统频率偏离目标频率时， 并网主体通
过调速系统、 自动功率控制等方式，调整有功出力减少频率偏差
所提供的服务。调频分为一次调频和二次调频。 
一次调频是指当电力系统频率偏离目标频率时，常规机组通
过调速系统的自动响应、新能源和储能等并网主体通过快速频率
响应，调整有功出力减少频率偏差所提供的服务。 
二次调频是指并网主体通过自动功率控制技术，包括自动发
电控制（AGC）、自动功率控制（APC）等，跟踪电力调度机构
下达的指令， 按照一定调节速率实时调整发用电功率， 以满足电
力系统频率、联络线功率控制要求的服务。 
（二）调峰是指为跟踪系统负荷的峰谷变化及可再生能源出
力变化，并网主体根据调度指令进行的发用电功率调整或设备启
停所提供的服务。 电力现货市场连续运行后， 由现货市场实现调
峰功能的不再重复补偿。 
（三） 备用是指为保证电力系统可靠供电， 在调度需求指令
下， 并网主体通过预留调节能力， 并在规定的时间内响应调度指
令所提供的服务。 
（四） 转动惯量是指在系统经受扰动时， 并网主体根据自身
惯量特性提供响应系统频率变化率的快速正阻尼，阻止系统频率
突变所提供的服务。 
（五）爬坡是指为应对可再生能源发电波动等不确定因素带
来的系统净负荷短时大幅变化，具备较强负荷调节速率的并网主

— 60 — 
 
体根据调度指令调整出力，以维持系统功率平衡所提供的服务。 
第九条  无功平衡服务即电压控制服务，电压控制服务是指
为保障电力系统电压稳定， 并网主体根据调度下达的电压、 无功
出力等控制调节指令，通过自动电压控制（AV C）、调相运行等
方式， 向电网注入、 吸收无功功率， 或调整无功功率分布所提供
的服务。无功平衡服务分为基本无功调节、有偿无功调节。 
基本无功调节是指发电机组在迟相功率因数大于发电机额
定功率因数的情况下向电力系统发出无功功率，或在进相功率因
数大于 0.98 的情况下向电力系统吸收无功功率。 
有偿无功调节是指发电机组按电力调度指令在迟相功率因
数小于发电机额定功率因数的情况下向电力系统发出无功功率，
或在进相功率因数小于 0.98 情况下向电力系统吸收无功功率，
以及发电机组在调相工况运行时 向电力系统发出或吸收无功功
率所提供的服务。 
第十条  事故应急及恢复服务包括稳定切机服务、稳定切负
荷服务和黑启动服务。 
（一） 稳定切机服务是指电力系统发生故障时， 稳控装置正
确动作后，发电机组自动与电网解列所提供的服务。 
（二） 稳定切负荷 （含抽水蓄能电站切泵） 服务是指电网发
生故障时， 安全自动装置正确动作切除部分用户负荷， 用户在规
定响应时间及条件下以损失负荷 来确保电力系统安全稳定所提
供的服务。

— 61 — 
 
（三） 黑启动是指电力系统大面积停电后， 在无外界电源支
持的情况下， 由具备自启动能力的发电机组或抽水蓄能、 新型储
能等所提供的恢复系统供电的服务。 
第三章  提供与调用 
第十一条  电力辅助服务的提供方式分为基本电力辅助服
务和有偿电力辅助服务。 
（一）基本电力辅助服务为并网主体义务提供，无需补偿，
包括一次调频、基本调峰、基本无功调节、稳定切机、稳定切负
荷等。 
（二） 有偿电力辅助服务包括自动发电控制 （AGC）、有 偿
调峰（不包括根据电能量市场机制实现的调峰功能）、备用、有
偿无功调节、转动惯量、爬坡、黑启动等，可通过固定补偿或市
场化方式提供， 所提供的电力辅助服务应达到规定标准， 鼓励采
用竞争方式确定承担电力辅助服务的并网主体。 
第十二条  电力辅助服务提供方有义务向电力调度机构申
报基础技术参数以确定电力辅助服务能力，或满足相关技术参数
指标的要求，并履行以下职责： 
（一） 提供基础技术参数以确定各类辅助服务的能力， 提供
辅助服务能力测试报告； 
（二） 负责内部设备的运行维护， 确保具备提供符合规定标
准要求的辅助服务的能力；

— 62 — 
 
（三）根据电力调度指令提供辅助服务； 
（四）执行辅助服务考核和补偿； 
（五）配合完成参数校核。 
第十三条  电力调度机构调用并网主体提供电力辅助服务
时，应履行以下职责： 
（一）根据电网情况、安全导则、调度规程，依据“按需调
度”的原则组织安排调度管辖范围内并网主体的辅助服务调用，
保证调度的公开、公平、公正。 
（二）电力调度机构应确定预留的最低备用容量。 
（三）根据相关技术标准和管理办法对辅助服务执行情况进
行记录和计量，对辅助服务考核和补偿情况进行统计等工作。 
（四）定期公布辅助服务调用、考核及补偿情况。 
（五）及时答复并网主体的问询。 
（六） 定期将辅助服务的计量、 考核、 补偿统计情况报送江
苏能源监管办。 
第十四条  未开展市场化交易的电力辅助服务品种，统筹考
虑并网主体的特性和贡献等实际情况， 研究明确提供主体； 已开
展市场化交易的电力辅助服务品种，根据市场出清结果确定提供
主体。 
第四章  补偿方式与分摊机制 
第十五条  固定补偿方式确定补偿标准时应综合考虑电力

— 63 — 
 
辅助服务成本、性能表现及合理收益等因素，按“补偿成本、合
理收益”的原则确定补偿力度； 市场化补偿形成机制应遵循考虑
电力辅助服务成本、 合理确定价格区间、 通过市场化竞争形成价
格的原则，具体调用、补偿（分摊）标准依照相应电力辅助服务
市场交易规则执行。 
第十六条  承诺提供电力辅助服务的并网主体，在实际运行
中， 未按照约定提供有效电力辅助服务的， 依照电力并网运行管
理实施细则或市场交易规则进行考核。已通过市场机制完全实现
的，不在实施细则中重复考核。 
第十七条  各类有偿辅助服务补偿基本原则 
（一）AGC 按投资成本、 运行维护成本及提供AGC 服务而
增加的成本，确定其补偿标准。 
（二） 有偿调峰按照提供辅助服务而增加的成本， 确定其补
偿标准。 
（三）备用依据高峰时段并网主体提供的旋转备用损失的机
会成本确定其补偿标准。 
（四）转动惯量依据并网主体向系统提供转动惯量设备的维
护成本确定其补偿标准。 
（五） 爬坡依据系统负荷大幅变化时， 并网主体提供爬坡辅
助服务而增加的成本合理确定其补偿标准。 
（六）有偿无功按照低于新建无功补偿装置和运行维护成本
的原则，依据提供有偿无功服务而增加的成本确定其补偿标准。

— 64 — 
 
（七）AV C按投资成本、运行维护成本及提供 AV C服务而
增加的成本确定其补偿标准。 
（八） 黑启动依据改造新增的投资成本、 运行维护成本、 每
年用于黑启动测试和人员培训的费用确定其补偿标准。 
第十八条  已开展市场化交易的电力辅助服务品种，根据市
场交易规则进行清算、结算，不再执行本细则中相关的固定补偿。
未开展市场化交易的电力辅助服务品种，按月进行电力辅助服务
补偿清算、 结算。 启停调峰辅助服务市场产生的补偿费用纳入本
细则进行分摊、结算。 
第十九条  有偿无功服务补偿 
（一）有偿无功服务按机组或逆变器组计量。 
（二） 根据电力调度指令， 发电机组通过提供必要的有偿无
功服务保证电厂母线电压满足要求，或者已经按照最大能力发出
或吸收无功也无法保证母线电压满足要求时，根据发电机组迟相
功率因数低于额定迟相功率因数 时多发出的无功电量或进相功
率因数低于 0.98 时多吸收的无功电量，按照 15 元/兆乏时进行补
偿。 
（三）燃煤、燃气、核电机组执行调度机构指令，在调相工
况运行所提供的有偿无功服务的，按如下办法补偿： 
1.调相运行启停补偿按机组启停调相一次，补偿 14 元/兆瓦
的标准进行补偿。 
2.调相运行成本补偿按以下公式进行：

— 65 — 
 
F=Y 调相 PNt 调相 
式中，F 为补偿费用；PN 为机组容量，单位为兆瓦；t 调相为
机组调相运行时间， 单位为小时；Y 调相为调相运行补偿标准， 取
7.5 元/兆瓦时。 
（四）光伏、风电、储能执行调度机构指令，在调相工况运
行所提供的有偿无功服务的，按如下办法补偿： 
F=Y 调相 Q 调相 
式中，F 为补偿费用；Q 调相为风电机组或逆变器组调相运行
时发出或吸收的无功电量， 单位为兆乏时；Y 调相为调相运行补偿
标准，取 15 元/兆乏时。 
第二十条  自动电压控制（AV C）服务补偿 
（一）自动电压控制（AV C）服务按机组计量。 
（二）并网主体 AV C调节性能和参数设定应满足相关规范
要求，AV C按以下公式计算远方调节补偿费用： 
AVCAVCN YtPF =  
式中，F 为补偿费用； NP 为并网主体容量（兆瓦）； AVCY 为
AV C补偿标准，取 0.1 元/兆瓦时； AVCt 为并网主体 AV C投用时
间，单位为小时。 
第二十一条  备用服务补偿 
（一） 对燃煤机组提供备用进行补偿， 按日发电计划预留的
高峰时段（17:00-22:00）旋转备用容量、时间计算。 
F=P 备用 t 备用 Y 备用

— 66 — 
 
式中，F 为补偿费用；P 备用为旋转备用容量，单位为兆瓦；
t 备用为备用时间，单位为小时；Y 备用为备用补偿标准，按 10 元/
兆瓦时计算。 
第二十二条  转动惯量辅助服务补偿 
（一）转动惯量辅助服务按并网主体进行补偿。 
（二）并网主体转动惯量性能和参数设定应满足相关规范要
求，按机组容量、运行时间进行补偿。 
F=P 容量 t 运行 Y 补偿 
式中，F 为补偿费用；P 容量为并网容量 （兆瓦） ；t 运行为并网
运行时间，单位为小时；Y 补偿为补偿标准，按 0.1 元/兆瓦时计算。 
第二十三条  爬坡辅助服务补偿 
（一）爬坡辅助服务按并网单元计量。 
（二）基本补偿按以下公式进行： 
()[] agcagc L**0,max* 可调目标实测 PVVKF −=  
式中， F 为补偿费用； agcK 为补偿标准，取 1000 元/兆瓦；
实测V 为机组 AGC 当月实测调节速率；目标V 为机组 AGC 目标调节速
率，燃煤（含综合利用）、供热燃气机组为 1.5%额定容量/每分
钟， 循环流化床机组为1%额定容量/每分钟， 非供热燃气和抽水
蓄能机组为 3%额定容量/每分钟， 风电、 光伏和新型储能电站为
10%额定容量/每分钟； 可调P 为机组 AGC 可调容量，单位兆瓦；
agcL 为机组 AGC 的月度总投运率。 
第二十四条   对事故预案确定的提供黑启动服务的机组按

— 67 — 
 
抽水蓄能 6 万元/月，其他电厂按 8 万元/月的标准进行补偿。 
第二十五条   电力调度机构针对调管的并网主体应满足调
度、计量、结算等相关要求，并保证调度指令下达至并网主体。 
第二十六条  电力辅助服务计量以电力调度指令、调度自动
化系统采集的实时数据、 电能量计量装置的数据等为依据。 电网
频率、 实际有功 （无功） 出力和发/用电负荷按国家和行业标准规
定的周期进行采集。电能量计量装置按国家和行业标准规定的周
期，存储电量数据。 
第二十七条   参与电力辅助服务补偿费用分摊但不提供调
峰或调频辅助服务的并网主体按平均运行容量的 2 倍分摊相应
的辅助服务补偿费用。 
第二十八条   省内各并网主体产生的电力辅助服务月度补
偿所需费用， 先扣除当月跨省跨区来电分摊费用， 不足部分由省
内并网主体按当月平均运行容量的比例分摊。跨省跨区来电参与
自动发电控制（AGC）、有偿调峰、转动惯量、爬坡、自动电压
控制（AV C）、备用、黑启动等项目实际补偿费用的合理分摊，
不参与有偿无功调节补偿费用的分摊。 
第 i 个并网主体需要承担的分摊费用计算公式为： 
𝑅分摊
௜௞= 𝑅省内总补偿
௞ ௉೔
∑ ௉೔ಿ
೔సభ   
式中，𝑅分摊
௜௞
为第 i 个并网主体在补偿项目 k 需要承担的分摊
费用；𝑅省内总补偿
௞
为省内各并网主体辅助服务项目 k 月度补偿费
用扣除当月跨省跨区来电补偿费用后， 不足部分；N 为当月上网

— 68 — 
 
发电并网主体的总数；𝑃௜为第 i 个并网主体月度平均运行容量，
计算公式如下： 
m
Pij
Pi
m
j

=
=
1  
式中，𝑃௜௝为第 i 个并网主体的第 j 日运行容量，m 为当月天
数。各类并网主体每日分摊平均运行容量计算方法见附录 1。 
其中跨省跨区来电当月辅助服务分摊费用计算公式为： 
𝑅跨省跨区分摊
௞ = 𝑅总补偿
௞ ௐ跨省跨区
ௐ跨省跨区ାௐ统调  
式中，𝑅跨省跨区分摊
௞
为跨省跨区来电需要承担的月度分项辅助
服务 k 分摊费用；𝑅总补偿
௞
为月度分项辅助服务 k 总补偿费用；
𝑊跨省跨区为所有落点在江苏电网、 参与辅助服务费用分摊的跨省
跨区来电由江苏消纳的月度电量之和； 𝑊统调为当月全省统调发
电量。各跨省跨区来电之间按由江苏消纳的月度电量进行分摊。 
第二十九条   省内各并网主体有偿辅助服务结算费用等于
当月该并网主体有偿辅助服务补 偿费用减去当月该并网主体有
偿辅助服务分摊费用。 
并网主体月度结算费用为： 
iii
分摊补偿结算 －＝ RRK  
式中，
i
结算K 为并网主体 i 月度结算费用；
i
补偿R 为并网主体 i 月
度补偿费用；
i
分摊R 为并网主体 i 月度分摊费用。 
跨区直流来电有偿辅助服务当月结算费用等于前述有偿辅

— 69 — 
 
助服务分项分摊费用之和。 
第三十条  电网企业于每月第 16 个工作日（不晚于 22 号）
前将跨省跨区来电由江苏消纳的 上月月度电量提交至电力调度
机构。 
第三十一条  电力调度机构和电网企业根据本细则，按照专
门记账、 收支平衡原则， 建立专门账户， 对电力辅助服务补偿和
考核费用进行管理。 
第三十二条  经复核需对已完成结算月份结果进行调整的，
可对所涉总金额执行追退补，并进行公示： 
1.所涉金额占需调整月补偿总费用比例小于等于 10%时， 按
照最近一次结算周期平均运行容量或发电量计算费用，并纳入该
结算周期进行结算； 
2.所涉金额占需调整月补偿总费用比例大于 10%时， 按照需
调整月份月度平均运行容量或发电量重新计算，偏差费用纳入最
近一次结算周期进行结算。 
第五章  信息披露 
第三十三条  信息披露应当遵循真实、准确、完整、及时、
易于使用的原则，披露内容应包括但不限于考核/补偿/分摊、具
体品种、 调度单元等信息类型。信息披露主体对其提供信息的真
实性、准确性、完整性负责。 
第三十四条  电力调度机构应于次月 25 日之前通过技术支

— 70 — 
 
持系统向并网主体发布辅助服务补偿明细初步结果，并供其核对。
并网主体对发布的补偿明细结果有异议的，应在 3 个工作日内通
过技术支持系统提交申请复核书面材料。电力调度机构在收到并
网主体书面材料的 3 个工作日内，应进行核实并予以答复。 
第三十五条   电力交易机构负责通过信息披露平台向所有
市场主体披露相关考核和补偿结果，制定信息披露标准格式， 开
放数据接口。 
第三十六条   电力调度机构应在并网主体完成补偿明细结
果核对后，及时向电力交易机构按信息类型推送补偿和分摊公示
信息。电力交易机构收到相关信息后，1 个工作日内向所有主体
公示。 并网主体对公示有异议的， 应在3 个工作日内通过技术支
持系统提交复核书面材料； 对公示结果无异议的， 应通过技术支
持系统予以确认。电力调度机构在收到并网主体书面材料的 3 个
工作日内， 应进行核实并予以答复。 公示结果确需调整的， 重新
履行公示流程。并网主体经与电力调度机构协商后仍有争议的，
可向江苏能源监管办提出申诉。无异议后，由电力调度机构执行，
并将结果报江苏能源监管办。 
第三十七条  电力交易机构在补偿明细完成公示后，应及时
出具结算明细；电网企业应及时进行费用结算。 
第六章  监督管理 
第三十八条   江苏能源监管办负责电力辅助服务的监督与

— 71 — 
 
管理， 监管本细则及相关规则的实施； 负责江苏电力辅助服务管
理， 组织建设电力辅助服务市场， 组织电网企业和并网主体确定
电力辅助服务补偿标准或价格机制，调解辖区内电力辅助服务管
理争议，监管电力辅助服务管理实施细则和市场交易规则的执行、
电力辅助服务的需求确定和评估实际执行效果等工作；负责根据
系统运行需要和现货市场运行情况，完善电力辅助服务市场交易
规则，做好统筹衔接。 
第三十九条  江苏能源监管办可依据实际需要，组织对电力
调度机构和电力交易机构的执行情况进行评估和监管。 
第四十条  电力调度机构遵照电力辅助服务管理实施细则
和市场交易规则， 负责电力辅助服务的选取、 调用、 计量和费用
计算、数据统计、公示、核对、技术支持系统建设运行。电网企
业、 电力调度机构、 电力交易机构按照有关规定和职责分工， 向
并网主体结算费用。 
第七章  附  则 
第四十一条  本细则自 2026 年 1 月 1 日起施行。原《江苏
电力辅助服务管理实施细则》 （苏监能市场 〔2022〕53 号） 同时
废止。 
第四十二条  本细则由江苏能源监管办负责解释，其他相关
文件与本细则不一致的，以本细则为准。

— 72 — 
 
附录 1：并网主体平均运行容量计算方法 
 
1.火电厂、抽蓄电站日分摊平均运行容量计算 
火电厂、 抽蓄电站日分摊平均运行容量等于火电厂、 抽蓄电
站机组日分摊平均运行容量之和，计算公式为： 
火电厂、抽蓄电站机组日分摊平均运行容量=火电厂、抽蓄
电站日平均发电时间*额定容量 
火电厂、抽蓄电站机组日平均发电时间是以调度机构能量管
理系统 （EMS） 提供每5 分钟发电曲线为依据， 当5 分钟时刻点
的负荷数据大于零漂值 （3%额定容量） 时， 记为有效值， 统计每
天的有效值对应的时间， 即为机组的日平均发电时间； 对应公式
如下： 
𝑆日运行时间 = ෍δ ୧∗ 5/60/24
ଶ଼଼
௝ୀଵ
 
其中： 
δ୧ ：指示函数，定义如下 
δ୧ = ቊ1  若P୧ >3 % ∗ C
0  若P୧ ≤ 3% ∗ C
 
P୧：第 i 个 5 分钟时刻点的机组负荷值； 
C：机组的额定容量，从机组并网之日开始计算。 
2.光伏、储能电站日分摊平均运行容量计算 
光伏、储能电站日分摊平均运行容量=光伏、储能电站日平

— 73 — 
 
均发电时间*额定容量 
光伏、储能电站日平均发电时间是以调度机构能量管理系统
（EMS）提 供 每5 分钟发电曲线为依据， 当5 分钟时刻点的负荷
数据大于零漂值 （3%额定容量） 时， 记为有效值， 统计每天的有
效值对应的时间， 即为光伏、 储能电站的日平均发电时间； 对应
公式如下： 
𝑆日运行时间 = ෍δ ୧∗ 5/60/24
ଶ଼଼
௝ୀଵ
 
其中： 
δ୧ ：指示函数，定义如下 
δ୧ = ቊ1  若P୧ >3 % ∗ C
0  若P୧ ≤ 3% ∗ C
 
P୧：第 i 个 5 分钟时刻点的光伏、储能电站发电负荷值； 
C：电站的额定容量，从并网之日开始计算 
3.风电场日分摊平均运行容量计算 
风电场日分摊平均运行容量等于风电场额定容量之和。

— 74 —

— 75 —

— 76 — 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
抄报：国家能源局市场监管司，省发展改革委。 
国家能源局江苏监管办公室                2025 年 12 月 30 日印发