--- 第 1 页 OCR ---
国家能源局四川监管办公室文件
川监能市场〔2024］27号
关于印发《四川省电力辅助服务管理实施细则》和
《四川省电力并网运行管理实施细则》的通知
国网西南分部、国网四川省电力公司，四川电力交易中心有限公
司，各有关电力企业，各相关市场主体:
为推动构建新型电力系统，规范四川电力辅助服务和并网运
行管理，促进电力保供和清洁能源消纳，根据《电力并网运行管
理规定》（国能发监管规〔2021］60号）、《电力辅助服务管理办
法》（国能发监管规〔2021］61号）等政策文件要求，我办编制
形成《四川省电力辅助服务管理实施细则》和《四川省电力并网
管理实施细则》，现予印发，请遵照执行。

--- 第 2 页 OCR ---
附件：1．《四川省电力辅助服务管理实施细则》
2.《四川省电力并网运行管理实施细则》
益

--- 第 3 页 OCR ---
附件1
四川省电力辅助服务管理实施细则
第一章总则
第一条为深入贯彻落实党中央、国务院决策部署，完整准
确全面贯彻新发展理念，做好碳达峰、碳中和工作，构建新型电
力系统，深化电力体制改革，持续推动能源高质量发展，保障四
川省电力系统安全、优质、经济运行及电力市场有序运营，促进
源网荷储协调发展，建立用户参与的电力辅助服务分担共享新机
制，进一步规范电力辅助服务管理，根据《中华人民共和国电力
法》《电力监管条例》《电网运行规则（试行）》《电力辅助服
务管理办法》等有关法律法规，结合《华中区域电力辅助服务管
理实施细则》，制定本细则。
第二条电力辅助服务是指为维持电力系统安全稳定运行，
保证电能质量，促进清洁能源消纳，除正常电能生产、输送、使
用外，由火电、水电、核电、风电、光伏发电、光热发电、抽水
蓄能、自备电厂等发电侧并网主体，电化学、压缩空气、飞轮等
新型储能，传统高载能工业负荷、工商业可中断负荷、电动汽车
充电网络等能够响应电力调度指令的直控型可调节负荷（含通过
聚合商、虚拟电厂等形式聚合）提供的服务。
第三条本细则适用于四川省电力调度机构调度管辖的接
入35kV及以上电压等级并网主体电力辅助服务的提供、调用、
考核、补偿、结算和监督管理等。35kV以下的并网主体可根据
实际情况，在不影响公平合理的前提下，参照本细则执行。
一3—

--- 第 4 页 OCR ---
第四条本细则适用于以下并网主体:
（一）发电侧并网主体是指电力调度机构管辖范围的火电
（含燃煤、燃气及生物质发电等，其中生物质发电包括农林废
弃物直接燃烧和气化发电、垃圾焚烧和垃圾填埋气发电、沼气
发电）、水电（含抽水蓄能）、风电（含配建储能的风电）、
光伏（含配建储能的光伏）、自备电厂。
配建式储能应与配建主体作为统一调度单元参与辅助服
务。
（二）新型储能是指具备独立计量、控制等技术条件，接
入调度自动化系统可被电网监控和调度，符合相关标准规范和
电力市场运营机构等有关方面要求，具有法人资格的独立电化
学储能电站。压缩空气、飞轮等独立新型储能电站参照执行。
纳入本细则管理的独立新型储能容量不低于10MW/20MWh。
（三）负荷侧并网主体是指传统高载能工业负荷、工商业
可中断负荷、电动汽车充电网络等能够响应电力调度指令的直
控型可调节负荷（含通过聚合商、虚拟电厂等形式聚合）。纳
入本细则管理的直控型可调节负荷容量不低于5MW，向上或向
下调节能力不低于5MW，持续时间不低于1小时。
（四）提供辅助服务的并网主体应按照《电力业务许可证
监督管理办法》的相关要求，在规定期限内取得电力业务许可
证（发电类）。
第五条已通过市场化交易的电力辅助服务品种，根据市
场交易规则进行清算、结算，相关辅助服务品种不在本细则进
行重复补偿。未通过市场机制实现补偿的电力辅助服务品种，
—4—

--- 第 5 页 OCR ---
按本细则进行补偿。辅助服务市场暂停运行期间按照本细则执
行。
第六条新建并网主体应按照《电网运行规则（试行）》
《电网运行准则》等要求接入电网，并完成以下工作之后开展
辅助服务管理：
（一）火力发电机组按《火电发电建设工程启动试运及验
收规程》（DL/T5437）要求完成整套启动试运行。
（二)水力发电机组按《水电工程验收规程》(NB/T35048）,
抽蓄机组按照《可逆式抽水蓄能机组启动试运行规程》
（GB/T18482）要求完成负荷连续运行。
（三）风力发电场、光伏发电站分别按《风力发电场项目
建设工程验收规程》（GB/T31997），《光伏发电工程验收规
范》（GB/T50796）完成工程验收，第一台风电机组或逆变器
并入电网时。
（四）独立新型储能按照《电化学储能电站并网运行与控
制技术规范》（DL/T2246.1～2246.9），《参与辅助调频的电
厂侧储能系统并网管理规范》（DL/T2313）要求完成接入电网
且具备结算条件。
（五）直控型可调节负荷按照《可调节负荷并网运行与控
制技术规范》（DL/T2473.1～2473.13）要求完成接入电网且具
备结算条件。
（六）其它发电机组原则上自基建调试完成交付生产运行。
（七）发电侧并网主体和新型储能自首次并网之日起参与
辅助服务费用分摊。
5-

--- 第 6 页 OCR ---
第七条四川能源监管办对辖区内电网企业、电力调度机
构、电力交易机构和并网主体执行本细则情况进行监管。电力
调度机构按照调度管辖范围开展辅助服务管理工作；电力交易
机构负责披露补偿分摊结果，出具结算依据；电网企业负责对
辅助服务费用进行结算。
第二章定义与分类
第八条并网主体提供的辅助服务分为基本辅助服务和有
偿辅助服务。
第九条基本辅助服务是指为了保障电力系统安全稳定运
行、保证电能质量，并网主体必须提供的辅助服务。包括基本
一次调频、基本调峰、基本无功调节等。
（一）基本一次调频是指当电力系统频率偏离目标频率时，
常规机组通过调速系统的自动反应、新能源和独立新型储能等
并网主体通过快速频率响应，调整有功出力减少频率偏差所提
供的服务中，一次调频实际动作积分电量不在规定动作积分电
量要求范围内的事件部分。
（二）基本调峰是指发电机组在规定的最小技术出力到额
定容量范围内，为了跟踪负荷的峰谷变化而有计划的、按照一
定调节速度进行的发电机组出力调整所提供的服务。
常规燃煤机组和在非供热期的热电联产机组的基本调峰能
力为其额定容量的50%，燃气机组（以下简称燃机）基本调峰
能力为其额定容量（燃气+汽轮机）的100%，水电机组、生物
质、综合利用机组以及在供热期间的热电联产机组按实际能力
提供基本调峰。为确保电网安全，抽水蓄能机组、新能源应参
一6—

--- 第 7 页 OCR ---
与系统调峰。
（三）基本无功调节是指发电机组发电工况时，在迟相功
率因数（其中火电、燃机一般为0.85-1.0，水电一般为0.9-1.0,
风电一般为0.9-1.0，光伏一般为0.9-1.0）范围内向电力系统注
入无功功率，或在进相功率因数（其中火电、燃机一般为
0.97-1.0，水电一般为0.97-1.0，风电一般为0.95-1.0，光伏一般
为0.95-1.0）范围内向电力系统系数吸收无功功率所提供的服
务。
第十条有偿辅助服务是指并网主体在基本辅助服务之外
所提供的辅助服务，包括有偿一次调频、二次调频、有偿调峰、
旋转备用、有偿无功调节、自动电压控制（AVC）、黑启动、
转动惯量、爬坡等。
（一）有偿一次调频是指当电力系统频率偏离目标频率时，
常规机组通过调速系统的自动快速反应、新能源（包含配建储
能的新能源）和独立新型储能等并网主体通过快速频率响应，
短时间内快速改变出力，减少频率偏差或满足电力系统频率安
全要求的服务中，一次调频实际动作积分电量在规定动作积分
电量要求范围内的事件部分。
（二）二次调频是指并网主体通过自动功率控制技术，包
括自动发电控制（AGC）、自动功率控制（APC）等，跟踪电
力调度机构下达的指令，按照一定调节速率实时调整发用电功
率，以满足电力系统频率、联络线功率控制要求的服务。
自动发电控制（AGC）是指并网主体在规定的出力调整范
围内，跟踪电力调度指令，按照一定调节速率实时调整发电出

--- 第 8 页 OCR ---
力，以满足电力系统频率和联络线功率控制要求的服务。
自动功率控制（APC）是指采用信息通信和自动控制技术，
通过调度侧向分布式电源、直控型可调节负荷下达实时调节指
令，实现对电网调控范围内的发电机、直控型可调节负荷等源
网荷储各环节调节资源有功的目标负荷计算和自动跟踪调节，
以满足电力系统频率和联络线功率控制要求的服务。
（三）有偿调峰是指在负荷低谷或调峰困难时段，发电侧
并网主体超过基本调峰范围进行深度调峰、按电力调度指令要
求启停机（炉）进行调峰；含配建储能的新能源和独立新型储
能按电力调度指令要求处于充电状态进行调峰；负荷侧并网主
体上调用电功率，增加用电所提供的服务。在负荷高峰或顶峰
困难时段，发电侧并网主体达到额定出力、按电力调度指令紧
急启机进行顶峰；含配建储能的新能源、独立新型储能按电力
调度指令要求处于放电状态进行顶峰；负荷侧并网主体下调用
电功率，减少用电所提供的服务。
（四）旋转备用是指为保证电力系统可靠供电，在调度需
求指令下，并网主体通过预留调节能力，并在规定的时间内响
应调度指令所提供的服务。
（五）有偿无功调节是指并网主体在进相功率因数低于额
定值（其中火电、燃机、水电、独立新型储能为0.97，风电、
光伏为0.95）的情况下向电力系统吸收无功功率或迟相功率因
数低于额定值（其中火电、燃机为0.85，水电、光伏、风电为
0.9，独立新型储能为0.8）的情况下向电力系统发出无功功率，
以及发电机组在调相工况运行时向电力系统发出或吸收无功功
—8-

--- 第 9 页 OCR ---
率所提供的服务。
（六）自动电压控制（AVC）是指在自动装置的作用下，
发电侧并网主体、独立新型储能的无功出力和用户的无功补偿
设备根据电力调度指令进行自闭环调整，使电网达到最优的无
功和电压控制的过程。
本细则规定的自动电压控制（AVC）服务仅指发电侧并网
主体、独立新型储能在规定的无功调整范围内，自动跟踪电力
调度指令，实时调整无功出力，满足电力系统电压和无功控制
要求所提供的服务。
（七）黑启动是指电力系统大面积停电后，在无外界电源
支持情况下，由具备自启动能力的发电侧并网主体、独立新型
储能所提供的恢复系统供电的服务。
（八）转动惯量是指在系统经受扰动时，并网主体根据自
身惯量特性提供响应系统频率变化率的快速正阻尼，阻止系统
频率突变所提供的服务。
（九)爬坡是指为应对全网频率异常、再生能源发电波动、
局部地区电力平衡困难、断面过载等紧急情况，具备较强负荷
调节速率的并网主体根据调度指令快速调整出力，以维持系统
功率平衡所提供的服务。
第三章提供与调用
第十一条并网主体有义务提供辅助服务，且履行以下职
责：
（一）提供基础技术参数以确定各类辅助服务的能力，提
供有资质单位出具的辅助服务能力测试报告。

--- 第 10 页 OCR ---
（二）负责设备运行与维护，确保具备提供符合规定标准
要求的辅助服务的能力。
（三）根据电力调度指令要求提供辅助服务。
（四）执行辅助服务考核和补偿。
（五）配合完成参数校核工作。
第十二条辅助服务遵循“按需调用"的原则，电力调度机构
根据电网运行需要和并网主体调节性能，合理调用辅助服务。
第十三条电力调度机构调用并网主体辅助服务时，应履
行以下职责：
（一）根据电网情况、安全导则、调度规程，遵循，应履
行以下职责：能，合理调用辅助服务。务能力测试报告。主体、
独立新型储
（二）根据相关技术标准和管理办法对辅助服务补偿、考
核情况进行记录和统计。
（三）定期公布辅助服务调用、考核及补偿详细情况。
（四）及时答复并网主体的问询。
（五）定期对辅助服务的有关情况进行统计分析并报送四
川能源监管办。
（六）按四川能源监管办的要求报送其它相关情况。
第四章考核与补偿
第十四条对基本辅助服务不进行补偿，当并网主体因自
身原因造成基本辅助服务达不到规定标准需接受考核。对有偿
辅助服务进行补偿，当并网主体因自身原因造成辅助服务不能
被调用或达不到指定要求时，需接受考核。具体考核办法见《四
-10—

--- 第 11 页 OCR ---
川省电力并网运行管理实施细则》。
第十五条自动发电控制（AGC）服务补偿
自动发电控制（AGC）按照单元（单机、全厂或多个发电
厂组成的计划单元）参与所在控制区频率或者联络线偏差控制
调节（ACE）的，对其贡献量进行补偿。自动发电控制（AGC）
投其它控制模式的，不对其调节电量进行补偿。
abs(△P)×k×6元/MW（2≥k≥0.9或k<0)
AGC补偿费用（元）=
0 (0 ≤k<0.9 )
其中，△P（MW）为单次有效调节过程调节幅度，调节
过程单次合性能指标k"性能指《四川省电力并网运行管理实施
细则》。
第十六条自动功率控制（APC）服务补偿
（一）APC投调频控制模式时，直控型可调节负荷参与所
在控制区频率或者联络线偏差控制调节（ACE）的，对其贡献
量进行补偿。APC补偿费用=APC实际调节里程（兆瓦）×6（元
/兆瓦）。其中，APC实际调节里程为直控型可调节负荷根据
APC调度指令要求比基准功率增加、减少有功功率对应的里程
绝对值之和。
（二）直控型可调节负荷的标准调节速率不应低于最大调
节能力的1%/min；直控型可调节负荷资源的标准响应时间应不
高于60s；直控型可调节负荷资源的标准调节精度应不高于最大
调节能力的2%;直控型可调节负荷在参与调控业务期间的APC
月可用率不应低于95%，APC月投入率不应低于95%（调度允
-11—

--- 第 12 页 OCR ---
许退出时段不统计）。以上四项性能指标都满足时，APC合格
率为100%；任意一个标准不满足时，视为调节性能不合格，该
时段对应的APC补偿为零。
调节速率、响应时间、调节精度性能指标的计算及统计方
法参见《四川省电力并网运行管理实施细则》AGC执行。
第十七条有偿一次调频补偿
有偿一次调频补偿包含小扰动补偿、大扰动补偿和模拟扰
动补偿，其中电网最大频率偏差|△f|<0.1Hz为小扰动，电网最
大频率偏差|Af|≥0.1Hz 为大扰动，频率偏差模拟扰动范围为
0.08Hz～0.183Hz。在当月频率性能调节合格事件中，对一次调
频贡献率满足要求的发电侧并网主体、独立新型储能、直控型
可调节负荷（最大可调容量5MW及以上）进行补偿。
（一）小扰动补偿
对满足小扰动性能指标要求的并网主体给予补偿，补偿标
准如下：
F补偿
M×（P×C)×200元/MWh
式中：
若|△f|<0.06Hz
0:Q±*<75%或Kio>1.3
M=
1；Q*≥75%且Ki0≤1.3
若|△f|≥0.06Hz
0；Q*<75%或Ki0>1.0
M=
1；Q≥75%且Ki0≤1.0
Pn为并网主体额定容量（MW）、C为0.1小时、Kio为每
—12—

--- 第 13 页 OCR ---
次小扰动合格事件贡献率，S为M等于1的累计总数。根据四
川电网运行特性，S每月暂定不大于20。
（二）大扰动补偿
对满足大扰动性能指标要求的并网主体给予补偿，补偿标
准如下：
F补偿=1000× M×H,(MWh)×1000元/ MWh
式中：
0 ; Ki1>1.0
M=
1 ;Ki1≤1.0
Ki 为每次大扰动合格事件贡献率、Hi 为并网主体每次大
扰动合格事件的调频实际贡献电量。
（三）模拟扰动补偿
对模拟测试结果满足大扰动性能指标要求的并网主体给予
补偿，补偿标准如下：
F补偿=1000×M×H2（MWh）×450元/MWh
式中：
0 ; Ki2 >1.0
M=
1 ; Ki2 ≤ 1.0
Ki2 为每次模拟扰动合格事件贡献率、H;2 为并网主体每次
模拟扰动合格事件的调频实际贡献电量。
“并网主体每次模拟扰动合格事件的调频实际贡献电量。补
偿K"并网Q合格率"格"Pn”定义见《四川省电力并网运行管理实
施细则》。
第十八条有偿调峰补偿
13

--- 第 14 页 OCR ---
当预计全网负备用小于裕度值，需要将一台及以上并网燃
煤机组降至有偿调峰基准值以下或者停机时，启动调峰补偿。
（一）燃煤机组深度调峰补偿
常规燃煤发电机组出力低于基本调峰下限的，按低于基本
调峰下限少发电量给予补偿。
燃煤发电机组不满足《燃煤机组锅炉深度调峰能力评估试
验导则》（DL/T2497）相关深调能力评估要求或因机组设备问
题造成实际出力低于基本调峰下限，不予补偿。
每台机组每5分钟按以下规则计算补偿：
深度调峰补偿费用：
F深度调峰=H1xW深度调峰×C调峰
式中：W深度调峰为调峰深度贡献电量，C为调峰电量补偿价
格，H为补偿系数，系数设置为1。
深度调峰贡献电量：
W深度调峰=|Pmin-P实际|×5/60（MWh )
式中:Pmin为机组基本调峰能力确定的机组最小技术出力，
P 实际为机组实际出力。
深度调峰电量补偿价格：
负荷率
C调峰
45%≤负荷率<50%
250
40%≤负荷率<45%
400
35%≤负荷率<40%
500
30%≤负荷率<35%
600
负荷率<30%
700
（二）启停调峰补偿
1.燃煤机组在24小时内因系统调峰需求，电力调度机构要
- 14 -

--- 第 15 页 OCR ---
求同燃煤电厂同容量机组启停一次，计为一次启停调峰，水电
机组无补偿。补偿标准如下：
单机容量≤100MW：F启停=P,×800元/MW
单机容量>100MW：F启倍=P×2000元/MW
2.燃气机组在24小时内因系统调峰需求，在启动燃煤机组
深度调峰后，电力调度机构要求同一台燃气机组启停一次，计
为一次启停调峰。补偿标准如下：
F启停=P×200元/MW
式中：P为机组额定容量。
（三）生物质电站调峰补偿
电力调度机构依据生物质电站出具的有资质的试验单位现
场测试出的S值及s,值确定生物质电站的调峰区间,其中S.为机
组不投助燃燃料且满足环保要求的最低出力（MW），S,为机组
投助燃燃料且满足环保要求的最低出力（MW）。
生物质电站参与调峰，对系统优化运行做出的贡献每5分
钟可按以下标准获得补偿：
运行调峰补偿费用：
F运行=W运行调峰XC调峰
式中：W运行调峰为运行调峰贡献电量，C调峰为调峰电量补偿价
格。
运行调峰贡献电量：
W运行调峰=PmaxxT-W实际
式中：Pm为当日用电负荷高峰时段生物质电站平均出力
（MW），T为调峰参与的时长（单位为小时），W际为调峰参
-15

--- 第 16 页 OCR ---
与时段内的实际电量（MWh）。
调峰电量补偿价格：
x300元/MWh,Sc≤P实际<Pmax
PN
C调峰
SL
×600元/MWh,Sz≤P实际<Sc
PN
式中：P为机组额定容量（MW）。
如因机组设备问题造成实际出力降低，不予补偿。
（四）独立新型储能调峰补偿
电力调度机构结合系统调峰需要进行调用，因系统调峰需
求下达调度计划（含调度指令）要求独立新型储能电站进入充
电状态时，对其充电电量进行补偿，具体补偿标准为400（元/
兆瓦时）。调度机构下达独立新型储能充放电曲线时，同时明
确其参与调峰的时段和电力。多台独立新型储能可用于系统调
峰的总容量多于系统调峰需求容量时，按独立新型储能装机比
例分配储能调峰需求。
相关电能量市场规则或调峰辅助服务市场规则对独立新型
储能电站参与调峰辅助服务及其调用顺序、标准另有规定的，
从其规定。
（五）直控型可调节负荷调峰补偿
在调峰困难时段，对直控型可调节负荷接受电力调度机构
（主站）控制，上调用电功率，增加用电量进行填谷进行补偿。
在负荷高峰时段或者电力供应紧张时段，对直控型可调节负荷
接受电力调度机构（主站）控制，下调用电功率，减少用电量
进行削峰进行补偿。现货市场运行期间，直控型可调节负荷已
- 16 —

--- 第 17 页 OCR ---
参与现货市场不予补偿。当地需求侧响应政策已经给予补偿的，
不重复补偿。
1.按15分钟为一个时段计算直控型可调节负荷的调峰（填
谷）辅助服务费用，t时刻调峰（填谷）辅助服务费用Ct,填谷费用
的计算公式为：
P
4
其中，Pt基准功率为基准功率，Pt,实际功率为实际功率，其差值即
为实际调节容量，若实际调节容量小于零，按零处理；mi 为填
谷补偿力度调节系数。
若实际调节容量未达到计划调节功率的70%，视为无效调
节，对应时段费用不予以结算，此外，交易时段内实际用电量
低于调控目标电量部分视作分摊电量，承担常规能源分摊义务；
若实际调节容量位于计划调节功率的70%至130%之间，实际调
节容量全部计入有效调节容量，对应时段费用予以结算；若实
际调节容量高于计划调节功率的130%，有效调节容量计为计划
调节功率的130%，对应时段费用予以结算。
2.按15分钟为一个时段计算直控型可调节负荷的调峰（削
峰）辅助服务费用Ct削峰费用，计算公式为：
P
4
其中，Pt基准功率为基准功率，Pt,实际功率为实际功率，其差值即
为实际调节容量，若实际调节容量小于零，按零处理；m2为削
峰补偿力度调节系数。
-17—

--- 第 18 页 OCR ---
若实际调节容量未达到计划调节功率的70%，视为无效响
应，对应时段费用不予以结算，此外交易时段内实际用电量高
于调控目标电量部分视作分摊电量，承担常规能源分摊义务；
若实际调节容量位于计划调节功率的70%至130%之间，实际调
节容量全部计入有效调节容量，对应时段费用予以结算；若实
际调节容量高于计划调节功率的130%，有效调节容量计为计划
调节功率的130%，对应时段费用予以结算。
（六）对于配建储能的新能源，按照全月累计充电电量给
予使用频率补偿
当月度累计充电电量<储能额定容量×30小时，不予补偿；
储能额定容量x30小时≤当月度累计充电电量<储能额定容量
x60小时，对其充电电量进行补偿，补偿标准为80（元/兆瓦时);
储能额定容量x60小时≤当月度累计充电电量，对其充电电量
进行补偿，补偿标准为160（元/兆瓦时）。
第十九条旋转备用补偿
电力调度机构应根据国家、行业标准、监管要求和相关稳
定运行规程健全完善备用管理制度，科学、合理、精细安排旋
转备用容量，按月明确并公布系统备用安排情况。
1.负荷旋转备用：在负荷高峰时段（10:00-23:00），对燃煤
机组以及承担系统备用的水电计划单元（装机不低于200WM的
季调节以上水库电厂）所提供的负荷旋转备用予以补偿。不能
提供负荷旋转备用的机组，如径流式水电、新能源（风电、光
伏等），不予补偿。由于电厂原因无法按调度需要达到申报的
最高可调出力，或未在日前申报可调出力时，当日负荷旋转备
-18一

--- 第 19 页 OCR ---
用容量不予补偿。
每5分钟按以下规则计算补偿：
补偿费用：
F负荷旋备=W负荷旋备XC负荷旅备
式中：W负荷旋为负荷旋转备用贡献量；C负荷旋各为负荷旋转备
用补偿价格，燃煤机组15元/MWh，水电机组10元/MWh。
负荷旋转备用贡献量：
W负荷旋备=max （Pmax - P交际;0)×5/60(MWh)
式中：Pm为运行机组申报的最大发电能力，P际为机组实
际出力。
以日最高用电负荷预测值的5%作为当日系统旋转备用补
偿容量上限。
2.稳定旋转备用：特定电厂（电网运行有开机容量或旋转备
用有特定要求的电厂）按照调度指令，通过满足开机容量要求
或提供旋转备用提升电网稳定水平和重要断面输送能力。参与
稳定旋转备用补偿的机组，不再参与负荷旋转备用补偿。
电厂每5分钟按以下规则计算补偿：
补偿费用为 F稳定旋备=W稳定施备×C稳定施备
式中：W稳定旋备为稳定旋转备用贡献量；C稳定旋备为稳定旋转备
用补偿价格，对电厂开机容量有要求的取10元/MWh，对机组
旋转备用有要求的取15元/MWh。
稳定旋转备用贡献量：
有并网容量要求的机组为W稳定旋备=max(P开机-P际;0)x5/60(MWh);
式中，P机为 max（满足实时运行约束需要的开机需求，该
-19—

--- 第 20 页 OCR ---
厂满足开机需求的最小开机组合对应容量），P际为电厂实际出
力。
有旋转备用要求的机组为
W稳定旋备=max（按各厂旋备容量比例分配的P旋备要求*0)×5/60(MWh)
式中：P旋备婴求为电网运行要求一个或多个电厂提供的旋转备
用容量。对于稳定旋备要求为单一电厂的，此项即为该厂旋备
需求。
第二十条有偿无功服务补偿
（一）有偿无功服务按机组计量，每台机组每5分钟按以
下规则计算补偿。
（二）根据电力调度指令，并网主体通过提供必要的有偿
无功服务保证电厂母线电压满足要求，或者已经按照最大能力
发出或吸收无功也无法保证母线电压满足要求时，对发电侧并
网主体比迟相功率因数（其中火电、燃机为0.85，水电、光伏、
风电为0.9，独立新型储能为0.8）多发出的无功电量或比进相
功率因数（其中火电、燃机、水电、独立新型储能为0.97，风
电、光伏为0.95）多吸收的无功电量进行补偿，补偿价格为50
元/MVarh.
若机组进相运行时功率因数超过电力调度机构下发的发电
机组进相规定值，不予补偿。
有偿无功电量计算方式如下：
无功增量=丨实际运行无功出力丨－丨要求功率因数的无功
出力|
-20 ---

--- 第 21 页 OCR ---
cOsΦ
其中，cosΦ为要求功率因数。
提供有偿无功电量（MVarh）=无功增量×5/60
（三)非电网投资的调相机(含改造为调相机的发电机组）
在调相工况运行所提供的有偿无功服务，按调相容量及调相运
行时间补偿。
调相容量：核定无功运行最大容量
补偿费用=Y调相xQn×t调相×H3
式中，Qn 为机组调相容量，单位为 MVar；t调相为机组调相
运行时间，单位为小时；Y调相为调相运行补偿标准，暂取20 元
/MVarh.
系数 H,设置为 1。
第二十一条装设AVC装置的机组 AVC 投运率在98%以
上、AVC调节合格率在95%以上的，按机组容量和投用时间进
行补偿，低于上述指标的不进行补偿：
F=（ 调-95%）xPvxYAvcxTAvc/ （100%-98%)
式中，调节为机组AVC调节合格率;PN为机组容量(MW);
YAvc为AVC 补偿标准，取0.1 元/MWh;TAvc为机组 AVC 投用
时间，单位为小时。
第二十二条电力调度机构应根据系统安全需要，合理确
定黑启动的并网主体，并与黑启动并网主体所在发电企业签订
黑启动服务合同，合同中应明确机组黑启动技术性能指标。对
提供黑启动机组的改造新增投资成本、运行维护成本、黑启动
测试成本和人员培训成本等给予补偿。水电机组暂定按2万元/
-21—

--- 第 22 页 OCR ---
月·台，其它常规机组暂定按10万元/月·台补偿；黑启动成功后
的并网主体获得100万元/台的调用补偿费用。
第二十三条转动惯量补偿
当四川电网非同步电源渗透率>40%时，对水电、火电、
同步调相机给予转动惯量补偿；其他类型并网主体暂不纳入转
动惯量补偿。
（一）根据水电、火电的转动惯量、补偿时间等给予补偿，
补偿计算公式如下：
106×P,×T
J=
(2πf)²
F补偿=M×J×Y转动惯量补偿×（t补偿时间/t月度时间）
式中：
J为水电、火电的转动惯量（kg·m²），Pn为机组额定容量
（MW），T为机组的惯性时间常数（s），f为机组同步发电机
频率（Hz）；Y 转动惯量补偿为转动惯量补偿标准，取1元/kg·m²；t
补偿时间为当月机组并网时间（小时）；t月度时间为当月时间（小时）。
当月相关并网主体一次调频合格率不小于75%，M取1，反之
M取0。若当月无有效调频事件，按历史一次调频合格率依次
追溯。
（二）根据同步调相机的额定容量、补偿时间等给予转动
惯量补偿，补偿计算公式如下：
F补偿=Sn×Y转动惯量补偿×（t 补偿时间/t 月度时间）
式中：
Sn 为同步调相机额定容量（Mvar）；Y转动惯量补偿为转动惯量
补偿标准，取100元/Mvar；t补偿时间为并网时间（小时）；t月度时间
-—22-—

--- 第 23 页 OCR ---
为当月时间（小时）。
第二十四条爬坡补偿
电力调度机构应根据系统安全需要，合理确定爬坡并网主
体。满足爬坡性能指标要求的并网主体参与爬坡辅助服务可获
得爬坡辅助服务补偿费用。
具备向上或者向下爬坡能力的并网主体，按电力调度机构
要求时间节点、速率、目标完成爬坡。根据爬坡准备时间、里
程给予补偿。
爬坡补偿各类型并网主体容量Pn
并网主体类型
并网主体容量Pn
火电
单机/全厂并网机组额定容量
水电
全厂/计划单元非退备机组额定容量
含配建储能的风电、光伏
配建储能额定容量
独立储能
储能额定容量
各类型并网主体爬坡补偿性能标准
并网主体类型
爬坡补偿速率
爬坡精度
火电（仓储）
>2.0%Pn/min
≤1.2%Pn/min
火电（直吹）
> 1.7%Pn/min
≤1.2%Pn/min
发电侧
燃机
>5.5%Pn/min
≤1.2%Pn/min
并网主
体
水电、抽蓄
>35%Pn/min
≤1.2%Pn/min
含配建储能的风电
≥100%Pn/1s
≤1.0%Pn/min
光伏
独立储能
≥100%Pn/1s
≤1.0%Pn/min
（一）火电补偿计算公式如下：
(M;×tXY爬拉预备补偿+Mμ×Y势补偿×B)
台
-23—

--- 第 24 页 OCR ---
式中，F为补偿费用；M;为第i次并网主体实际爬坡里程;
t 为爬坡预备时间，取1小时；Ye城预备补偿为爬坡预备补偿标准，取
45 元/兆瓦时；Y爬坡补偿为爬坡补偿标准，取 20 元/兆瓦；n 为爬坡
次数；爬坡速率及精度满足要求，B取1，反之取0。
（二）水电补偿计算公式如下：
(M;×txY梦预备补偿+M;xY披补偿XB)
=1
式中，F为补偿费用；M;为第i次并网主体实际爬坡里程;
t 为爬坡预备时间，取1小时；Y爬预补偿为爬坡预备补偿标准，取
35 元/兆瓦时；Y爬坡补偿为爬坡补偿标准，取 15 元/兆瓦；n 为爬坡
次数；爬坡速率及精度满足要求，B取1，反之取0。
（三）含配建储能的风电光伏、新型储能补偿计算公式如
下：
F =∑(M;xYre技补)xB
i-1
式中，F为补偿费用；M;为第i次并网主体实际爬坡里程；
Y爬坡补偿为爬坡补偿标准，取 40 元/兆瓦；n 为爬坡次数；爬坡速
率及精度满足要求，B取1，反之取0。
第五章计量与结算
第二十五条并网主体必须接受调度主站监视和控制，提
供的辅助服务技术参数须经有资质试验单位校验确认。
第二十六条辅助服务统计数据包括电能量计量采集装置
数据、电力调度自动化系统记录的发电负荷指令和省（市）间联
络线交换功率指令、实际有功（无功）出力，日发电计划曲线（含
- 24 —

--- 第 25 页 OCR ---
修改）、省（市）间联络线交换功率曲线、电网频率、电压曲线
等。
第二十七条辅助服务补偿费用按月统计结算，在各省(市)
电网企业单独记帐，实行专项管理。地县级电力调度机构调度
管辖范围统计计算结果纳入到相应省级电力调度机构调度管辖
范围，费用在全省平衡。
第二十八条参与国家指令性计划、地方政府协议以及跨省
跨区市场化交易的送电发电机组，条件具备时按照同一标准和要
求纳入辅助服务管理。
第二十九条辅助服务补偿费用来源包括：
按照“谁受益、谁承担”原则，为特定发电侧并网主体服务
的电力辅助服务，补偿费用由相关发电侧并网主体分摊；为特定
电力用户服务的电力辅助服务，补偿费用由相关电力用户分摊；
为电力系统运行整体服务的电力辅助服务，补偿费用由发电企业、
市场化电力用户等所有并网主体共同分摊。
（一）发电侧的并网主体按照上网电量比例分摊，国调及
网调电站按其当月留川电量分摊，发电厂（场站）及独立新型
储能、自备电厂、抽水蓄能、虚拟电厂等“发用一体”主体采
用当月上网电量。
（二）新建发电机组和独立新型储能调试运行期辅助服务费
用分摊标准按照有关规定执行。
（三）转动惯量由新能源承担；其余辅助服务费用原则上
由发电侧的并网主体、用户侧的并网主体共同承担。用户侧参
与辅助服务费用分摊的具体执行时间、方式以及标准按照国家
-25——

--- 第 26 页 OCR ---
文件要求另行明确。国家出台有关文件的，按照最新文件执行。
各项辅助服务费用分摊主体表
项目
分摊主体
有偿一次调频、有偿调峰、有偿无功、AGC、
发电侧并网主体、独立新型储能、市场化用
AVC、旋转备用、爬坡、黑启动等
户
转动惯量
新能源
第三十条并网主体有偿辅助服务结算费用等于当月该电
厂辅助服务补偿费用减去当月该并网主体辅助服务分摊费用。
并网主体有偿辅助服务结算费用由电网企业根据结算关系，与
并网主体月度电费一并结清。
第六章信息披露
第三十一条信息披露应当遵循真实、准确、完整、及时、
易于使用的原则，披露内容应包括但不限于考核、补偿、分摊、
具体品种、调度单元等信息类型。信息披露主体对其提供信息
的真实性、准确性、完整性负责。
第三十二条峰、腰、谷时段划分以及调峰困难、供应紧
张时段由电力调度机构根据有关规定和当地发用电特性确定和
调整，在技术支持系统上发布，并报送四川能源监管办。
第三十三条电力交易机构负责通过信息披露平台向所有
并网主体披露相关考核和补偿结果，开放数据接口。电力调度
机构会同电力交易机构制定和完善信息披露标准格式及相关明
细表格模板，报四川能源监管办审定后实施。
第三十四条每日17:30前，电力调度机构应向所有并网
主体披露前一日各并网主体各项辅助服务管理信息。电力调度
机构应及时向电力交易机构推送所有并网主体辅助服务公示信
-26 --

--- 第 27 页 OCR ---
息，每月10日前由电力交易机构向所有并网主体公示上月各并
网主体各项辅助服务管理初步结果，包括管辖范围内所有机组
运行情况、补偿/分摊信息等，并依申请提供相关数据供计算核
对。电力调度机构确保运行结果公允，运行依据可追溯。
第三十五条并网主体对公示有异议的，应在3个工作日
内向电力调度机构提出复核。电力调度机构应在接到并网主体
问询的 3个工作日内核实并予以答复。因复核等原因导致公示
结果确需调整的，应重新公示3日，并向所有并网主体公示调
整结果及调整原因。并网主体经与电力调度机构协商后仍有争
议，应在5个工作日内向四川能源监管办提出申诉。
无异议后，由电力调度机构执行并将最终结果推送至电力
交易机构，电力交易机构出具结算依据。每月20日前，电力调
度机构将补偿、分摊等公示信息以及相关情况分析以正式公文
报四川能源监管办。
每月25日前，电力调度机构应以正式文件向并网主体发布
上月电力辅助服务管理情况。
第七章监督与管理
第三十六条四川能源监管办负责电力辅助服务的监督与
管理，监管本细则及相关辅助服务市场规则的实施，组织对电
力调度机构和电力交易机构的执行情况进行评估和监管。并网
主体可通过12398监管热线、微信公众号、APP和电子邮箱
等多种形式向四川能源监管办反馈问题和线索。
第三十七条电力调度机构应按照国家能源局及其派出机
—27—

--- 第 28 页 OCR ---
构有关要求，将电力辅助服务管理技术支持系统向四川能源监
管办开放，或开放数据接口将电力辅助服务管理技术支持系统
接入监管信息系统。
第三十八条建立电力辅助服务管理情况书面报告制度。
电力调度机构每月25日前以书面形式向四川能源监管办报送上
月电力辅助服务管理情况，并于每年7月30日前、次年1月30
日前报送半年及年度分析报告。具体内容应包括分析报告和补
偿分摊结果、异议申请及处理结果、减免考核（含考核内容、
考核时间、考核原因、并网主体减免考核申请、相关证明材料、
电力调度机构出具的免考核意见及减免考核政策依据）、公示
反馈意见等信息。新建发电机组和独立新型储能调试试运行情
况及调试运行期辅助服务费用使用情况应与月度辅助服务结算
情况一并报送。
第三十九条电网企业、电力调度机构、电力交易机构和
并网主体应如实报送与监管事项相关的文件、资料，并按国家
规定如实公开有关信息。
第四十条电力调度机构应严格按照本细则实施并网主体
辅助服务管理，不得擅自调整算法和参数，不得对本细则未规
定的事项减免考核，确保数据真实、准确和及时，应保存辅助
服务管理数据至少两年。电力调度机构应每年组织评估本细则
执行情况，征求辅助服务参与主体意见后，向四川能源监管办
提出规则调整建议。四川能源监管办根据有关建议和实际情况
需要及时调整和完善有关条款及考核标准。有关国家、行业标
准更新修编的，参照最新标准执行。
一28—

--- 第 29 页 OCR ---
第四十一条电网企业、并网主体违反本细则相关规定的，
由四川能源监管办责令限期改正；拒不改正的，按照《电力监
管条例》第三十一条的规定进行处理。
第四十二条电力企业、电力调度交易机构有下列情形之
一的，由四川能源监管办责令限期改正；拒不改正的，按照《电
力监管条例》第三十四条的规定进行处理。
（一）拒绝或者阻碍国家能源局及其派出机构从事电力辅
助服务监管工作的人员依法履行监管职责的。
（二）提供虚假或者隐瞒重要事实的电力辅助服务管理信
息的。
（三）违反本细则相关规定，未按要求公开有关信息。
第八章附则
第四十三条本细则自发布之日起施行。
第四十四条本细则由四川能源监管办负责修订和解释。
—29—

--- 第 30 页 OCR ---
附件2
四川省电力并网运行管理实施细则
第一章总则
第一条为深入贯彻落实党中央、国务院决策部署，完整准
确全面贯彻新发展理念，做好碳达峰、碳中和工作，构建新型电
力系统，深化电力体制改革，持续推动能源高质量发展，保障四
川电力系统安全、优质、经济运行和电力可靠供应及电力市场有
序运营，促进源网荷储协调发展，维护社会公共利益和电力投资
者、经营者、使用者的合法权益，根据《中华人民共和国电力法》
《电力监管条例》《电网运行规则（试行）》《电力并网运行管
理规定》等法律法规、政策文件及技术标准，制定本细则。
本细则适用于并入四川省电力调度机构调度管辖的接入
35kV及以上电压等级并网主体的考核、结算和监督管理等。35kV
以下的并网主体可根据当地实际情况，在不影响公平合理的前提
下，参照本细则执行。
第二条并网主体包括发电侧并网主体、负荷侧并网主体和
新型储能。
（一）发电侧并网主体是指电力调度机构管辖范围的火电
（含燃煤、燃气及生物质发电等，其中生物质发电包括农林废弃
物直接燃烧和气化发电、垃圾焚烧和垃圾填埋气发电、沼气发
电）、水电（含抽水蓄能）、风电（含配建储能的风电）、光伏
一30一