--- 第 1 页 OCR ---
国家能源局四川监管办公室
四川省发展和改革委员会
四川省能源局
川监能市场函〔2025］81号
关于公开征求《四川电力辅助服务市场交易
实施细则（征求意见稿）》意见的通知
国网西南分部、国网四川省电力公司，四川电力交易中心，有关
地方电网企业，有关经营主体：
为推动构建新型电力系统，切实做好四川电力辅助服务市场
建设，规范电力辅助服务管理，促进电力保供和清洁能源消纳，
按照《国家能源局综合司关于同意京津唐等14个地区电力辅助
服务市场建设实施方案的复函》要求，四川能源监管办会同省发
展改革委和省能源局，根据《电力辅助服务市场基本规则》和《国
家发展改革委国家能源局关于建立健全电力辅助服务市场价格
机制的通知》等有关文件规定，组织国网四川电力调度控制中心
编制了《四川电力辅助服务市场交易实施细则（规则征求意见
稿)》（以下简称《征求意见稿》)，现送你们征求意见。如有意见，

--- 第 2 页 OCR ---
请于2025年9月19日前书面反馈。
国网四川电力调度控制中心要及时就《征求意见稿》开展市
场培训，完成技术系统测试，同步组织模拟试运行。模拟试运行
安排由四川电力调控中心以市场公告的形式发布，模拟试运行期
间，相关辅助服务结算仍按现行规则执行。
联系人：四川能源监管办
张晨scnyjgbsc@163.com
四川省发展改革委
蒋欢欢scjgc2018@163.com
四川省能源局
刘硕英1325056780@qq.com
附件：四川电力辅助服务市场交易实施细则（征求意见稿）
#
四升能源监管动
YA
四州省能源
2025年8月19日

--- 第 3 页 OCR ---
四川电力辅助服务市场交易实施细则
（征求意见稿）

--- 第 4 页 OCR ---
目录
第一章总则
第二章市场成员
第三章市场衔接
第四章低谷调峰市场
第一节交易主体
第二节交易组织
第三节市场执行与考核
12
第四节补偿费用.
15
第五章24小时启停调峰市场
16
第一节交易主体
16
第二节交易组织
16
第三节市场执行与考核
18
第四节补偿费用，
19
第六章 调频市场
21
第一节交易主体
21
第二节交易组织
22
第三节市场执行与考核
28
第四节补偿费用
30
第七章备用市场
31
第一节交易主体
31
第二节交易组织.
31

--- 第 5 页 OCR ---
第三节市场执行与考核
34
第四节补偿费用
37
第八章黑启动市场
38
第一节交易主体
38
第二节交易组织
38
第三节市场执行与考核
41
第四节补偿费用
41
第九章 计量与结算
43
第十章信息披露及报送
45
第十一章风险防控
47
第十二章 市场监管
49
第十三章附则
50

--- 第 6 页 OCR ---
第一章总则
第一条【建设目标】服务全国统一电力市场建设和新型
电力系统建设，规范电力辅助服务市场运营管理，建立优化
电力辅助服务市场机制，维护市场经营主体合法权益，加强
电力辅助服务市场与电能量市场的统筹衔接，推动电力辅助
服务价格规范形成、费用有序传导，服务四川社会经济高质
量发展。
第二条【文件依据】为规范四川电力辅助服务市场运营
和管理，依法维护电力市场经营主体的合法权益，依据《中
华人民共和国能源法》《中华人民共和国电力法》《电力监
管条例》等有关法律、行政法规和《中共中央国务院关于
进一步深化电力体制改革的若干意见》（中发〔2015］9号）
《电力辅助服务管理办法》（国能发监管规〔2021］61号）
《国家发展改革委国家能源局关于建立健全电力辅助服务
市场价格机制的通知》（发改价格〔2024］196号）《电力
市场运行基本规则》（国家发改委2024年第20号令）《电
力市场信息披露基本规则》（国能发监管［2024］9号）《电
力市场注册基本规则》（国能发监管〔2024］76号）《国家
能源局关于支持电力领域新型经营主体创新发展的指导意
见》（国能发法改［2024］93号）《电力辅助服务市场基本
规则》（发改能源规〔2025］411）号《国家发展改革委国
家能源局关于加快推进虚拟电厂发展的指导意见（发改能源
[2025】357号）《国家能源局综合司关于同意京津唐等14

--- 第 7 页 OCR ---
个地区电力辅助服务市场建设实施方案的复函》等文件，制
定本细则。
第三条【基本定义】本规则所指电力辅助服务市场是指
经营主体通过市场化机制提供辅助服务，并基于市场规则获
取相应收益的市场运行机制。
第四条【适用范围】本规则适用于四川电力辅助服务市
场的设立、注册、运行、结算和监督管理等。
第五条【管理职责】国家能源局四川监管办公室（以下
简称“四川能源监管办”）负责四川电力辅助服务市场的监
督与管理，负责监管本细则实施。
第六条【基本原则及要求】四川电力辅助服务市场建设
坚持统一开放、公平公正、竞争有序的原则。坚持以安全为
前提，保证电力系统安全稳定运行；以市场机制为导向，促
进可调节资源高效优化配置；以绿色低碳为目标，助力新型
电力系统建设、服务能源清洁转型。
第七条【与两个细则的衔接】辅助服务市场运行期间，
通过市场获得补偿及承担相应考核的经营主体，不再执行
“两个细则”内相应补偿及考核条款。市场未运行期间，按
照“两个细则”相关规定执行。
2

--- 第 8 页 OCR ---
第二章市场成员
第一节市场成员构成
第八条【成员类型】本规则中辅助服务市场成员包括经
营主体、电网企业和市场运营机构。经营主体包括发电企业、
售电企业、电力用户和新型经营主体（含储能企业、虚拟电
厂、智能微电网、车网互动运营企业等）。其中，提供电力
辅助服务的经营主体是指满足电力市场要求，具备可观、可
测、可调、可控能力的主体，主要包括水电、火电、新型经
营主体等可调节资源（智能微电网、车网互动参照本规则中
虚拟电厂相关规定参与辅助服务市场），其中可控指具备接
受四川电力调度控制中心控制的能力。经营主体以计划单元
（调频市场以调频单元）参与辅助服务市场。电网企业指国
网四川省电力公司及省内其他为电力辅助服务市场建设运
营提供必要的网架支撑及关联服务的主体。市场运营机构包
括四川电力调度控制中心（以下称“电力调度机构”）及四
川电力交易中心（以下称“电力交易机构”）。
第二节市场成员权利与义务
第九条【经营主体】经营主体的权利与义务主要包括：
（一）按国家和行业标准装备相关设备，具备提供辅助
服务能力和技术条件。
（二）按规则参与辅助服务市场，按调度指令提供辅助
服务。
（三）按规则进行市场费用结算和分摊。
3

--- 第 9 页 OCR ---
（四）按规定披露和报送信息，获得市场交易相关信息。
（五）法律法规规定的其他权利和义务。
第十条【电网企业】电网企业的权利与义务主要包括：
（一）为经营主体提供输配电和电网接入、计量采集、
电费结算等服务。
（二）负责按相关规则认定虚拟电厂基线负荷、实际负
荷采集、低谷调峰辅助服务效果计算，向市场运营机构提供
支撑辅助服务市场交易、结算、补偿费用分摊所需的相关数
据。
（三）按规定披露相关信息。
（四）法律法规规定的其他权利和义务。
第十一条【电力调度机构】电力调度机构的权利与义
务主要包括：
（一）提出满足系统安全运行要求的电力辅助服务需
求，统一采购各类电力辅助服务。
（二）负责辅助服务市场交易组织、市场出清、服务调
用、费用计算、提出安全约束、开展安全校核等业务，开展
辅助服务市场运营监控工作。
（三）向电力交易机构推送辅助服务结算相关计算结
果。
（四）负责建设和维护辅助服务市场交易技术支持系
统。

--- 第 10 页 OCR ---
（五）协同电力交易机构，按规定披露辅助服务市场相
关信息。
（六）负责辅助服务市场的风险防范；定期开展辅助服
务市场运营情况分析。
（七）会同电网企业、电力交易机构，评估辅助服务市
场运行状态，对市场交易规则提出修改意见。
（八）法律法规规定的其他权利和义务。
第十二条【电力交易机构】电力交易机构的权利与义
务主要包括：
（一）向经营主体提供市场注册、信息变更和退出等相
关服务。
（二）负责辅助服务市场申报和信息披露实施。
（三）负责向经营主体出具辅助服务市场结算依据，并
推送给电网企业。
（四）负责配合电力调度机构开展相关工作。
（五）法律法规规定的其他权利和义务。
第三节准入与退出
第十三条【准入基本条件】参与辅助服务市场交易的
经营主体应是具有独立法人资格（或取得法人授权）、依法
依规取得电力业务许可证（符合豁免政策除外）、财务独立
核算、信用资质良好、能够独立承担民事责任的经济实体，
与电力调度机构签订并网调度协议、接入调度技术支持系统

--- 第 11 页 OCR ---
（虚拟电厂按规定与相应电力调度机构签订并网调度协议、
接入相应调度技术支持系统，下同）。
第十四条【通用准入技术条件】参加辅助服务市场的
主体，应具备提供相应辅助服务的能力，具备接收、执行调
度指令的技术能力，具备相应辅助服务计量及电力、电量分
时计量与传送条件，数据准确性、可靠性、时效性应满足要
求。
第十五条【市场注册】符合辅助服务市场准入条件的
各类经营主体，在电力交易机构完成市场注册程序且完成启
动试运行后的次日起，可参与辅助服务市场交易。经营主体
应保证注册提交材料的真实性、完整性，履行承诺、公示、
注册、备案等相关手续后，电力交易机构及时向社会发布经
营主体注册信息。
第十六条【退市原则】进入辅助服务市场的经营主体
原则上不得自行退出市场。因退役破产、政策调整、系统约
束限制等原因无法继续提供辅助服务的经营主体，可申请办
理退市手续，经审核后方可退出辅助服务市场。经营主体退
市信息由电力交易机构同步至电力调度机构。
第十七条【退市主体责任】退出市场的经营主体应缴
清辅助服务相关费用，未履约完的辅助服务合同应通过转让
或终止等方式处理。
第十八条【市场变更及注销】经营主体注册信息发生
变更时，应及时向电力交易机构提出变更申请，变更信息经
6

--- 第 12 页 OCR ---
公示无异议后，电力交易机构向社会重新发布相关经营主体
注册信息。因故需退出辅助服务市场的经营主体，应及时向
电力交易机构提出退出申请，履行或处理完成已成交有关事
项，并由电力交易机构公示无异议后，方可注销其市场信息
并退出辅助服务市场。

--- 第 13 页 OCR ---
第三章市场衔接
第十九条【调峰市场与现货市场衔接】现货市场结算
（试）运行期间，低谷调峰、启停调峰等各类具有类似功能
的市场不再运行。
第二十条【辅助服务与电能量衔接】初期，辅助服务
市场和现货市场独立开展、分别优化，具体条件后，逐步探
索联合优化。独立储能及虚拟电厂应按日自主选择参与现货
电能量市场、调频和备用辅助服务市场之一。经营主体在提
供调峰、调频、备用、黑启动辅助服务过程中产生的电量，
按照电能量市场相关规定进行结算。

--- 第 14 页 OCR ---
第四章低谷调峰市场
第一节交易主体
第二十一条低谷调峰服务指经营主体为跟踪系统负荷
的峰谷变化和可再生能源的出力变化，根据调度指令或出清
结果调整发用电功率所提供的服务。
第二十二条【准入范围及技术条件】参加低谷调峰市
场的经营主体应具备以下条件：
燃煤机组和燃气机组额定容量不低于300兆瓦。独立储
能最大充/放电功率不低于5兆瓦、持续时间不低于1小时。
虚拟电厂的负荷可调整容量不低于5兆瓦、连续调增能力不
低于30分钟，调峰响应时间不大于15分钟。负荷类虚拟电
厂不参与低谷调峰市场。
第二节交易组织
第二十三条【组织方式】预计D日（D为运行日，下
同）省内燃煤机组和燃气机组基本调峰能力用尽后，全天或
部分时段负备用小于100万千瓦，存在清洁能源弃电风险时，
可启动低谷调峰市场交易。低谷调峰市场按需开展，以15
分钟为最小交易时段。
第二十四条【交易流程】低谷调峰市场交易流程如下：
（一）开市前，电力调度机构通过电力交易平台发布低
谷调峰市场信息。包括但不限于：D日全网低谷调峰时段、
低谷调峰容量需求（兆瓦）、申报开始和截止时间，以及其
他必需的开市信息。电网企业披露虚拟电厂基线负荷，时间
9

--- 第 15 页 OCR ---
要求。
（二）开市后，经营主体按照规则要求，在电力交易平
台完成低谷调峰市场申报。
（三）申报结束后，电力调度机构进行低谷调峰市场出
清计算，开展安全校核，形成低谷调峰市场出清结果，并在
电力交易平台进行发布。
（四）D日，电力调度机构根据低谷调峰市场出清结果，
按需调用低谷调峰服务。
第二十五条【调峰需求】低谷调峰市场交易标的物为
全网低谷调峰容量需求，原则上不低于交易时段内全网负备
用最大缺额，并留有X%裕度，初设X为20。
第二十六条【市场申报】经营主体提供方申报信息包
括调峰容量和调峰价格，以15分钟为颗粒度。调峰价格的
最小申报单位为1元/兆瓦时，并设置申报价格上限，后期根
据市场情况动态调整。在申报时间窗口内，经营主体可以更
改申报信息，以最后一次有效申报为准。
（一）燃煤机组申报要求
1.申报价格
燃煤机组申报价格上限350元/兆瓦时。机组以基本调峰
能力对应的最小技术出力为基础，申报调峰深度及价格，最
多分三段，每段价格非递减。
2.申报容量
10

--- 第 16 页 OCR ---
申报能够提供的调峰容量，原则上等于最大深度调峰能
力。
（二）燃气机组申报要求
1.申报价格
燃气机组报价不进行分档，申报价格上限80元/兆瓦时。
2.申报容量
燃气机组申报容量采用默认值，原则上等于最小技术出
力。
（三）其它经营主体申报要求
1.申报价格
独立储能、虚拟电厂报价不进行分档，申报价格上限350
元/兆瓦时。
2.申报容量
独立储能、虚拟电厂申报容量为在基线负荷上可增加的
用电功率，最小申报单位为1兆瓦。其中储能申报容量原则
上等于最大允许充电功率；虚拟电厂不大于最大调节容量。
独立储能基线负荷为0兆瓦。虚拟电厂基线负荷由电网
公司计算并发布。
第二十七条【市场出清】技术系统以低谷调峰补偿总
费用最小为目标，按照经营主体报价由低到高的顺序进行出
清，直至出清调峰容量之和满足低谷调峰容量需求值。报价
相同时，按独立储能、虚拟电厂、燃气机组、燃煤机组的顺
序出清；独立储能之间按申报容量比例分配出清调峰容量；
11

--- 第 17 页 OCR ---
虚拟电厂按申报容量比例分配出清调峰容量；燃气机组之间
申报时间靠前的优先出清；燃煤机组之间按申报容量比例分
配出清调峰容量。出清调峰容量无法满足全网调峰容量需求
时，技术支持系统按照独立储能、燃气机组、燃煤机组的顺
序，对缺额调峰容量进行补充出清，直至满足调峰容量需求
或经营主体调峰能力用尽。补充出清价格按同类型经营主体
出清价格的0.5倍确定；同类型经营主体无出清时，以该类
型主体申报价格上限的0.5倍确定。调度机构应合理安排独
立储能运行方式，确保其调峰能力满足调峰需求。
第二十八条【安全校核】电力调度机构综合考虑电网
安全、机组安全、断面受阻情况、保供、消纳等因素，对市
场出清结果开展安全校核，可在市场出清环节中予以前置。
第二十九条【出清价格】低谷调峰市场采用分类型主
体边际出清的价格机制，即同类型经营主体中最后一个中标
主体的报价为该类型经营主体的出清价格。
第三节市场执行与考核
第三十条【市场执行】电力调度机构根据低谷调峰市
场出清结果制定经营主体发用电计划。原则上，在满足电网
安全稳定运行的前提下，独立储能、虚拟电厂的出清结果在
D日物理执行。燃煤机组和燃气机组调峰出清结果作为D日
运行参考，电力调度机构根据日内实际运行需求，原则上按
日前出清顺序进行调用。由于正常开停机、非停或自身原因
影响出力至有偿调峰范围的燃煤机组和燃气机组，不视为提
12

--- 第 18 页 OCR ---
供调峰服务。
第三十一条【紧急调用】日内运行中，当有新增调峰
需求且经营主体有剩余调峰容量（剩余调峰容量=最大调峰
容量-已调用调峰容量）时，电力调度机构可增加调用燃煤
机组、燃气机组、独立储能的剩余调峰容量。日前启动调峰
市场时，增加调用的调峰容量补偿价格按日前出清价格执
行；日前未启动调峰市场时，补偿价格按最近一次出清价格
执行。
第三十二条【执行效果】各经营主体调峰电量认定如
下：
（一）调峰电量
1.燃煤机组、燃气机组
中标时段内机组相较于基本调峰能力对应的负荷率，少
发电量为调峰电量，小于0时按0处理。
2.独立储能
中标时段内累积充电电量为调峰电量，小于0时按0处
理。
3.虚拟电厂
中标时段内相较于基线负荷减少的上网电量为调峰电
量，小于0时按0处理。
（二）有效调峰电量
对经营主体调峰电量设置允许偏差系数R。调峰电量<
电力调度机构要求调用的调峰电量×（1+R）的部分，均为
13

--- 第 19 页 OCR ---
有效调峰电量，正常结算调峰费用。调峰电量>调度指令要
求提供的调峰电量×（1+R）的部分为无效调峰电量，不予
结算调峰费用。初期，燃煤机组、燃气机组、独立储能设置
R为0.02，虚拟电厂设置R为0.2，后期根据市场情况动态
调整。电力调度机构要求燃煤机组、燃气机组调用的调峰电
量指综合考虑出清结果和调令调整后的最终要求调峰电量
（下同），虚拟电厂以出清调峰容量为依据进行计算。
第三十三条【市场考核】对经营主体未足额提供调峰
服务的行为进行考核，具体如下：
（一）单时段（每15分钟）调峰考核费用计算
S调峰考核it = max(Ei, x(1-R)-E,0)xPi, ×0.5
其中：
S调峰考核i表示经营主体i 在第t个交易时段的调峰考核费
用。
E.表示经营主体i在第t个交易时段的调峰电量。
E.表示经营主体i在第t个交易时段内，电力调度机构
要求调用的调峰电量。
Pit表示经营主体i第t个交易时段的调峰价格。
（二）日调峰考核费用
S调峰考核,i=S调峰考核,it
(=]
其中：N表示低谷调峰市场交易时段总数。
（三）考核执行
14

--- 第 20 页 OCR ---
1.已纳入四川“两个细则”计划曲线考核的经营主体，
本细则不再进行考核。
2.经营主体因非自身原因调整出力/用电负荷，导致未能
在相应时段足额提供调峰服务的，免除考核。
第三十四条【考核费用处理】各经营主体的考核费用
按月汇总后，优先抵扣当月补偿费用总额，如有盈余则在当
月提供调峰服务的经营主体中，按补偿费用比例分享。
第四节补偿费用
第三十五条【补偿费用】调峰补偿费用计算方式如下：
（一）单时段调峰补偿费用计算
S调峰补偿it=ExPit
其中：
S调蜂补偿it表示经营主体i 在第t个交易时段的调峰补偿费
用。
E"表示经营主体i在第t个交易时段的有效调峰电量。
（二）日调峰补偿费用
S调峰补偿；=Si调峰补偿it
N
t=1
第三十六条【费用疏导】月度补偿费用和考核费用的
差额资金由发电企业按上网电量（含国调、西南网调机组留
川和外送电量）比例分担。
15

--- 第 21 页 OCR ---
第五章24小时启停调峰市场
第一节交易主体
第三十七条【定义】24小时启停调峰服务指经营主体
为跟踪系统负荷的峰谷变化和可再生能源的出力变化，根据
调度指令或出清结果，在24小时内完成停机、启机所提供
的服务。主要应对一天内消纳和保供需求快速转换。
第三十八条【准入范围及技术条件】参加24小时启停
调峰市场的经营主体为额定容量不低于300兆瓦的燃煤机
组。
第二节 交易组织
第三十九条【组织方式】24小时启停调峰市场按需开
展，D日按需调用。当低谷调峰市场结束后，预计D日部分
时段负备用仍小于100万千瓦，存在清洁能源弃电风险时，
可启动24小时启停调峰市场交易。
第四十条【交易流程】24小时启停调峰市场交易流程
如下：
（一）开市前，电力调度机构发布24小时启停调峰市
场信息。包括但不限于：D日24小时启停调峰市场容量需
求值（兆瓦）、申报开始和截止时间，以及其他必需的开市
信息。
（二）开市后，经营主体按照规则要求，完成24小时
启停调峰市场申报。
（三）申报结束后，电力调度机构进行24小时启停调
16

--- 第 22 页 OCR ---
峰市场出清计算，开展安全校核，形成24小时启停调峰市
场出清结果，并按规则发布。
（四）D日，电力调度机构根据24小时启停调峰市场
出清结果，按需调用24小时启停调峰服务。
第四十一条【24小时启停调峰需求】电力调度机构综
合全网负备用缺额、电力供应以及电网安全运行需要，结合
已出清的低谷调峰容量，确定24小时启停调峰容量需求，
原则上不低于全网低谷调峰容量需求-低谷调峰市场出清容
量。
第四十二条【市场申报】24小时启停调峰交易由D-1
日在运燃煤机组参与（含已参与低谷调峰市场的机组，次日
计划停机的机组除外），最小报价单位为1元/兆瓦，报价上
限暂为2200元/兆瓦，后期根据市场情况动态调整。在申报
时间窗口内，经营主体可以更改申报信息，以最后一次有效
申报为准。
第四十三条【市场出清】技术系统以24小时启停调峰
费用最小为目标进行出清，直至（基本调峰能力对应的最
小技术出力-低谷调峰出清容量）满足启停调峰容量需求为
止，或全部申报机组均已出清。当相同容量的机组报价相同
时，申报时间靠前的机组优先出清。
第四十四条【安全校核】电力调度机构综合考虑电网
安全、机组安全、断面受阻情况、保供、消纳等因素，对市
场出清结果开展安全校核，可在市场出清环节中予以前置。
17

--- 第 23 页 OCR ---
第四十五条【出清价格】24小时启停调峰市场采用按
报价补偿的价格机制，经营主体的申报价格即为各自的出清
价格。
【与低谷调峰衔接】在24小时启停调峰市场中出清的
机组，其低谷调峰市场出清结果不予执行、结算、考核及统
计。
第三节市场执行与考核
第四十六条【市场执行】电力调度机构综合考虑系统
电力电量平衡情况、电网安全运行需求等因素，结合24小
时启停调峰出清结果，按需调用24小时启停调峰发电辅助
服务。调用24小时启停调峰辅助服务以日前计划安排为主，
原则上电力调度机构在日前通过技术支持系统将调用安排
通知发电企业，并以此为基础编制运行日发电计划。日内运
行中，电力调度机构可根据天气变化、电力电量平衡和电网
安全运行等实际情况，调整机组启停安排，包括部分或全部
不安排解列停机、停机后部分或全部不再安排开机并网、提
前/推迟开机并网等。在满足电网运行需求的基础上，不安排
机组解列停机或停机后不再开机并网时，原则上按机组申报
价格由高到低顺序进行调整，当相同容量的机组报价相同
时，申报时间靠后的机组优先调整。
第四十七条【执行效果】电力调度机构应详细记录机
组解列、并网调令时间和实际时间。原则上经营主体解列、
并网时间偏离调度规定时间1小时内的，视为全额提供24
18

--- 第 24 页 OCR ---
小时启停调峰服务，全额补偿。因经营主体自身原因，导致
解列、并网时间偏离调度规定时间在1小时-2小时的，视为
部分提供24小时启停调峰服务，部分补偿；偏离调度规定
时间超过2小时的，视为未有效提供24小时启停调峰服务，
不进行补偿。并按两个细则相关规定进行考核。非电厂自身
原因导致的上述情况，根据实际运行结果进行补偿。
第四节补偿费用
第四十八条【补偿费用】24小时启停调峰补偿费用计
算方式如下：
（一）常规补偿费用计算
经营主体被调用提供24小时启停调峰辅助服务，且在
24小时内完成一次完整的停机解列和启动并网运行状态转
换时，对经营主体进行常规补偿。
」D;xP，全额补偿
其中：
S24小时启停常规,i
表示经营主体i的24小时启停调峰常规补偿费
用。
D;表示经营主体i的额定装机容量。
P表示经营主体i的24小时启停调峰出清价格。
（二）保底补偿费用计算
根据电网实际需求，机组被调用停机解列后，24小时内
按调令要求不再启动并网时，对其进行保底补偿。
19

--- 第 25 页 OCR ---
S24小时启停保底；i= S24小时启停常规,;× 0.5
第四十九条【费用疏导】24小时启停调峰补偿费用由
发电企业按上网电量（含国调、西南网调机组留川和外送电
量）比例分担。
20

--- 第 26 页 OCR ---
第六章调频市场
第一节交易主体
第五十条【定义】本规则中调频辅助服务为二次调频
服务，指经营主体为减少系统频率偏差（或联络线、断面控
制偏差），通过自动功率控制技术，包括自动发电控制
（AGC）、自动功率控制（APC）等，提供的有功出力调整
服务。
第五十一条【准入技术条件】参加调频市场的经营主
体应具备以下条件：
（一）与电力调度机构签订并网调度协议，接入调度技
术支持系统。以调频单元为主体参与调频市场（调频单元由
具备AGC控制功能，且满足同一集团、同一流域、同一并
网点、电力调度机构审核通过的一个或多个计划单元聚合而
成，下同）。
（二）按国家和行业标准具备AGC功能并通过电力调
度机构联调试验合格。以调频单元为单位统计，AGC综合调
频性能系数原则上不小于（初设为0.2），性能参数以四
川电力调度控制中心直调范围内性能最优水电为基准进行
计算。
（三）水电应包含单机容量不低于40兆瓦的机组；燃
煤火电装机容量不低于300兆瓦。独立储能充/放电功率不低
于5兆瓦、持续时间不低于1小时。虚拟电厂应具备能快速
21

--- 第 27 页 OCR ---
响应电网频率变化的能力，在秒级到1min以内及时做出调
整，调节容量不低于5兆瓦、调节速率不低于10%可调节容
量/分钟，日调节次数能力不低于50次。
（四）独立储能参与调频辅助服务市场时，应确保荷电
状态保持在合理区间，具备稳定提供调频服务的能力。
第五十二条【调频控制区】调频控制区分为全网控制
区和局部控制区，局部控制区根据电网实际运行情况划分。
全网控制区以四川电网省际联络线及电网频率为控制对象，
局部控制区以四川电网内部断面为控制对象。
第五十三条【市场衔接】现货市场运行后，初期，调
频市场与电能量市场分步出清，具备条件时采用联合出清。
第二节交易组织
第五十四条【组织方式】调频市场在备用市场之前开
展，D日按需调用。
第五十五条【交易流程】调频市场交易流程如下：
（一）开市前，电力调度机构发布调频市场信息。包括
但不限于：D日全网调频容量需求值（兆瓦）、申报开始和
截止时间，以及其他必需的开市信息。
（二）开市后，经营主体按照规则要求，完成调频市场
申报。
（三）申报结束后，电力调度机构进行调频市场出清计
算，开展调频市场安全校核，形成调频市场出清结果，并按
22

--- 第 28 页 OCR ---
规则发布。
（四）D日，电力调度机构根据调频市场出清结果，按
需调用调频服务。
第五十六条【调频需求】调频市场交易标的物为调频
容量需求。电力调度机构根据系统运行实际需要，综合考虑
历史运行经验、超短期负荷波动、超短期新能源波动以及合
理的置信概率和裕度系数等因素，测算全网调频容量需求，
原则上不超过D日预计最大用电负荷Y%，Y初设为3。电
力调度机构根据电网实际运行情况，按需发布局部控制区调
频需求，并作为出清时考虑的约束条件。
第五十七条【市场申报】经营主体申报信息包括调频
里程价格和可调频容量，可调频容量根据经审核的可用容量
计算得到。在申报时间窗口内，经营主体可以更改申报信息，
以最后一次有效申报为准。
（一）申报调频里程价格要求
调频里程价格的最小申报单位为0.01元/兆瓦，申报价
格上限暂为5元/兆瓦，后期根据市场情况动态调整。
（二）申报可调频容量要求
可调频容量最小申报单位为1兆瓦。原则上各类电源申
报可调频容量上下限约束设置如下，后期可根据运行情况动
态调整。
水电：可调频容量申报上限=可用容量（可用容量指考
23

--- 第 29 页 OCR ---
虑检修、故障等因素后的容量，下同）×A1%，下限=可用
容量×A2%。初设A1为15、A2为10。
火电：可调频容量申报上限=可用容量×B1%，下限=可
用容量×B2%。初设B1为7.5、B2为5。
独立储能：可调频容量申报上限=可用容量的C1%，下
限=可用容量的C2%，初设C1为100、C2为0。
虚拟电厂：可调频容量申报上限=可用容量的D1%，下
限=可用容量的D2%，初设D1为20、D2为0。
第五十八条【价格排序】综合考虑经营主体历史调频
性能系数，对其申报价格进行排序，具体方式如下：
（一）计算综合调频性能系数K
综合调频性能系数K用于衡量经营主体AGC响应调频
控制指令的综合性能表现，包括调节速率系数K、响应时间
系数K2、调节精度系数K三个分项系数。
1.调节速率因子
第i个AGC单元的调节速率因子Ki:
Ki=v;/Vsv
Vi指第i个AGC单元执行某次AGC 控制指令的实测速
率。
vv指所有具备市场准入条件AGC单元联调测试速率（以
联调试验报告数据为准）的算数平均值。
2.响应时间因子
24

--- 第 30 页 OCR ---
第i个AGC单元的响应时间因子K2:
T/t，t>TN
K
1, t<TN
t=Te -Ts
t是第i个AGC单元执行某次AGC控制指令的实际响应
时间。
T是第i个AGC单元的标准响应时间。火电标准响应时
间为60秒，水电标准响应时间为10秒，新型主体标准响应
时间为2秒。
T是第i个 AGC 单元执行某次 AGC 控制指令跨出与调
节方向一致的调节死区的时刻，T是第i个AGC单元执行某
次AGC控制指令调节开始的时刻。
3.调节精度因子
第i个AGC单元的调节精度因子K:
0.01xPn/e,e>AGC调节死区
K'={
1，e≤AGC调节死区
其中，é为调节过程调节精度，AGC调节死区为第i个
AGC单元的标准调节精度，由联调试验结果决定。
∑abs(△P）/Pn
e=
(9>NI)
N
AP为机组出力点与指令的差值，取机组有功首次进入调
节死区前后的N个值，若因新的指令原因，导致本次调节过
程不能够继续保持，则相应取两个点的均值，若仍然取不到，
则取首次进入死区点的比值。
25

--- 第 31 页 OCR ---
Pn为机组额定容量。
4.综合性能系数K
以性能最优水电机组分项为基准，对每个AGC单元分
项系数K、K2、K进行归一化处理，并用归一化后的分项系
数计算综合性能指标K。
第i个AGC单元的综合调节性能指标Ki：
K=(2K/K+K²/K+K/K)/4
其中，K、K、K为性能最优水电机组的分项性能参数
（根据上一年实际运行数据计算，每年初更新并公布）。当
K'大于1.2时，取值为1.2。
（二）计算历史综合调频性能指标K,
指经营主体i在竞价日之前最近100次调节过程中的综
合调频性能指标的算术平均值。调节次数不足100次的，以
实际次数为准。
100
∑kij
Ki=
100
其中：
K,为经营主体i的历史综合调频性能指标。
K为经营主体i在第j次调节过程的综合调频性能指标。
（三）计算调频里程排序价格
根据历史综合调频性能指标K;，对经营主体i申报的调
频里程报价进行调整，作为经营主体i的调频里程排序价格。
26

--- 第 32 页 OCR ---
P=
C
Ki
其中：
P为经营主体i的调频里程排序价格。
C为经营主体i的调频里程报价。
第五十九条【市场出清】技术系统根据经营主体调频
里程排序价格由低到高的顺序开展第一轮出清，当调频里程
排序价格相同时，按申报调频容量比例分配出清调频容量，
直至出清调频容量之和满足调频容量需求，或已申报调频容
量全部出清。当第一轮出清调频容量无法满足调频容量需求
时，开展第二轮出清，按照历史综合调频性能系数由大到小
的顺序（历史综合调频性能系数相同时，额定容量大的经营
主体优先）补充出清其余经营主体，直至满足调频容量需求。
第二轮出清价格按第一轮出清调频里程出清价格的0.5倍确
定（如第一轮出清环节无出清经营主体，则采用最近一次市
场第一轮出清价格），出清调频容量为其可调频容量申报下
限。
第六十条为保障电力系统安全稳定运行，原则上，独
立储能、虚拟电厂等新型经营主体中标调频容量之和不超过
调频容量需求的G%，G初设为20。
第六十一条【安全校核】电力调度机构综合考虑电网
安全、机组安全、系统备用、断面受阻情况、保供、消纳、
蓄水、水利综合利用等因素，对市场出清结果开展安全校核，
27

--- 第 33 页 OCR ---
可在市场出清环节中予以前置。其中，安全保供支撑电源参
与调频市场后存在弃电风险时，原则上不纳入出清范围。
第六十二条【出清价格】调频市场采用边际出清的价
格机制，最后一个出清的经营主体调频里程排序价格为调频
市场的调频里程出清价格。因满足约束条件必须出清的经营
主体，作为价格接受者。对调频里程出清价格、调频里程结
算价格设置上限，最大不超过5元/兆瓦。
第三节市场执行与考核
第六十三条【市场执行】中标调频单元在对应中标时
段的起始（结束）时刻，自动化系统自动切换其投入（退出）
AGC自动调频模式，采用中标调频单元先投入、未中标调频
单元后退出的切换方式。现货市场未运行期间，电力调度机
构在经营主体日前发/用电计划中预留调频容量。现货市场运
行期间，经营主体现货出清电力上、下限根据其调频容量进
行调整。中标经营主体在日内运行中，原则上基于发电计划
曲线，在调频容量范围内跟踪调频控制目标。当出清经营主
体因电网安全、机组安全、系统备用、断面受阻、保供、消
纳、蓄水、水利综合利用等原因无法提供调频服务时，出清
经营主体应按调度指令暂停提供调频服务，期间不予考核。
待条件允许后继续提供。
第六十四条【局部控制区调频】在日内运行阶段，因
保障局部地区电网运行安全、电力平衡、控制断面而产生新
的局部控制区调频需求时，电力调度机构综合考虑经营主体
28

--- 第 34 页 OCR ---
性能、系统运行约束、清洁能源消纳、水库综合运用等因素，
原则上优先调整已出清的经营主体的调频控制区，若仍有需
求，再调用申报但未出清的经营主体，最后调用未参与申报
的经营主体（包括未参与市场的新能源经营主体）。被调用
的局部控制区经营主体均作为价格接受者，接受第一轮出清
价格，按照调频市场规则进行补偿和结算。
第六十五条【紧急调用】日内运行中，因电网运行边
界发生变化、局部控制区调频需求影响全网调频容量、经营
主体发生非计划停运或设备故障等原因，导致无法满足电网
运行调频需求时，电力调度机构综合考虑经营主体性能、系
统运行约束和经济性等因素，原则上按增加已出清经营主体
的调频容量、调用其他申报未出清、调用未申报经营主体的
顺序，满足电网运行需求。被增加调用的经营主体接受第一
轮出清价格，按照调频市场规则进行结算，以调整后的调频
容量调整实时市场各经营主体出清上下限范围。
第六十六条【市场性能考核】经营主体调节速率和调
节精度满足在最大等待时间内达到标准调节精度且响应时
间不大于标准响应时间时算调节合格，不合格的调频里程纳
入考核，考核单价为5元/MW。
AGC考核费用（元）=abs（P)xKx5元/MW
其中，P。（MW）为单次调节过程的不合格调频里程，K
为对应的综合调频性能系数。
第六十七条【市场管理考核】AGC投运、可控信号未
29

--- 第 35 页 OCR ---
经调度同意不得擅自退出，若单台机组或全厂AGC投运、
可控信号未经同意投退，每次考核2万元；若AGC投运、
可控信号未经同意的月投退次数之和3次，每次考核5万
元。
第六十八条【考核费用处理】各经营主体的考核费用
按月汇总后，优先抵扣当月补偿费用总额，如有盈余则在当
月提供调频服务的经营主体中，按补偿费用比例分享。
第四节补偿费用
第六十九条【补偿费用】调频补偿费用计算方式如下：
S里程补偿i=D;xP里程×Ki
其中：
S里程补偿;表示经营主体i的调频里程补偿费用。
D表示经营主体i提供的合格调频里程。
P里程表示调频里程出清价格。
K为经营主体i的实际调频性能系数。
第七十条【费用疏导】现货市场连续运行前，月度补
偿费用和考核费用的差额资金由发电企业按上网电量比例
分担。现货市场连续运行后，月度补偿费用和考核费用的差
额资金暂由发用两侧按电量比例承担，其中发电侧指未参与
电能量市场交易的上网电量（含国调、西南网调机组留川电
量），用户侧指省内工商业用电量和外送电量（含国调、西
南网调机组外送电量）。
30

--- 第 36 页 OCR ---
第七章备用市场
第一节交易主体
第七十一条【定义】备用辅助服务指为满足电力系统
安全运行需要，经营主体通过预留调节能力，并在系统运行
需要时于规定时间内调整有功出力的服务。本细则中涉及的
备用不包括四川“两个细则”中的稳定旋转备用。
第七十二条【准入技术条件】参加备用市场的经营主
体应具备以下条件：
（一）与电力调度机构签订并网调度协议，接入调度技
术支持系统。
（二）参与主体包括含季调节及以上调节能力水库、且
计划单元装机容量不低于50兆瓦的水电计划单元，以及其
余装机容量不低于450兆瓦的水电计划单元；装机容量不低
于300兆瓦的燃煤机组；独立储能充/放电功率不低于5兆瓦、
持续时间不低于1小时；虚拟电厂的负荷可调整容量不低于
5兆瓦、连续调减能力不低于2小时，响应时间不大于15分
钟。
（三）经营主体应具备保持稳定备用容量的能力，确保
需要时投入运行。
第七十三条【市场衔接】现货市场运行初期，备用市
场与电能量市场分步出清，后期具备条件时联合出清。
第二节交易组织
31

--- 第 37 页 OCR ---
第七十四条【组织方式】备用市场在调频市场之后、
现货日前市场正式出清之前开展，D日按需调用。
第七十五条【交易流程】备用市场交易流程如下：
（一）开市前，电力调度机构发布备用市场信息。包括
但不限于：D日全网备用容量需求值（兆瓦）、申报开始和
截止时间，以及其他必需的开市信息。
（二）开市后，经营主体按照规则要求，完成次日备用
市场申报。
（三）申报结束后，电力调度机构进行备用市场出清计
算，开展备用市场安全校核，形成各经营主体备用出清容量，
并按规则发布市场出清信息。
（四）D日，电力调度机构根据备用市场出清结果，按
需调用备用服务。
第七十六条【备用容量需求】D日备用容量需求按照
西南电网备用管理相关规定确定。备用容量需求减去经营主
体预留的调频容量后，用于备用市场出清。电力调度机构根
据电网实际运行情况，按需发布分区备用要求，并作为出清
时考虑的约束条件。
第七十七条【市场申报】多个计划单元聚合为一个调
频单元参与调频市场的，在备用市场中以相同的聚合范围参
与。经营主体申报信息为备用容量及备用价格，备用容量根
据经审核的可用容量计算得到。在申报时间窗口内，经营主
32

--- 第 38 页 OCR ---
体可以更改申报信息，以最后一次有效申报为准。
（一）申报备用价格要求
备用辅助服务的申报价格最小单位为0.1元/兆瓦时，统
筹考虑提供备用服务的机会成本（因预留备用容量、不发电
产生的损失）等因素，申报上限暂为126.8元/兆瓦时，后期
根据市场情况动态调整。
（二）申报备用容量要求
经营主体申报的备用容量应考虑爬坡率（指经济爬坡
率，以电力调度机构公示的数据为准，下同），不大于在15
分钟内的出力可增加量，并满足以下规定。
水电：备用容量申报上限=可用容量×E1%，下限=可用
容量×E2%。初设E1为30，E2为10。
火电：备用容量申报上限=爬坡率×F1分钟，下限=爬坡
率×F2分钟）。初设F1为15，F2为5。
独立储能：备用容量申报上限为自身额定容量，下限为
5兆瓦。
虚拟电厂（可调节负荷）：备用容量申报上限为最大可
调节容量，下限为5兆瓦。
第七十八条【市场出清】技术系统以备用补偿总费用
最小为目标，按照备用提供方报价由低到高的顺序依次出
清，报价相同时，申报容量大的经营主体优先出清，直至出
清满足备用容量需求。当出清备用容量无法满足全网需求
时，按照发电侧经营主体剩余备用容量（日前申报出力上限
33

--- 第 39 页 OCR ---
小的顺序，同时需满足各类型备用容量申报上下限规定，对
缺额备用容量进行补充分配。补充分配的备用容量价格按出
清价格的0.5倍确定。
第七十九条为保障电力系统安全稳定运行，原则上，
独立储能、虚拟电厂等新型经营主体合计中标备用容量之和
不超过备用容量需求的H%，H初设为10。
第八十条【安全校核】电力调度机构综合考虑电网安
全、机组安全、断面受阻情况、分区备用要求、保供、消纳、
蓄水、水利综合利用等因素，对市场出清结果开展安全校核，
可在市场出清环节中予以前置。其中，安全保供支撑电源参
与备用市场后存在弃电风险时，原则上不纳入出清范围。
第八十一条【出清价格】备用市场采用边际出清的价
格机制，最后一个出清的经营主体报价为备用市场出清价
格。因满足约束条件必须出清的经营主体，作为价格接受者。
第八十二条【荷电状态调整】独立储能因故导致D日
0时荷电状态不满足最低要求（荷电状态最低要求=中标容量
*最大功率放电持续小时），应及时主动向调度机构申请调
令恢复相应荷电状态，调度机构根据电网运行情况，具备条
件时安排。由此产生的充电电量按照电能量市场相关规定进
行结算。
第三节市场执行与考核
第八十三条【市场执行】现货市场未运行期间，电力
34

--- 第 40 页 OCR ---
调度机构在经营主体日前发/用电计划中预留备用容量。现货
市场运行期间，经营主体出清电力上限根据其备用容量进行
调整，并作为现货市场出清的约束。电力调度机构可通过不
定期抽检的方式，测试评估经营主体备用响应情况。
第八十四条【备用调整】日内运行中，因电网运行边
界发生重大变化、经营主体发生非计划停运或设备故障等情
况，导致电网运行备用需求发生变化或已出清经营主体无法
提供或足额提供出清备用容量时，电力调度机构综合考虑经
营主体剩余备用容量、系统运行约束和经济性等因素，采取
增加或减少已出清经营主体的备用容量、调用其他申报未出
清或未申报的经营主体备用容量等方式，满足电网运行需
求。被调整的经营主体作为价格接受者，按照备用市场规则
进行结算，以调整后的备用容量调整实时市场各经营主体出
清上下限范围。
第八十五条【调用效果】通过备用响应不足率评估备
用响应执行情况。其中，备用响应不足率等于15分钟内计
划指令出力（或实际负荷）积分电量减去实际出力（或计划
指令负荷）积分电量之差除以计划指令出力（或计划指令负
荷）的积分电量，当结果小于零时按零处理，响应不足率大
于5%视为调用备用不合格。电力调度机构可对备用响应能
力进行不定期抽检测试，抽检测试时长为30分钟至1小时，
测试期间，将经营主体调令设置为执行日内固定计划。经营
主体一天内出现调用备用不合格情况达到3次，取消全天备
35

--- 第 41 页 OCR ---
用补偿。
第八十六条【市场考核】对经营主体未足额提供备用
服务的情况进行考核，具体如下：
（一）未足额提供备用服务的情况
1.单时段（每15分钟）备用考核费用计算
S各用考核,it = max(S ×0.98-Siu,0)xPx4
其中：
S用考核i表示经营主体i在第t个时段的备用考核费用。
S,表示经营主体i在第t个时段（指每15分钟的整点）
的上网调令值（负荷类虚拟电厂为负值）。
Siu表示经营主体i在第t个时段（指每15分钟的整点）
的上网实际值（负荷类虚拟电厂为负值）。P表示经营主体i
第t个时段的备用价格。
2.日备用考核费用
备用考核it
t=1
（二）考核执行
1.已纳入四川“两个细则”计划曲线考核的经营主体，
本细则不再对未足额提供备用服务的情况进行考核。
2.经营主体因非自身原因调整出力/用电负荷，导致未能
在相应时段足额提供备用服务或荷电状态不满足要求的，免
除考核。
第八十七条【考核费用处理】各经营主体的考核费用
36

--- 第 42 页 OCR ---
按月汇总后，优先抵扣当月补偿费用总额，如有盈余则在当
月提供备用服务的经营主体中，按补偿费用比例分享。
第四节补偿费用
第八十八条【补偿费用】以聚合方式参与备用市场的
经营主体，用于计算补偿费用的备用容量按装机容量占比分
解到计划单元。备用补偿费用计算公式如下：
R;=∑CixP
t=1
R;为经营主体i的备用补偿费用；
C.为经营主体i出清备用容量（考虑日内调整）；
P为备用市场补偿价格；
n为提供备用容量的时段数。
第八十九条【费用疏导】现货市场连续运行前，备用
补偿费用由发电企业按上网电量比例分担。现货市场连续运
行后，备用补偿费用暂由发用两侧按电量比例承担，其中发
电侧指未参与电能量市场交易的上网电量（含国调、西南网
调机组留川电量），用户侧指省内工商业用电量和外送电量
（含国调、西南网调机组外送电量）。
37

--- 第 43 页 OCR ---
第八章黑启动市场
第一节交易主体
第九十条【准入技术条件】参加黑启动市场的经营主
体应具备以下条件：
（一）与电力调度机构签订并网调度协议，接入调度技
术支持系统。
（二）具备黑启动能力的220kV及以上电压等级并网的
水电机组。
（三）机组调速系统完成参数实测，性能满足要求，具
备孤网运行模式。
（四）机组调速系统完成进相试验，进相能力满足相关
规程和标准要求。
（五）经营主体每次参加黑启动辅助服务市场前，应委
托具备资质的试验单位开展黑启动测试试验，确认机组具备
黑启动能力，技术性能指标应达到规定的标准；黑启动测试
试验报告应包含黑启动耗时的试验结果，黑启动耗时应不超
20分钟；提供黑启动辅助服务的市场主体大修后必须进行一
次黑启动试验。黑启动测试试验报告有效期须涵盖次年全
年，且应在每年11月前报电力调度机构备案。
第二节交易组织
第九十一条【组织方式】黑启动市场原则上以年度为
周期开展交易。电网或黑启动机组情况发生较大变化时，经
38

--- 第 44 页 OCR ---
四川能源监管办同意，可开展补充交易。
第九十二条【交易流程】黑启动市场交易流程如下：
（一）每年11月，电力调度机构发布次年黑启动辅助
服务交易相关信息，包括但不限于：开闭市时间、次年系统
黑启动子网分区、参与机组的指标性能要求。
（二）每年11月，电力调度机构组织黑启动市场交易，
在闭市后1个工作日内完成合规校核。
（三）电力调度机构在距年底7个工作日前公布安全校
核结果并公布。安全校核不通过时，按规则重新出清，直至
安全校核通过。
第九十三条【黑启动需求】电力调度机构根据系统安
全运行需要确定次年系统黑启动分区。原则上按照每一分区
安排两个电厂各一台黑启动机组的原则确定次年黑启动辅
助服务需求。
第九十四条【价格机制】黑启动市场采用功能补偿+
调用补偿的价格机制。功能补偿价格由市场出清形成，调用
价格采用固定价格机制。
第九十五条【市场申报】黑启动服务提供方申报信息
为功能补偿价格（申报上限为2万元／月）、黑启动耗时、
机组容量及台数（市场出清需要信息）并上传黑启动试验报
告、具备孤网运行能力等佐证材料。在申报时间窗口内，黑
启动服务提供方可以更改申报信息，以最后一次有效申报为
准。
39

--- 第 45 页 OCR ---
第九十六条【市场出清】黑启动辅助服务交易按以下
原则形成交易结果：
（一）黑启动子网分区内申报价格低的优先出清。当第
一轮出清无法满足需求时，开展第二轮出清，按照黑启动耗
时由少到多、机组容量由大到小、并网电压等级由高到低、
全厂机组台数（不含生态机组）由多到少顺序出清，直至满
足需求。第二轮出清价格按第一轮出清价格的0.5倍确定（如
第一轮出清环节无出清经营主体，则按申报价格上限的0.5
倍确定）。
（二）申报价格相同时，黑启动耗时少的优先出清；黑
启动耗时相同时，机组容量大的优先出清；机组容量相同时，
电厂并网电压等级高的优先出清；并网电压等级相同时，全
厂机组台数多（不含生态机组）的优先出清；以上条件均相
同时，申报提交时间靠前的优先出清。
第九十七条【安全校核】电力调度机构综合考虑电网
安全、机组安全、断面受阻情况、保供、消纳等因素，对市
场出清结果开展安全校核，可在市场出清环节中予以前置。
安全校核内容包括但不限于：
（一）电网恢复初期，在恢复电厂近区主网架或其他电
源过程中，满足自励磁校核，机组进相能力及低励限制的无
功定值应满足电网要求。
（二）恢复主网架过程中，能抵御大型变压器合闸带来
的冲击。
40

--- 第 46 页 OCR ---
（三）恢复主网架过程中，机组满足孤网稳定校核。
（四）黑启动过程中的电网频率安全、低频振荡及特殊
稳定问题等校核。
第九十八条【出清价格】黑启动市场采取分区边际出
清的价格机制，最后一个出清的经营主体报价为市场出清价
格。
第三节市场执行与考核
第九十九条【黑启动调用】系统发生大面积停电需恢
复运行时，电力调度机构根据系统实际情况，按交易结果调
用黑启动辅助服务。原则上，出清经营主体在规定时间内按
要求成功启动1个及以上220千伏及以上电压等级公用变电
站（不含本电厂升压站和无主变的开关站）视为调用黑启动
成功。分区内出清经营主体无法调用或调用不成功时，电力
调度机构可按需临时调用区内其他具备条件的未出清经营
主体提供黑启动服务。
第一百条【黑启动考核】出清经营主体在被调用时，
无法达到对应的黑启动技术标准，对其当年已结算的补偿费
用进行回收，并按24个月的黑启动辅助服务月度补偿费用
进行考核。
第一百○一条【考核费用分享】各经营主体的考核费
用按月汇总后，优先抵扣当月补偿费用总额，如有盈余则在
当月提供调频服务的经营主体中，按补偿费用比例分享。
第四节补偿费用
41

--- 第 47 页 OCR ---
第一百○二条【补偿费用】依据市场出清价格对出清
经营主体进行黑启动功能补偿，按月结算。调用黑启动成功
且满足技术标准的经营主体（含临时调用经营主体），可获
得100万元／次的调用补偿，在调用黑启动的次月进行结算。
第一百○三条【费用疏导】现货市场连续运行前，补
偿费用和考核费用的差额资金由发电企业按上网电量比例
分担。现货市场连续运行后，补偿费用和考核费用的差额资
金由全体工商业用户和发电企业（含国调、西南网调电站）
按电量比例共同分担。
42

--- 第 48 页 OCR ---
第九章计量与结算
第一百○四条【计量要求】辅助服务相关数据来自
SCADA等调度自动化系统以及新型负荷管理系统。计量和采
集周期应当满足辅助服务最小交易周期和精度要求。计量数
据缺失的，可根据相关拟合规则进行补充。
第一百○五条【结算原则】辅助服务市场结算采用
“日清月结”的方式，按日对交易结果进行清分，生成日清
分依据；按月对交易进行月结算，出具月结算依据，并开展
电费结算。各品种辅助服务费用应在结算单中单独列示，不
与其他费用叠加打捆。
第一百〇六条【结算单元分配】若一个辅助服务市场
参与主体对应多个结算单元，则各结算单元按结算周期内能
量管理系统采集的上网电量比例分配辅助服务费用。
第一百○七条【日清分流程】电网企业原则上于D+1
日将虚拟电厂主体辅助服务费用计算相关数据发送至电力
调度机构，电力调度机构据此完成经营主体D日辅助服务补
偿、考核费用计算，作为日清分依据。
第一百○八条【公示异议流程】电力调度机构月内滚
动在辅助服务市场运营平台向经营主体公示每日辅助服务
市场补偿、考核计算结果。经营主体对相关信息存在异议的
应于当月25日至次月10日期间反馈，运营机构于5个工作日
内完成异议应答，无异议后进行结算。相关时间节点遇法定
节假日顺延。
43

--- 第 49 页 OCR ---
第一百○九条【月结算及分摊】电网企业原则上于M
月25日前将M-1月参与调频辅助服务费用分摊的发电侧各省
调直调电厂上网电量、调试电量和工商业用户（含电网企业
代理购电用户）总用电量，电力交易机构将国网调电厂留川
电量、外送电量，推送至电力调度机构。电力调度机构于M
月底前完成M-1月发用两侧各需分摊的辅助服务费用总额及
发电侧各经营主体分摊费用明细计算，电力交易机构会同电
网企业于M+1月3日前完成后续相关结算工作，并与其他交易
费用合并出具结算依据，向经营主体公开。
第一百一十条【追退补调整】由于计量、电价差错等
原因需要进行追退补的，原则上应由市场运营机构按照规则
在1个月内完成电力辅助服务费用追退补工作。
第一百一十一条【新型经营主体结算原则】独立储能在
结算时段内按上网（下网）电量参与发电侧（用户侧）辅助
服务费用分摊或分享。发电类虚拟电厂参与发电侧辅助服务
费用分摊或分享，负荷类虚拟电厂参与用户侧辅助服务费用
分摊或分享。
44

--- 第 50 页 OCR ---
第十章信息披露及报送
第一百一十二条【总体要求】电力调度机构、电力交易
机构和电网企业应通过电力交易平台，向市场主体披露辅助
服务市场相关信息。辅助服务市场信息按时间尺度分为日信
息、月度信息，内容包括但不限于辅助服务需求计算方法、
辅助服务需求、交易申报、出清信息，服务补偿和分摊总体
情况等信息，满足市场交易、运行、结算需求以及《电力市
场信息披露基本规则》（国能发监管［2024］9号）等规则
要求。
第一百一十三条【日信息发布】日信息分为事前信息、
事中信息和事后信息。事前信息包括市场组织信息和出清信
息。市场组织信息由电力调度机构、电网企业（主要为虚拟
电厂基线负荷）在交易组织前披露，市场出清信息由电力调
度机构在市场出清后及时披露。事中信息主要包括日内增
加、减少调用等信息，由电力调度机构在调整后及时披露。
事后信息由电力调度机构在D+2日17:00前披露，主要包括D
日辅助服务市场执行、调用、补偿和考核费用情况。
第一百一十四条【月度信息披露】月度信息主要包括经
营主体月度辅助服务补偿、考核、分摊费用情况，由电力调
度机构于M月3日前（如遇节假日顺延）披露M-2月相关信息。
第一百一十五条【异议与复核】各市场主体如对相关信
息有异议，应当于发布后5个工作日内通过电力交易平台提
出复核申请。电力交易机构在接到复核申请5个工作日内，
45

--- 第 51 页 OCR ---
会同电力调度机构进行核实并予以答复。
46

--- 第 52 页 OCR ---
第十一章风险防控
第一百一十六条【职责分工】市场运营机构负责履行市
场监测和风险防控职责，市场成员应共同遵守并按规定落实
辅助服务市场风险防控职责。
第一百一十七条【风险类型】辅助服务市场风险类型主
要包括：
（一）辅助服务供需风险，指辅助服务供应紧张，较难
满足辅助服务需求的风险。
（二）辅助服务市场力风险，指具有市场力的经营主体
操纵辅助服务市场价格的风险。
（三）辅助服务市场价格异常风险，指部分时段或局部
地区辅助服务市场价格持续偏高或偏低，波动范围或持续时
间明显超过正常变化范围的风险。
（四）辅助服务市场技术支持系统风险，指支撑辅助服
务市场的各类技术支持系统出现异常或不可用状态，影响市
场正常运行的风险。
（五）网络安全风险，指因黑客、恶意代码等攻击、干
扰和破坏等行为，造成被攻击系统及其数据的机密性、完整
性和可用性被破坏的风险。
（六）其他影响辅助服务市场正常运行的风险。
第一百一十八条【风险监测】市场运营机构加强对辅
助服务市场各类交易活动的风险防范和监测，按程序对市场
风险进行预警，并报告四川能源监管办、省发展改革委、省
能源局。
47

--- 第 53 页 OCR ---
第一百一十九条【风险分级】市场运营机构对市场风险
发生可能性、引发后果严重性进行评估和预测，并根据引起
后果的严重性从低到高可划分为：
低风险：发生一般市场风险，采取相应措施后可维持市
场正常运行的情况。
中风险：发生较严重市场风险，临时调整等措施不足以
将市场恢复到正常运行状态，需短时暂停市场运行的情况。
高风险：发生严重市场风险，或市场暂停时间超过120
小时仍未恢复运行，且市场中止之外的措施不足以将市场恢
复到正常运行状态。
第一百二十条【风险处置】市场风险发生时，各方按
照调度机构报四川能源监管办、省发展改革委、省能源局审
定的风险处置预案执行，调度机构应按照安全第一的原则对
市场进行应急处置，详细记录应急处置期间的有关情况，并
报告四川能源监管办和省发改委、省能源局。应急处置的主
要手段包括但不限于：
（一）低风险发生时，调整市场限价、调整市场相关参
数、调整调用顺序等。
（二）中风险发生时，暂停市场交易，由调度机构根据
电网实际需求调用辅助服务资源，待问题处理和解决后重新
启动市场。
（三）高风险发生时，调度机构做好应急处置，报请四
川能源监管办作出中止辅助服务市场的决定，并向市场成员
公布中止原因。
48

--- 第 54 页 OCR ---
第十二章市场监管
第一百二十一条【信息报送】电网企业应按月向四川能
源监管办和省发改委、省能源局等报送辅助服务市场运行情
况，包括交易量价和费用分摊情况、各类经营主体收益等。
第一百二十二条【争议处理】经营主体对辅助服务交易
存在争议时，可向市场运营机构提出书面申诉意见，市场运
营机构在规定期限内完成核实并予以答复。经营主体认为仍
有争议的，可通过市场管理委员会调解，也可提交四川能源
监管办依法协调；协调不成的可通过仲裁、司法等途径解决
争议。
第一百二十三条【市场监管】四川能源监管办对本细则
实施情况进行监管，对市场主体和市场运营机构违反相关规
定的行为进行处理。
49

--- 第 55 页 OCR ---
第十三章附则
第一百二十四条本细则由四川能源监管办、省发展改革
委、省能源局负责解释。
第一百二十五条本细则自发布之日起实施。
50

--- 第 56 页 OCR ---
-56 —