--- 第 1 页 OCR ---
国家能源局四川监管办公室
四川省发展和改革委员会文件
四川省能源局
川监能市场〔2025】126号
关于印发《四川电力辅助服务市场交易
实施细则》的通知
国网西南分部、国网四川省电力公司，四川电力交易中心，有关
地方电网企业，有关发电企业、电力用户、售电公司、新型经营
主体:
为深入贯彻党中央、国务院决策部署，服务全国统一电力市
场建设，加快建立健全四川电力辅助服务市场体系，规范辅助服
务市场秩序，提升电力系统综合调节能力，促进清洁能源消纳和

--- 第 2 页 OCR ---
绿色低碳转型，保障电力安全可靠供应和电力系统经济高效运
行。按照《国家发展改革委国家能源局关于建立健全电力辅助
服务市场价格机制的通知》（发改价格［2024］196号）、《国家
发展改革委国家能源局关于印发（电力辅助服务市场基本规则>
的通知》（发改能源规〔2025】411号）、《国家能源局综合司关
于同意京津唐等14个地区电力辅助服务市场建设实施方案的复
函》等相关文件要求，四川能源监管办会同四川省发展改革委、
省能源局组织市场运营机构起草了《四川电力辅助服务市场交易
实施细则》，现印发你们，请遵照执行。
附件：《四川电力辅助服务市场交易实施细则》
四川省发展和改革委员会
四川省能源局
2025年12月15
日
-2

--- 第 3 页 OCR ---
附件
四川电力辅助服务市场交易实施细则

--- 第 5 页 OCR ---
目录
第一章总则.
第二章市场成员
第三章市场衔接
第四章低谷调峰市场
第一节交易主体
第二节交易组织
8
第三节市场执行与违约责任
第四节补偿费用
13
第五章24小时启停调峰市场
15
第一节交易主体.
15
第二节交易组织.
15
第三节市场执行与违约责任
16
第四节补偿费用
17
第六章 调频市场
第一节交易主体
19
第二节交易组织
20
第三节市场执行与违约责任
26
第四节补偿费用
28
第七章备用市场
29
第一节交易主体.
29
第二节交易组织
29

--- 第 6 页 OCR ---
第三节市场执行与违约责任
第四节补偿费用..
34
第八章黑启动市场
36
第一节交易主体
36
第二节交易组织
36
第三节市场执行与违约责任
39
第四节补偿费用，
39
第九章计量与结算
40
第十章信息披露及报送
43
第十一章风险防控
44
第十二章市场监管
46
第十三章 附则
47

--- 第 7 页 OCR ---
第一章总则
第一条服务全国统一电力市场建设和新型电力系统建
设，规范电力辅助服务市场运营管理，建立优化电力辅助服
务市场机制，维护市场经营主体合法权益，加强电力辅助服
务市场与电能量市场的统筹衔接，推动电力辅助服务价格规
范形成、费用有序传导，服务四川社会经济高质量发展。
第二条为规范四川电力辅助服务市场运营和管理，依法
维护电力市场经营主体的合法权益，依据《中华人民共和国
能源法》、《中华人民共和国电力法》、《电力监管条例》等有
关法律、行政法规和《中共中央国务院关于进一步深化电
力体制改革的若干意见》（中发［2015］9号）、《电力辅助服
务管理办法》（国能发监管规［2021]61号）、《国家发展改
革委国家能源局关于建立健全电力辅助服务市场价格机制
的通知》（发改价格〔2024］196号）、《电力市场运行基本规
则》（国家发改委2024年第20号令）、《电力市场信息披露
基本规则》（国能发监管［2024］9号）、《电力市场注册基本
规则》（国能发监管〔2024]76号）、《国家能源局关于支持
电力领域新型经营主体创新发展的指导意见》（国能发法改
[2024］93号）、《电力辅助服务市场基本规则》（发改能源
规〔2025］411号）《国家发展改革委国家能源局关于加快
推进虚拟电厂发展的指导意见（发改能源〔2025］357号）
《电力市场计量结算基本规则》发改能源规[2025]976号）
《跨省跨区电力应急调度管理办法》（发改运行规〔2025】
1193号）、关于转发《发电机组进入及退出商业运营办法》

--- 第 8 页 OCR ---
的通知（川监能行业函〔2023］92号）、《国家能源局综合司
关于同意京津唐等14个地区电力辅助服务市场建设实施方
案的复函》等文件，制定本细则。
第三条本细则所指电力辅助服务市场是指经营主体通
过市场化机制提供辅助服务，并基于市场规则获取相应收益
的市场运行机制。
第四条本细则适用于四川电力辅助服务市场的设立、注
册、运行、结算和监督管理等。
第五条国家能源局四川监管办公室（以下简称“四川能
源监管办”）负责四川电力辅助服务市场的监督与管理，负责
监管本细则实施。
第六条四川电力辅助服务市场建设坚持统一开放、公平
公正、竞争有序的原则。坚持以安全为前提，保证电力系统
安全稳定运行；以市场机制为导向，促进可调节资源高效优
化配置；以绿色低碳为目标，助力新型电力系统建设、服务
能源清洁转型。
第七条辅助服务市场运行期间，通过市场获得补偿及承
担相应违约责任的经营主体，不再执行“两个细则”内相应补
偿及考核条款。市场未运行期间，按照“两个细则”相关规定
执行。
一2—

--- 第 9 页 OCR ---
第二章市场成员
第一节市场成员构成
第八条本细则中辅助服务市场成员包括经营主体、电网
企业和市场运营机构。其中，经营主体包括发电企业、售电
企业、电力用户和新型经营主体（含储能企业、虚拟电厂、
智能微电网、车网互动运营企业等）。其中，提供电力辅助
服务的经营主体是指满足电力市场要求，具备可观、可测、
可调、可控能力的主体，主要包括水电、火电、新型经营主
体等可调节资源（智能微电网、车网互动参照本细则中虚拟
电厂相关规定参与辅助服务市场），其中可控指具备接受四
川电力调度控制中心控制的能力。经营主体以计划单元（调
频市场以调频单元）参与辅助服务市场。电网企业指国网四
川省电力公司及省内其他为电力辅助服务市场建设运营提
供必要的网架支撑及关联服务的主体。市场运营机构包括四
川电力调度控制中心（以下称“电力调度机构”）及四川电
力交易中心（以下称“电力交易机构”）。
第二节市场成员权利与义务
第九条经营主体的权利与义务主要包括：
（一）按国家和行业标准装备相关设备，具备提供辅助
服务能力和技术条件。
（二）按规则参与辅助服务市场，按调度指令提供辅助
服务。
（三）按规则进行市场费用结算和分摊。
（四）按规定披露和报送信息，获得市场交易相关信息。
一3—

--- 第 10 页 OCR ---
（五）法律法规规定的其他权利和义务。
第十条电网企业的权利与义务主要包括：
（一）为经营主体提供输配电和电网接入、计量采集、
电费结算等服务。
（二）负责按相关规则认定虚拟电厂基线负荷、实际负
荷采集、低谷调峰辅助服务效果计算，向市场运营机构提供
支撑辅助服务市场交易、结算、补偿费用分摊所需的相关数
据。
（三）按规定披露相关信息。
（四）法律法规规定的其他权利和义务。
第十一条电力调度机构的权利与义务主要包括：
（一）提出满足系统安全运行要求的电力辅助服务需
求，统一采购各类电力辅助服务。
（二）负责辅助服务市场交易组织、市场出清、服务调
用、费用计算、提出安全约束、开展安全校核等业务，开展
辅助服务市场运营监控工作。
（三）向电力交易机构推送辅助服务结算相关计算结
果。
（四）负责建设和维护辅助服务市场交易技术支持系
统。
（五）协同电力交易机构，按规定披露辅助服务市场相
关信息。
（六）负责辅助服务市场的风险防范；定期开展辅助服
务市场运营情况分析。

--- 第 11 页 OCR ---
（七）会同电网企业、电力交易机构，评估辅助服务市
场运行状态，对市场交易规则提出修改意见。
（八）法律法规规定的其他权利和义务。
第十二条电力交易机构的权利与义务主要包括：
（一）向经营主体提供市场注册、信息变更和退出等相
关服务。
（二）负责辅助服务市场申报和信息披露实施。
（三）负责向经营主体出具辅助服务市场结算依据，并
推送给电网企业。
（四）负责配合电力调度机构开展交易组织相关工作。
（五）法律法规规定的其他权利和义务。
第三节准入与退出
第十三条参与辅助服务市场交易的经营主体应是具有
独立法人资格（或取得法人授权）、依法依规取得电力业务
许可证（符合豁免政策除外）、财务独立核算、信用资质良
好、能够独立承担民事责任的经济实体，与电力调度机构签
订并网调度协议、接入调度技术支持系统（虚拟电厂按规定
与相应电力调度机构签订并网调度协议、接入相应调度技术
支持系统，下同）。
第十四条参加辅助服务市场的主体，应具备提供相应
辅助服务的能力，具备接收、执行调度指令的技术能力，具
备相应辅助服务计量及电力、电量分时计量与传送条件，数
据准确性、可靠性、时效性应满足要求。
第十五条符合辅助服务市场准入条件的各类经营主
-5-

--- 第 12 页 OCR ---
体，在电力交易机构完成市场注册程序的次日起（发电类主
体须完成启动试运行），可根据各类别辅助服务市场的相关
要求参与市场交易。经营主体应保证注册提交材料的真实
性、完整性，履行承诺、公示、注册、备案等相关手续后，
电力交易机构及时向社会发布经营主体注册信息。
第十六条进入辅助服务市场的经营主体原则上不得自
行退出市场。因退役破产、政策调整、系统约束限制等原因
无法继续提供辅助服务的经营主体，可申请办理退市手续，
经审核后方可退出辅助服务市场。经营主体退市信息由电力
交易机构同步至电力调度机构。
第十七条退出市场的经营主体应缴清辅助服务相关费
用，未履约完的辅助服务合同应通过转让或终止等方式处
理。
第十八条经营主体注册信息发生变更时，应及时向电
力交易机构提出变更申请，变更信息经公示无异议后，电力
交易机构向社会重新发布相关经营主体注册信息。因故需退
出辅助服务市场的经营主体，应及时向电力交易机构提出退
出申请，履行或处理完成已成交有关事项，并由电力交易机
构公示无异议后，方可注销其市场信息并退出辅助服务市
场。
—6一

--- 第 13 页 OCR ---
第三章市场衔接
第十九条现货市场结算（试）运行期间，低谷调峰、
启停调峰等各类具有类似功能的市场不再运行。
第二十条初期，辅助服务市场和现货市场独立开展、
分别优化，具体条件后，逐步探索联合优化。
第二十一条独立储能及虚拟电厂按时段自主选择参与
现货电能量市场、调频和备用辅助服务市场之一。独立储能
参与调频、备用辅助服务市场时段，默认发电计划为OMW。
经营主体在提供辅助服务过程中产生的电量，按照电能量市
场相关规定进行结算。

--- 第 14 页 OCR ---
第四章低谷调峰市场
第一节交易主体
第二十二条低谷调峰服务指经营主体为跟踪系统负荷
的峰谷变化和可再生能源的出力变化，根据调度指令或出清
结果调整发用电功率所提供的服务。
第二十三条参加低谷调峰市场的经营主体应具备条件
如下：
燃煤机组和燃气机组额定容量不低于300兆瓦。独立储
能最大充/放电功率不低于5兆瓦、持续时间不低于1小时。
虚拟电厂的负荷可调整容量不低于5兆瓦、连续调增能力不
低于30分钟，调峰响应时间不大于15分钟。负荷类虚拟电
厂不参与低谷调峰市场。
第二节交易组织
第二十四条预计D日（D为运行日，下同）省内燃煤
机组和燃气机组基本调峰能力用尽后，全天或部分时段负备
用小于100万千瓦，存在清洁能源弃电风险时，可启动低谷
调峰市场交易。低谷调峰市场按需开展，以15分钟为最小
交易时段。
第二十五条低谷调峰市场交易流程如下：
（一）开市前，电力调度机构通过电力交易平台发布低
谷调峰市场信息。包括但不限于：D日全网低谷调峰时段、
低谷调峰容量需求（兆瓦）、申报开始和截止时间，以及其
他必需的开市信息。电网企业披露虚拟电厂基线负荷，时间
要求。
-8-

--- 第 15 页 OCR ---
（二）开市后，经营主体按照规则要求，在电力交易平
台完成低谷调峰市场申报。
（三）申报结束后，电力调度机构进行低谷调峰市场出
清计算，开展安全校核，形成低谷调峰市场出清结果，并在
电力交易平台进行发布。
（四)D日，电力调度机构根据低谷调峰市场出清结果，
按需调用低谷调峰服务。
第二十六条低谷调峰市场交易标的物为全网低谷调峰
容量需求，原则上不低于交易时段内全网负备用最大缺额，
并留有X%裕度，初设X为20。
第二十七条经营主体提供方申报信息包括调峰容量和
调峰价格，以15分钟为颗粒度。调峰价格的最小申报单位
为1元/兆瓦时，并设置申报价格上限，后期根据市场情况动
态调整。在申报时间窗口内，经营主体可以更改申报信息，
以最后一次有效申报为准。
（一）燃煤机组申报要求
1.申报价格
燃煤机组申报价格上限为P，低谷调峰，P，低谷调峰初设为350
元/兆瓦时。机组以基本调峰能力对应的最小技术出力为基
础，申报调峰深度及价格，最多分三段，每段价格非递减。
2.申报容量
申报能够提供的调峰容量，原则上等于最大深度调峰能
力。
（二）燃气机组申报要求

--- 第 16 页 OCR ---
1.申报价格
燃气机组报价不进行分档，申报价格上限为P2
低谷调峰
低谷调峰初设为80元/兆瓦时。
P2
2.申报容量
燃气机组申报容量采用默认值，原则上等于最小技术出
力。
（三）其它经营主体申报要求
1.申报价格
独立储能、虚拟电厂报价不进行分档，申报价格上限为
2.申报容量
独立储能、虚拟电厂申报容量为在基线负荷上可增加的
用电功率，最小申报单位为1兆瓦。其中储能申报容量原则
上等于最大允许充电功率；虚拟电厂不大于最大调节容量。
独立储能基线负荷为0兆瓦。虚拟电厂基线负荷由电网
公司计算并发布。
第二十八条技术系统以低谷调峰补偿总费用最小为目
标，按照经营主体报价由低到高的顺序进行出清，直至出清
调峰容量之和满足低谷调峰容量需求值。报价相同时，按独
立储能、虚拟电厂、燃气机组、燃煤机组的顺序出清；独立
储能之间按申报容量比例分配出清调峰容量；虚拟电厂按申
报容量比例分配出清调峰容量；燃气机组之间申报时间靠前
的优先出清；燃煤机组之间按申报容量比例分配出清调峰容
量。出清调峰容量无法满足全网调峰容量需求时，技术支持
-10-

--- 第 17 页 OCR ---
系统按照独立储能、燃气机组、燃煤机组的顺序，对缺额调
峰容量进行补充出清，直至满足调峰容量需求或经营主体调
峰能力用尽。补充出清价格按同类型经营主体出清价格的0.5
倍确定；同类型经营主体无出清时，以该类型主体申报价格
上限的0.5倍确定。调度机构应合理安排独立储能运行方式，
确保其调峰能力满足调峰需求。
第二十九条电力调度机构综合考虑电网安全、机组安
全、断面受阻情况、保供、消纳等因素，对市场出清结果开
展安全校核，可在市场出清环节中予以前置。
第三十条低谷调峰市场采用分类型主体边际出清的价
格机制，即同类型经营主体中最后一个中标主体的报价为该
类型经营主体的出清价格。
第三节市场执行与违约责任
第三十一条电力调度机构根据低谷调峰市场出清结果
制定经营主体发用电计划。原则上，在满足电网安全稳定运
行的前提下，独立储能、虚拟电厂的出清结果在D日物理执
行。燃煤机组和燃气机组调峰出清结果作为D日运行参考，
电力调度机构根据日内实际运行需求，原则上按日前出清顺
序进行调用。由于正常开停机、非停或自身原因影响出力至
有偿调峰范围的燃煤机组和燃气机组，不视为提供调峰服
务。
第三十二条日内运行中，当有新增调峰需求且经营主
体有剩余调峰容量（剩余调峰容量=最大调峰容量-已调用调
峰容量）时，电力调度机构可增加调用燃煤机组、燃气机组、
一11一

--- 第 18 页 OCR ---
独立储能的剩余调峰容量。日前启动调峰市场时，增加调用
的调峰容量补偿价格按日前出清价格执行；日前未启动调峰
市场时，补偿价格按最近一次出清价格执行。
第三十三条各经营主体调峰电量认定如下：
（一）调峰电量
1.燃煤机组、燃气机组
中标时段内机组相较于基本调峰能力对应的负荷率，少
发电量为调峰电量，小于0时按0处理。
2.独立储能
中标时段内累积充电电量为调峰电量，小于0时按0处
理。
3.虚拟电厂
中标时段内相较于基线负荷减少的上网电量为调峰电
量，小于0时按0处理。
（二）有效调峰电量
对经营主体调峰电量设置允许偏差系数R。调峰电量≤
电力调度机构要求调用的调峰电量×（1+R）的部分，均为有
效调峰电量，正常结算调峰费用。调峰电量>调度指令要求
提供的调峰电量×（1+R）的部分为无效调峰电量，不予结算
调峰费用。初期，燃煤机组、燃气机组、独立储能设置R为
0.02，虚拟电厂设置R为0.2，后期根据市场情况动态调整。
电力调度机构要求燃煤机组、燃气机组调用的调峰电量指综
合考虑出清结果和调令调整后的最终要求调峰电量（下同），
虚拟电厂以出清调峰容量为依据进行计算。
-12-

--- 第 19 页 OCR ---
第三十四条经营主体未足额提供调峰服务需承担相应
违约责任，具体如下：
（一）单时段（每15分钟）调峰违约费用计算
S调峰违约i;μ = max(E),μ ×(1-R)- E,0)xPi,μ ×0.5
其中：
S调违约i表示经营主体i 在第t 个交易时段的调峰违约费
用。
E,表示经营主体i在第t个交易时段的调峰电量。
E,表示经营主体i在第t个交易时段内，电力调度机构
要求调用的调峰电量。
P.表示经营主体i第t个交易时段的调峰价格。
（二）日调峰违约费用
S调峰违约i=∑S调峰违约、it
其中：N表示低谷调峰市场交易时段总数。
（三）违约责任执行
1.已纳入四川“两个细则”计划曲线考核的经营主体,
本细则不再承担违约责任。
2.经营主体因非自身原因调整出力/用电负荷，导致未能
在相应时段足额提供调峰服务的，不承担违约责任。
第三十五条各经营主体的违约费用按月汇总后，优先
抵扣当月补偿费用总额，如有盈余则在当月提供调峰服务的
经营主体中，按补偿费用比例分享。
第四节补偿费用
第三十六条调峰补偿费用计算方式如下：
13

--- 第 20 页 OCR ---
（一）单时段调峰补偿费用计算
S调峰补偿i#=E"xPi
其中：
S偿i表示经营主体i 在第t个交易时段的调峰补偿费
用。
E",表示经营主体i在第t个交易时段的有效调峰电量。
（二）日调峰补偿费用
第三十七条月度补偿费用和违约费用的差额资金由发
电企业按上网电量比例分担。
14

--- 第 21 页 OCR ---
第五章24小时启停调峰市场
第一节交易主体
第三十八条24小时启停调峰服务指经营主体为跟踪
系统负荷的峰谷变化和可再生能源的出力变化，根据调度指
令或出清结果，在24小时内完成停机、启机所提供的服务。
主要应对一天内消纳和保供需求快速转换。
第三十九条参加24小时启停调峰市场的经营主体为
额定容量不低于300兆瓦的燃煤机组。
第二节交易组织
第四十条24小时启停调峰市场按需开展，D日按需调
用。当低谷调峰市场结束后，预计D日部分时段负备用仍小
于100万千瓦，存在清洁能源弃电风险时，可启动24小时
启停调峰市场交易。
第四十一条24小时启停调峰市场交易流程如下：
（一）开市前，电力调度机构发布24小时启停调峰市
场信息。包括但不限于：D日24小时启停调峰市场容量需
求值（兆瓦）、申报开始和截止时间，以及其他必需的开市
信息。
（二）开市后，经营主体按照规则要求，完成24小时
启停调峰市场申报。
（三）申报结束后，电力调度机构进行24小时启停调
峰市场出清计算，开展安全校核，形成24小时启停调峰市
场出清结果，并按规则发布。
（四）D日，电力调度机构根据24小时启停调峰市场
-15-

--- 第 22 页 OCR ---
出清结果，按需调用24小时启停调峰服务。
第四十二条电力调度机构综合全网负备用缺额、电力
供应以及电网安全运行需要，结合已出清的低谷调峰容量，
确定24小时启停调峰容量需求，原则上不低于全网低谷调
峰容量需求-低谷调峰市场出清容量。
第四十三条24小时启停调峰交易由D-1日在运燃煤
机组参与（含已参与低谷调峰市场的机组，次日计划停机的
P 启停调峰初设为2200 元/兆瓦，后期根据市场情况动态调整。
在申报时间窗口内，经营主体可以更改申报信息，以最后一
次有效申报为准。
第四十四条技术系统以24小时启停调峰费用最小为
目标进行出清，直至（基本调峰能力对应的最小技术出力-
低谷调峰出清容量）满足启停调峰容量需求为止，或全部申
报机组均已出清。当相同容量的机组报价相同时，申报时间
靠前的机组优先出清。
第四十五条电力调度机构综合考虑电网安全、机组安
全、断面受阻情况、保供、消纳等因素，对市场出清结果开
展安全校核，可在市场出清环节中予以前置。
第四十六条24小时启停调峰市场采用按报价补偿的
价格机制，经营主体的申报价格即为各自的出清价格。
第四十七条在24小时启停调峰市场中出清的机组，其
低谷调峰市场出清结果不予执行、结算及统计。
第三节市场执行与违约责任
一16一

--- 第 23 页 OCR ---
第四十八条电力调度机构综合考虑系统电力电量平衡
情况、电网安全运行需求等因素，结合24小时启停调峰出
清结果，按需调用24小时启停调峰辅助服务。调用24小时
启停调峰辅助服务以日前计划安排为主，原则上电力调度机
构在日前通过技术支持系统将调用安排通知发电企业，并以
此为基础编制运行日发电计划。日内运行中，电力调度机构
可根据天气变化、电力电量平衡和电网安全运行等实际情
况，调整机组启停安排，包括部分或全部不安排解列停机、
停机后部分或全部不再安排开机并网、提前/推迟开机并网
等。在满足电网运行需求的基础上，不安排机组解列停机或
停机后不再开机并网时，原则上按机组申报价格由高到低顺
序进行调整，当相同容量的机组报价相同时，申报时间靠后
的机组优先调整。
第四十九条电力调度机构应详细记录机组解列、并网
调令时间和实际时间。原则上经营主体解列、并网时间偏离
调度规定时间1小时内的，视为全额提供24小时启停调峰
服务，全额补偿。因经营主体自身原因，导致解列、并网时
间偏离调度规定时间在1小时-2小时的，视为部分提供24
小时启停调峰服务，部分补偿；偏离调度规定时间超过2小
时的，视为未有效提供24小时启停调峰服务，不进行补偿，
并按两个细则相关规定承担违约责任。非电厂自身原因导致
的上述情况，根据实际运行结果进行补偿。
第四节补偿费用
第五十条24小时启停调峰补偿费用计算方式如下：
-17一

--- 第 24 页 OCR ---
（一）常规补偿费用计算
经营主体被调用提供24小时启停调峰辅助服务，且在
24小时内完成一次完整的停机解列和启动并网运行状态转
换时，对经营主体进行常规补偿。
∫D;xP，全额补偿
S24小时启停常规；
[D;xPx0.8，部分补偿
其中：
S24小时启停常规，
表示经营主体i的24小时启停调峰常规补偿费
用。
D;表示经营主体i的额定装机容量。
P;表示经营主体i的24小时启停调峰出清价格。
（二）保底补偿费用计算
根据电网实际需求，机组被调用停机解列后，24小时内
按调令要求不再启动并网时，对其进行保底补偿。
S24小时启停保底；=S24小时启停常规,i× 0.5
第五十一条月度 24小时启停调峰补偿费用由发电企
业按上网电量比例分担。
-18-

--- 第 25 页 OCR ---
第六章调频市场
第一节交易主体
第五十二条本细则中调频辅助服务为二次调频服务，
指经营主体为减少系统频率偏差（或联络线、断面控制偏
差），通过自动功率控制技术，包括自动发电控制（AGC）
自动功率控制（APC）等，提供的有功出力调整服务。
第五十三条参加调频市场的经营主体应具备以下条
件：
（一）与电力调度机构签订并网调度协议，接入调度技
术支持系统。调频单元可以为单一计划单元，也可以为经电
力调度机构审核通过的具备AGC控制功能，且满足同一集
团、同一流域、同一并网点的多个计划单元聚合而成。
（二）按国家和行业标准具备AGC功能并通过电力调
度机构联调试验合格。以调频单元为单位统计，AGC综合调
频性能系数原则上不小于（初设为0.2），性能参数以四川
电力调度控制中心直调范围内性能最优水电为基准进行计
算。
（三）参与主体范围包括：含单机容量不低于40兆瓦
水电机组的调频单元；装机容量不低于300兆瓦的燃煤火电；
充/放电功率不低于5兆瓦的独立储能；具备快速响应电网频
率变化能力的虚拟电厂，能够在秒级到1 min以内及时做出
调整，调节容量不低于5兆瓦、调节速率不低于10%可调节
容量/分钟，日调节次数能力不低于50次。
（四）独立储能参与调频辅助服务市场时，应确保荷电
一
19-

--- 第 26 页 OCR ---
状态保持在合理区间，具备稳定提供调频服务的能力。
第五十四条调频控制区分为全网控制区和局部控制
区，局部控制区根据电网实际运行情况划分。全网控制区以
四川电网省际联络线及电网频率为控制对象，局部控制区以
四川电网内部断面（不含满足电厂自身水风光互补控制要求
的场景）为控制对象。
第五十五条现货市场运行后，初期，调频市场与电能
量市场分步出清，具备条件时采用联合出清。
第二节交易组织
第五十六条调频市场在备用市场之前组织，按照日前
分时段出清、日内按需调用方式开展。
第五十七条调频市场交易流程如下：
（一）开市前，电力调度机构发布调频市场信息。包括
但不限于：D日全网分段调频容量需求值（兆瓦）、申报开
始和截止时间，以及其他必需的开市信息。
（二）开市后，经营主体按照规则要求，完成调频市场
申报。
（三）申报结束后，电力调度机构进行调频市场出清计
算，开展调频市场安全校核，形成调频市场出清结果，并按
规则发布。
（四）D日，电力调度机构根据调频市场出清结果，按
需调用调频服务。
第五十八条调频市场交易标的物为调频容量需求。电
力调度机构根据系统运行实际需要，综合考虑历史运行经
-20一

--- 第 27 页 OCR ---
验、超短期负荷波动、超短期新能源波动以及合理的置信概
率和裕度系数等因素，测算全网调频容量需求，原则上不超
过D日预计最大用电负荷Y%，Y初设为4。电力调度机构
根据电网实际运行情况，按需发布局部控制区调频需求，并
作为出清时考虑的约束条件。
第五十九条调频里程指调频辅助服务提供者每次响应
AGC调频控制指令结束时刻的实际出力值与下发指令时刻
出力值之差的绝对值；某一时间段内的总调频里程为调频辅
助服务提供者在该时段内响应AGC控制指令产生的调频里
程之和，单位为兆瓦。
第六十条经营主体申报信息包括调频里程价格和可调
频容量，可调频容量上下限根据经审核的可用容量计算得
到。在申报时间窗口内，经营主体可以更改申报信息，以最
后一次有效申报为准。
（一）申报调频里程价格要求
调频里程价格的最小申报单位为0.01元/兆瓦，申报价
格上限为P调频，P 调频初设为5 元/兆瓦，后期根据市场情况动
态调整。
（二）申报可调频容量要求
可调频容量最小申报单位为1兆瓦。原则上各类电源申
报可调频容量上下限约束设置如下，后期可根据运行情况动
态调整。
水电：可调频容量申报上限=可用容量（可用容量指考
虑检修、故障等因素后的容量，下同）×A1%，下限=可用容
-21-

--- 第 28 页 OCR ---
量×A2%。初设A1为20、A2为10。
火电：可调频容量申报上限=可用容量xB1%，下限=可
用容量×B2%。初设B1为7.5、B2为5。
独立储能：可调频容量申报上限=可用容量的C1%，下
限=可用容量的C2%，初设C1为100、C2为0。
虚拟电厂：可调频容量申报上限=可用容量的D1%，下
限=可用容量的D2%，初设D1为 20、D2为0。
第六十一条综合考虑经营主体历史调频性能系数，对
其申报价格进行排序，具体方式如下：
（一）计算综合调频性能系数K
综合调频性能系数K用于衡量经营主体AGC响应调频
控制指令的综合性能表现，包括调节速率系数K、响应时间
系数K2、调节精度系数K三个分项系数。
1.调节速率因子
第i个AGC单元的调节速率因子Ki:
K=v;/Vsv
Vi指第i个 AGC单元执行某次 AGC控制指令的实测速
率。
v指所有具备市场准入条件AGC单元联调测试速率（以
联调试验报告数据为准）的算术平均值。
2.响应时间因子
第i个AGC单元的响应时间因子Ki:
∫T/t，t>TN
K=
1, t<TN
t=Te -Ts
22

--- 第 29 页 OCR ---
t是第i个AGC单元执行某次AGC控制指令的实际响应
时间。
T是第i个AGC单元的标准响应时间。火电标准响应时
间为60秒，水电标准响应时间为10秒，新型主体标准响应
时间为2秒。
T:是第i个 AGC 单元执行某次 AGC控制指令跨出与调
节方向一致的调节死区的时刻，Ts是第i个AGC单元执行某
次AGC控制指令调节开始的时刻。
3.调节精度因子
第i个AGC单元的调节精度因子K:
[e /e,e>eo
K
1, e≤eo
其中，é为调节过程调节精度，eo为第i个AGC单元的
调节死区，由联调试验结果决定。
∑abs (△P)
e=
i=
(9>N>D
N
AP为机组出力点与指令的差值，取机组有功首次进入调
节死区前后的N个值，若因新的指令原因，导致本次调节过
程不能够继续保持，则相应取两个点的均值，若仍然取不到，
则取首次进入死区点的比值。
4.综合性能系数K
以性能最优水电机组分项为基准，对每个AGC单元分
项系数K、K、K;进行归一化处理，并用归一化后的分项系
数计算综合性能指标K。
第i个AGC单元的综合调节性能指标Ki：
-23-

--- 第 30 页 OCR ---
K'=(2K/K+K/K+K;/K)/4
其中，K"、K"、K为性能最优水电机组的分项性能参数
（根据上一年实际运行数据计算，每年初更新并公布）。当K'
大于Kmx时，取值为Kmx，Kmx初设为1.2。
（二）计算历史综合调频性能指标K,
指经营主体i在竞价日之前最近100次调节过程中的综
合调频性能指标的算术平均值。调节次数不足100次的，以
实际次数为准。
100
Ekij
K=
100
其中：
Ki为经营主体i的历史综合调频性能指标。
K为经营主体i在第j次调节过程的综合调频性能指标。
（三）计算调频里程排序价格
根据历史综合调频性能指标K;，对经营主体i申报的调
频里程报价进行调整，作为经营主体i的调频里程排序价格。
C
其中：
P为经营主体i的调频里程排序价格。
C;为经营主体i的调频里程报价。
第六十二条每个分段周期内，技术系统根据经营主体
调频里程排序价格由低到高的顺序开展第一轮出清，当调频
里程排序价格相同时，按申报调频容量比例分配出清调频容
量，直至出清调频容量之和满足调频容量需求，或已申报调
-24一

--- 第 31 页 OCR ---
频容量全部出清。当第一轮出清调频容量无法满足调频容量
需求时，开展第二轮出清，按照历史综合调频性能系数由大
到小的顺序（历史综合调频性能系数相同时，额定容量大的
经营主体优先）补充出清其余经营主体，补充出清调频容量
为其可调频容量申报下限，直至满足调频容量需求。第二轮
出清价格按第一轮出清调频里程出清价格的0.5倍确定（如
第一轮出清环节无出清经营主体，则采用最近一次市场第一
轮出清价格）。
第六十三条为保障电力系统安全稳定运行，原则上，
每个分段周期内，任一经营主体中标调频容量不超过全网调
频容量需求值的G%，独立储能、虚拟电厂等新型经营主体
中标调频容量之和不超过调频容量需求的H%，G初设为30，
H初设为30，后期根据运行情况进行调整。
第六十四条电力调度机构综合考虑电网安全、机组安
全、机组出力上下限、系统备用、断面受阻情况、保供、消
纳、蓄水、水利综合利用、社会福利等因素，对市场出清结
果开展安全校核，可在市场出清环节中予以前置。其中，安
全保供支撑电源参与调频市场后存在弃电风险时，原则上不
纳入出清范围。
第六十五条每个分段周期内，调频市场采用边际出清
的价格机制，最后一个出清的经营主体调频里程排序价格为
调频市场的调频里程出清价格。因满足约束条件必须出清的
经营主体，作为价格接受者。对调频里程出清价格、调频里
程结算价格设置上限，最大不超过 P 调频结算，P 调频结算初设为 5
—25—

--- 第 32 页 OCR ---
元/兆瓦。
第三节市场执行与违约责任
第六十六条运行日根据市场出清结果，电力调度机构
按照先投后退的原则切换调频单元，切换过程应避免网内断
面、系统频率及联络线异常波动。原则上按照调频单元中标
顺序依次下发调频控制指令。现货市场未运行期间，电力调
度机构在经营主体日前发/用电计划中预留调频容量；现货市
场运行期间，经营主体现货出清电力上、下限根据其调频容
量进行调整。中标经营主体在日内运行中，原则上基于发电
计划曲线及调频容量，跟踪调频控制目标，并考虑发电计划、
机组运行振动区等，及时调整开机容量，确保满足可调容量
满足调频需求。当中标经营主体因电网安全、机组安全、系
统备用、断面受阻、保供、消纳、蓄水、水利综合利用等原
因无法提供调频服务时，中标经营主体应按调度指令暂停提
供调频服务，期间不承担违约责任，待条件允许后继续提供。
第六十七条在日内运行阶段，因电网安全、机组安全、
系统备用、断面受阻、保供、消纳、蓄水、水利综合利用、
社会福利等原因而产生新的局部控制区调频需求时，电力调
度机构综合考虑经营主体性能、系统运行约束、清洁能源消
纳、水库综合运用等因素，对应分段周期内，原则上优先调
整已出清的经营主体的调频控制区，若仍有需求，再调用未
出清经营主体（包括未参与市场的新能源经营主体）。被调
用的未出清或未申报的局部控制区经营主体作为价格接受
者，接受对应分段周期的第一轮出清价格，按照调频市场规
一26一

--- 第 33 页 OCR ---
则进行补偿和结算。
第六十八条日内运行中，因电网运行边界发生变化、
局部控制区调频需求影响全网调频容量、经营主体发生非计
划停运或设备故障等原因，导致已出清调频资源无法满足电
网运行调频需求时，电力调度机构综合考虑经营主体性能、
系统运行约束和经济性等因素，在对应分段周期内，合理调
整已出清经营主体的调频容量、调整经营主体的调频控制
区、调用未出清经营主体等，满足电网运行需求。被增加调
用的经营主体接受对应分段周期的第一轮出清价格，按照调
频市场规则进行结算，以调整后的调频容量调整实时市场各
经营主体出清上下限范围。
第六十九条经营主体调节速率和调节精度满足在最大
等待时间内达到标准调节精度且响应时间不大于标准响应
时间时算调节合格，不合格的调频里程承担违约责任，违约
单价为 P 调频违约，p 调频违约初设为 5 元/兆瓦。
其中，P。（MW）为单次调节过程的不合格调频里程，K
为对应的综合调频性能系数。
第七十条AGC投运、可控信号未经调度同意不得擅自
退出，若单台机组或全厂AGC投运、可控信号未经同意投
退次数之和<3次，每次承担违约费用2万元；若AGC投运、
可控信号未经同意的月投退次数之和≥3次，每次承担违约
费用5万元。
第七十一条各经营主体的违约费用按月汇总后，优先
-27-

--- 第 34 页 OCR ---
抵扣当月补偿费用总额，如有盈余则在当月提供调频服务的
经营主体中，按补偿费用比例分享。
第四节补偿费用
第七十二条调频补偿费用计算方式如下：
S里程补偿；=DixP里程itxKi
t=1
其中：
S里程补偿;表示经营主体i的调频里程补偿费用。
D,表示经营主体i在t分段周期内提供的合格调频里程。
P程..表示经营主体i在t分段周期的调频里程出清价格。
K为经营主体i的实际调频性能系数。
第七十三条现货市场连续运行前，月度补偿费用和违
约费用的差额资金由发电企业按上网电量比例分担。现货市
场连续运行后，月度补偿费用和违约费用的差额资金暂由用
户用电量和未参与电能量市场交易的上网电量共同分担，分
担比例由省级价格主管部门确定。
-28—

--- 第 35 页 OCR ---
第七章备用市场
第一节 交易主体
第七十四条备用辅助服务指为满足电力系统安全运行
需要，经营主体通过预留调节能力，并在系统运行需要时于
规定时间内调整有功出力的服务。本细则中涉及的备用不包
括四川“两个细则”中的稳定旋转备用。
第七十五条参加备用市场的经营主体应具备以下条
件：
（一）与电力调度机构签订并网调度协议，接入调度技
术支持系统。
（二）参与主体包括含季调节及以上调节能力水库、且
计划单元装机容量不低于50兆瓦的水电计划单元，以及其
余装机容量不低于450兆瓦的水电计划单元；装机容量不低
于300兆瓦的燃煤机组；独立储能充/放电功率不低于5兆瓦、
持续时间不低于1小时；虚拟电厂的负荷可调整容量不低于
5兆瓦、连续调减能力不低于2小时，响应时间不大于15分
钟。
（三）经营主体应具备保持稳定备用容量的能力，确保
需要时投入运行。
第七十六条现货市场运行初期，备用市场与电能量市
场分步出清，后期具备条件时联合出清。
第二节交易组织
第七十七条备用市场在调频市场出清之后、省内现货
市场日前正式出清之前开展。按照日前分时段出清、日内按
-29-

--- 第 36 页 OCR ---
需调用方式执行。
第七十八条备用市场交易流程如下：
（一）开市前，电力调度机构发布备用市场信息。包括
但不限于：D日全网分段备用容量需求值（兆瓦）、申报开
始和截止时间，以及其他必需的开市信息。
（二）开市后，经营主体按照规则要求，完成次日备用
市场申报。
（三）申报结束后，电力调度机构进行备用市场出清计
算，开展备用市场安全校核，形成各经营主体备用出清容量，
并按规则发布市场出清信息。
（四）D日，电力调度机构根据备用市场出清结果，按
需调用备用服务。
第七十九条D日备用容量需求按照西南电网运行备用
管理相关规定确定。电力调度机构统筹考虑用电负荷需求、
电网运行边界条件（其中，区域内相关网调机组可纳入的D
日分时段备用容量原则上按照该时段D日可用容量与现货市
场日前预出清结果之差确定）等因素，确定D日各时段市场
化备用需求。市场化备用需求扣除经营主体预留的调频容量
后，用于备用市场出清。电力调度机构根据电网实际运行情
况，按需发布分区备用要求，并作为出清时考虑的约束条件。
第八十条多个计划单元聚合为一个调频单元参与调频
市场的，在备用市场中以相同的聚合范围参与。经营主体申
报信息为分时段的备用容量及备用价格，备用容量上下限根
据经审核的可用容量计算得到。在申报时间窗口内，经营主
一30一

--- 第 37 页 OCR ---
体可以更改申报信息，以最后一次有效申报为准。
（一）申报备用价格要求
备用辅助服务的申报价格最小单位为0.1元/兆瓦时，统
筹考虑提供备用服务的机会成本（因预留备用容量、不发电
产生的损失）等因素，申报上限为P用，P用初设为126.8
元/兆瓦时，后期根据市场情况动态调整。
（二）申报备用容量要求
水电：备用容量申报上限=可用容量×E1%，下限=可用
容量×E2%。初设E1为 30，E2为10。
火电：备用容量申报上限=爬坡率×F1分钟，下限=爬坡
率×F2分钟）。初设F1为30，F2为15。
独立储能：备用容量申报上限为自身可用容量，下限为
5兆瓦。
虚拟电厂（可调节负荷）：备用容量申报上限为最大可
调节容量，下限为5兆瓦。
第八十一条各主体以申报的备用容量扣减已中标调频
容量后参与出清。每个分段周期内，技术系统以备用补偿总
费用最小为目标，按照备用提供方报价由低到高的顺序依次
出清，报价相同时，申报容量大的经营主体优先出清，直至
出清满足备用容量需求。当出清备用容量无法满足全网需求
时，按照发电侧经营主体剩余备用容量（日前申报出力上限
-日前申报出力下限-出清调频容量-出清备用容量）由大到
小的顺序，同时需满足各类型备用容量申报上下限规定，对
缺额备用容量进行补充分配。补充分配的备用容量价格按出
—31—

--- 第 38 页 OCR ---
清价格的0.5倍确定。
第八十二条为保障电力系统安全稳定运行，原则上，
每个分段周期内，独立储能、虚拟电厂等新型经营主体合计
中标备用容量之和不超过备用容量需求的H%，H初设为20。
第八十三条电力调度机构综合考虑电网安全、机组安
全、机组出力上下限、断面受阻情况、分区备用要求、保供、
消纳、蓄水、水利综合利用、社会福利等因素，对市场出清
结果开展安全校核，可在市场出清环节中予以前置。其中，
安全保供支撑电源参与备用市场后存在弃电风险时，原则上
不纳入出清范围。
第八十四条每个分段周期内，备用市场采用边际出清
的价格机制，最后一个出清的经营主体报价为备用市场出清
价格。因满足约束条件必须出清的经营主体，作为价格接受
者。
第三节市场执行与违约责任
第八十五条现货市场未运行期间，电力调度机构在经
营主体日前发/用电计划中预留备用容量；现货市场运行期
间，经营主体出清电力上限根据其备用容量进行调整，并作
为现货市场出清的约束。电力调度机构可通过不定期抽检的
方式，测试评估经营主体备用响应情况。
第八十六条日内运行中，因电网运行边界发生重大变
化、经营主体发生非计划停运或设备故障等情况，导致电网
运行备用需求发生变化或已出清经营主体无法提供或足额
提供出清备用容量时，电力调度机构综合考虑经营主体剩余
—32一

--- 第 39 页 OCR ---
备用容量、系统运行约束和经济性等因素，采取增加或减少
已出清经营主体的备用容量、调用其他申报未出清或未申报
的经营主体备用容量等方式，满足电网运行需求。被调整的
经营主体接受对应分段周期的出清价格，按照备用市场规则
进行结算，以调整后的备用容量调整实时市场各经营主体出
清上下限范围。
第八十七条通过备用率评估备用执行情况。其中，独
立储能的备用率等于中标初始时段的荷电状态电量（考虑放
电电能量转换效率）除以中标备用容量和最大功率持续放电
持续时间的乘积；其他经营主体的备用执行情况由电力调度
机构进行不定期抽检测试，抽检测试时长为30分钟至1小
时，测试期间，将经营主体调令设置为执行日内固定计划，
备用率等于实际出力（或计划指令负荷）积分电量除以计划
指令出力（或计划指令负荷）的积分电量。备用率小于95%
视为备用不合格，经营主体一天内出现备用不合格情况达到
3次，取消全天备用补偿。
第八十八条经营主体未足额提供备用服务的承担违约
责任，具体如下：
（一）未足额提供备用服务的情况
1.单时段（每15分钟）备用违约费用计算
S备用违约it
i=Q务用选约ixP
max(Qix0.98-Qi×17,0）对于独立储能
Q备用违约it
max(S,x0.98-Si,0)x0.25对于独立储能之外的其他经营主体
其中：
S用递约i 表示经营主体i 在第 t个时段的备用违约费用。
-33-

--- 第 40 页 OCR ---
表示经营主体i在第t个时段的备用违约电量。
Q各用违约it
Q.表示独立储能i在第t个时段的中标备用容量和最大
功率持续放电持续时间的乘积。
2.,表示独立储能i在第t个时段的初始荷电状态电量。
n表示独立储能i的放电电能量转换效率。
s,表示经营主体i在第t个时段（指每15分钟的整点）
的上网调令值 (负荷类虚拟电厂为负值）。
S,表示经营主体i在第t个时段（指每15分钟的整点）
的上网实际值（负荷类虚拟电厂为负值）。
P表示经营主体i第t个时段的备用价格。
2.日备用违约费用
96
t=1
（二）违约责任执行
1.已纳入四川“两个细则”计划曲线考核的经营主体，
本细则中未足额提供备用服务的不再承担违约责任。
2.经营主体因非自身原因调整出力/用电负荷，导致未能
在相应时段足额提供备用服务或荷电状态不满足要求的，不
承担违约责任。
第八十九条各经营主体的违约费用按月汇总后，优先
抵扣当月补偿费用总额，如有盈余则在当月提供备用服务的
经营主体中，按补偿费用比例分享。
第四节补偿费用
第九十条以聚合方式参与备用市场的经营主体，用于
计算补偿费用的备用容量按装机容量占比分解到计划单元。
—34—

--- 第 41 页 OCR ---
备用补偿费用计算公式如下：
R;=∑CixTxP
t=1
R;为经营主体i的备用补偿费用；
C.为经营主体i在t时段纳入补偿的备用容量（综合日
前出清结果和日内备用容量需求变化产生的调整)；
P为备用市场补偿价格；
n 为经营主体i纳入备用补偿的时段数（综合日前出清
结果和日内备用容量需求变化产生的调整）。
T为各时段长度，即15分钟。
第九十一条现货市场连续运行前，月度备用补偿费用
和违约费用的差额资金由发电企业按上网电量比例分担。现
货市场连续运行后，月度补偿费用和违约费用的差额资金暂
由用户用电量和未参与电能量市场交易的上网电量共同分
担，分担比例由省级价格主管部门确定。
-35—

--- 第 42 页 OCR ---
第八章黑启动市场
第一节交易主体
第九十二条参加黑启动市场的经营主体应具备以下条
件：
（一）与电力调度机构签订并网调度协议，接入调度技
术支持系统。
（二）具备黑启动能力的220kV及以上电压等级并网的
水电机组。
（三）机组调速系统完成参数实测，性能满足要求，具
备孤网运行模式。
（四）机组调速系统完成进相试验，进相能力满足相关
规程和标准要求。
（五）经营主体每次参加黑启动辅助服务市场前，应委
托具备资质的试验单位开展黑启动测试试验并出具相应试
验报告，确认机组具备黑启动能力，技术性能指标应达到规
定的标准；黑启动测试试验报告应包含黑启动耗时的试验结
果，黑启动耗时应不超20分钟；提供黑启动辅助服务的经
营主体大修后必须进行一次黑启动试验。黑启动测试试验报
告有效期须涵盖次年全年，且应在每年开市前报电力调度机
构备案。
第二节交易组织
第九十三条黑启动市场原则上以年度为周期开展交
易。电网或黑启动机组情况发生较大变化时，经四川能源监
管办同意，可开展补充交易。
-36-

--- 第 43 页 OCR ---
第九十四条黑启动市场交易流程如下：
（一）每年12月，电力调度机构发布次年黑启动辅助
服务交易相关信息，包括但不限于：开闭市时间、次年系统
黑启动子网分区、参与机组的指标性能要求。
（二）每年12月，电力调度机构组织黑启动市场交易，
在闭市后1个工作日内完成合规校核。
（三）电力调度机构在距年底7个工作日前公布安全校
核结果并公布。安全校核不通过时，按规则重新出清，直至
安全校核通过。
第九十五条电力调度机构根据电网结构特点和系统安
全运行需要划分黑启动子网区域，原则上按照每个区域安排
1至2台（不同电厂）黑启动机组确定次年黑启动辅助服务
需求。
第九十六条黑启动市场采用功能补偿+调用补偿的价
格机制。功能补偿价格由市场出清形成，调用价格采用固定
价格机制。
第九十七条经营主体申报信息为功能补偿价格（申报
上限为P 黑启动，P黑启动初设为2万元／月）、黑启动耗时、机组
容量及台数（市场出清需要信息）并上传黑启动试验报告、
具备孤网运行能力等佐证材料，并对相关信息、材料的正确
性负责。在申报时间窗口内，经营主体可以更改申报信息，
以最后一次有效申报为准。
第九十八条黑启动辅助服务交易按以下原则形成交易
结果：
-37-

--- 第 44 页 OCR ---
（一）黑启动子网分区内申报价格低的优先出清。当第
一轮出清无法满足需求时，开展第二轮出清，按照黑启动耗
时由少到多、机组容量由大到小、并网电压等级由高到低、
全厂机组台数（不含生态机组）由多到少顺序出清，直至满
足最低需求。第二轮出清价格按第一轮出清价格的0.5倍确
定（如第一轮出清环节无出清经营主体，则按申报价格上限
的0.5倍确定）。
（二）申报价格相同时，黑启动耗时少的优先出清；黑
启动耗时相同时，机组容量大的优先出清；机组容量相同时，
电厂并网电压等级高的优先出清；并网电压等级相同时，全
厂机组台数多（不含生态机组）的优先出清；以上条件均相
同时，申报提交时间靠前的优先出清。
第九十九条电力调度机构依据黑启动相关规定、标准
开展安全校核，可在市场出清环节中予以前置。安全校核内
容包括但不限于：
（一）电网恢复初期，在恢复电厂近区主网架或其他电
源过程中，满足自励磁校核，机组进相能力及低励限制的无
功定值应满足电网要求。
（二）恢复主网架过程中，能抵御大型变压器合闸带来
的冲击。
（三）恢复主网架过程中，机组满足孤网稳定校核。
（四）黑启动过程中的电网频率安全、低频振荡及特殊
稳定问题等校核。
第一百条黑启动市场采取分区边际出清的价格机制，
-38—

--- 第 45 页 OCR ---
最后一个出清的经营主体报价为市场出清价格。
第三节市场执行与违约责任
第一百○一条系统发生大面积停电需恢复运行时，电
力调度机构根据系统实际情况，按交易结果调用黑启动辅助
服务。同时为加快系统恢复进程，电力调度机构可按需临时
调用区内其他具备条件的未出清经营主体提供黑启动服务。
第一百○二条出清经营主体在被调用时，无法达到对
应的黑启动技术标准，对其当年已结算的补偿费用进行回
收，并按24个月的黑启动辅助服务月度补偿费用承担违约
责任。
第一百○三条各经营主体的违约费用按月汇总后，优
先抵扣当月补偿费用总额，如有盈余则在当月获得黑启动补
偿的经营主体中，按补偿费用比例分享。
第四节补偿费用
第一百○四条依据市场出清价格对出清经营主体进
行黑启动功能补偿，按月结算。调用黑启动成功且满足相关
规定要求的经营主体（含临时调用经营主体），可获得100
万元／次的调用补偿，在调用黑启动的次月进行结算。
第一百○五条现货市场连续运行前，月度补偿费用和
违约费用的差额资金由发电企业按上网电量比例分担。现货
市场连续运行后，月度补偿费用和违约费用的差额资金由全
省工商业用户和发电企业按电量比例共同分担，分担比例由
省级价格主管部门确定。
-39一

--- 第 46 页 OCR ---
第九章计量与结算
第一百○六条计算辅助服务补偿、违约责任的相关计
量数据来自调度自动化系统以及新型负荷管理系统（虚拟电
厂调峰电量、实际电量等来自新型负荷管理系统），应满足
辅助服务结算最小时段和周期要求。电网企业及电力调度机
构应根据市场经营主体询问及争议，对计量数据问题分类管
理，并按规定处理。当计量装置缺失、错误或不可用时，电
网企业、电力调度机构应及时开展消缺、补采或根据规则补
全计量数据。电力交易机构在满足结算条件的下一结算周期
进行结算、追退补。
第一百○七条辅助服务市场结算采用“日清月结”的
方式，按日对交易结果进行清分，生成日清分依据；按月对
交易进行月结算，出具月结算依据，并开展电费结算。各品
种辅助服务费用应在结算单中单独列示，不与其他费用叠加
打捆。
第一百○八条经营主体参与辅助服务市场单元与计
划单元、结算单元存在不一致的，应分解至结算单元。若一
个辅助服务市场参与主体对应多个计划单元，由调度机构按
照计划单元实际上网电量占比分解辅助服务费用。当单一计
划单元对应多个结算单元，由交易机构按照结算单元实际上
网电量占比进行分解。若多个计划单元对应单一结算单元，
则由交易机构累加合并后按结算单元结算。
第一百O九条电网企业原则上于D+1日12:00前将虚
拟电厂主体辅助服务费用计算相关数据发送至电力调度机
一40一

--- 第 47 页 OCR ---
构。电力调度机构于D+1日完成经营主体D日辅助服务补偿、
违约费用计算，并在辅助服务市场运营平台向经营主体发布
每日辅助服务市场补偿、违约责任计算结果。若存在基础数
据偏差、程序计算等原因导致的错误结果，应对计算结果进
行更正后，及时再发布。经营主体对每日发布的相关信息存
在异议的，应于发布后三个工作日内反馈，逾期视为已确认。
第一百一十条为保障月度结算衔接，主体对M月的所
有异议应于M+1月第1个工作日前完成反馈，逾期视为已确
认。运营机构于M+1月第2个工作日前完成异议应答。因异议
处理无法按时达成一致或错误结果无法及时更正的，纳入下
一结算周期进行结算、追退补或清算，异议处理不影响无争
议部分的电费结算。
第一百一十一条M+1月第2个工作日前，电网企业将M
月参与调频辅助服务费用分摊的发电侧各省调直调电厂上
网电量、调试电量和工商业用户（含电网企业代理购电用户）
总用电量，电力交易机构将国网调电厂留川电量、外送电量，
推送至电力调度机构。电力调度机构应结合异议处理情况，
于M+1月第3个工作日之前完成各经营主体M月辅助服务补
偿、违约费用计算。电力调度机构于M+1月第3个工作日前完
成M月发用两侧各需分摊的辅助服务费用总额及发电侧各经
营主体分摊费用明细计算，并将费用计算结果推送至电力交
易机构。电力交易机构会同电网企业于M+1月第5个工作日前
根据费用计算结果，与其他交易费用合并出具结算依据，向
经营主体公开，并推送至电网企业。电网企业负责开展辅助
一41一

--- 第 48 页 OCR ---
服务费用收付。
第一百一十二条因政策调整或合同关键要素缺失等原
因，导致不满足结算条件的，在满足结算条件的下一个结算
周期完成结算、清算。因结算基础数据错误、不可用或存在
争议，需要提供方重新提供信息时，应通过平台补推，并做
好记录。电力交易机构收到补推数据后，在满足结算条件的
下一个结算周期进行结算、追退补。
第一百一十三条由于计量、电价差错等原因需要进行
追退补的，原则上应由市场运营机构按照规则在1个月内完
成电力辅助服务费用追退补工作。若发电侧或用电侧市场当
月电量差错累计值小于等于该月发电侧或用电侧市场总电
量累计值α时（α初设为0.1%），原则上发用两侧辅助服务分
摊费用、发电侧个体分摊费用均不做调整，用电侧个体偏差
电量对应的辅助服务分摊费用纳入次月用电侧辅助服务分
摊费用总额。若发电侧或用电侧市场当月电量差错累计值大
于该月发电侧或用电侧市场总电量累计值α时，重新计算当
月发用两侧分摊总额，发电侧对应月份重新分摊，用电侧差
额费用纳入次月用电侧辅助服务分摊费用总额。
第一百一十四条独立储能在结算时段内按上网（下网）
电量参与发电侧（用户侧）辅助服务费用分摊或分享。发电
类虚拟电厂参与发电侧辅助服务费用分摊或分享，负荷类虚
拟电厂参与用户侧辅助服务费用分摊或分享。
一42一

--- 第 49 页 OCR ---
第十章信息披露及报送
第一百一十五条电力调度机构、电力交易机构和电网
企业应通过电力交易平台，向市场主体披露辅助服务市场相
关信息。辅助服务市场信息按时间尺度分为日信息、月度信
息，内容包括但不限于辅助服务需求计算方法、辅助服务需
求、交易申报、出清信息，服务补偿和分摊总体情况等信息，
满足市场交易、运行、结算需求以及《电力市场信息披露基
本规则》（国能发监管［2024］9号）等规则要求。
第一百一十六条日信息分为事前信息和事后信息。事
前信息包括市场组织信息和出清信息。市场组织信息由电力
调度机构、电网企业（主要为虚拟电厂基线负荷）在交易组
织前披露，市场出清信息由电力调度机构在市场出清后及时
披露。事后信息由电力调度机构在D+2日17:00前披露，主要
包括D日辅助服务市场执行以及补偿、违约费用情况等。
第一百一十七条月度信息主要包括经营主体月度辅助
服务补偿、违约费用、分摊费用情况，由电力调度机构于M+1
月第3个工作日前（如遇节假日顺延）披露M月相关信息。
第一百一十八条各市场主体如对相关信息有异议，应
当于发布后5个工作日内通过电力交易平台提出复核申请。
电力交易机构在接到复核申请5个工作日内，会同电力调度
机构进行核实并予以答复。
43一

--- 第 50 页 OCR ---
第十一章风险防控
第一百一十九条市场运营机构负责履行市场监测和风
险防控职责，市场成员应共同遵守并按规定落实辅助服务市
场风险防控职责。
第一百二十条辅助服务市场风险类型主要包括：
（一）辅助服务供需风险，指辅助服务供应紧张，较难
满足辅助服务需求的风险。
（二）辅助服务市场力风险，指具有市场力的经营主体
操纵辅助服务市场价格的风险。
（三）辅助服务市场价格异常风险，指部分时段或局部
地区辅助服务市场价格持续偏高或偏低，波动范围或持续时
间明显超过正常变化范围的风险。
（四）辅助服务市场技术支持系统风险，指支撑辅助服
务市场的各类技术支持系统出现异常或不可用状态，影响市
场正常运行的风险。
（五）网络安全风险，指因黑客、恶意代码等攻击、干
扰和破坏等行为，造成被攻击系统及其数据的机密性、完整
性和可用性被破坏的风险。
（六）其他影响辅助服务市场正常运行的风险。
第一百二十一条市场运营机构加强对辅助服务市场各
类交易活动的风险防范和监测，按程序对市场风险进行预
警，并报告四川能源监管办、省发展改革委、省能源局。
第一百二十二条市场运营机构对市场风险发生可能
性、引发后果严重性进行评估和预测，并根据引起后果的严
-44-

--- 第 51 页 OCR ---
重性可划分为：
低风险：发生一般市场风险，市场持续48小时以上无
法正常运行，预计可在120小时内恢复的情况。
高风险：发生严重市场风险，市场暂停时间超过120小
时仍未恢复运行，且市场中止之外的措施不足以将市场恢复
到正常运行状态。
第一百二十三条市场风险发生时，各方按照调度机构
报四川能源监管办、省发展改革委、省能源局审定的风险处
置预案执行，调度机构应按照安全第一的原则对市场进行应
急处置，详细记录应急处置期间的有关情况，并报告四川能
源监管办和省发改委、省能源局。应急处置的主要手段包括
但不限于：
（一）低风险发生时，由调度机构根据电网实际需求调
用辅助服务资源，尽快解决引发风险的问题，必要时报请四
川能源监管办和省发改委、省能源局明确风险处置措施，待
问题处理和解决后恢复市场运行。
（二）高风险发生时，由调度机构根据电网实际需求调
用辅助服务资源，同时报请四川能源监管办和省发改委、省
能源局作出中止辅助服务市场的决定，按要求中止辅助服务
市场运行，并向经营主体公告中止情况。待问题解决后，根
据四川能源监管办和省发改委、省能源局意见重新启动市
场。
-45—

--- 第 52 页 OCR ---
第十二章市场监管
第一百二十四条电网企业应按月向四川能源监管办和省发
改委、省能源局等报送辅助服务市场运行情况，包括交易量价和
费用分摊情况、各类经营主体收益等。
第一百二十五条经营主体对辅助服务交易存在争议时，可
向市场运营机构提出书面申诉意见，市场运营机构在规定期限内
完成核实并予以答复。经营主体认为仍有争议的，可通过市场管
理委员会调解，也可提交四川能源监管办依法协调；协调不成的
可通过仲裁、司法等途径解决争议。
第一百二十六条四川能源监管办对本细则实施情况进行监
管，对市场主体和市场运营机构违反相关规定的行为进行处理。

--- 第 53 页 OCR ---
第十三章附则
第一百二十七条本细则由四川能源监管办、省发展改革委、
省能源局负责解释。
第一百二十八条本细则自发布之日起实施。国家有新规定
的，从其规定执行。
—47—

--- 第 54 页 OCR ---
-48 —