--- 第 1 页 OCR ---
国家能源局四川监管办公室文件
川监能市场［2026］22号
关于印发《四川省电力辅助服务管理实施细则》
和《四川省电力并网运行管理实施细则》
的通知
国网四川省电力公司，四川电力交易中心有限公司，各有关电力
企业，各相关市场主体：
为进一步优化电力并网运行和辅助服务管理机制，维护电力
市场公平有序，保障电力系统安全、优质、经济运行，根据《电
力并网运行管理规定》《电力辅助服务管理办法》等政策文件及
相关技术标准，我办组织修订形成《四川省电力辅助服务管理实
施细则》《四川省电力并网运行管理实施细则》（以下简称“两个
细则”），现印发给你们，请遵照执行。

--- 第 2 页 OCR ---
本通知自2026年5月1日起执行，原《关于印发（四川省
电力辅助服务管理实施细则>和<四川省电力并网管理实施细则>
的通知》（川监市场［2024］27号）同时废止。
附件：1.《四川省电力辅助服务管理实施细则》
2.《四川省电力并网运行管理实施细则》
年4月今

--- 第 3 页 OCR ---
附件1
四川省电力辅助服务管理实施细则
第一章总则
第一条为深入贯彻落实党中央、国务院决策部署，完整准
确全面贯彻新发展理念，做好碳达峰、碳中和工作，落实能源安
全新战略，构建新型电力系统，深化电力体制改革，建设全国统
一电力市场，持续推动能源绿色低碳转型与高质量发展，保障四
川电力系统安全、优质、经济运行及电力市场有序运营，促进源
网荷储协调发展，维护社会公共利益和电力投资者、经营者、使
用者的合法权益，根据《中华人民共和国能源法》《中华人民共和
国电力法》《电力监管条例》《电网运行规则（试行》《电力辅助
服务管理办法》等有关法律法规，结合《华中区域电力辅助服务
管理实施细则》，制定本细则。
第二条电力辅助服务是指为维持电力系统安全稳定运行，
保证电能质量，促进清洁能源消纳，除正常电能生产、输送、使
用外，由火电、水电、核电、风电、光伏发电、光热发电、抽水
蓄能、自备电厂等发电侧并网主体，电化学、压缩空气、飞轮等
新型储能，传统高载能工业负荷、工商业可中断负荷、电动汽车
充电网络等能够响应电力调度指令的直控型可调节负荷（含通过
聚合商、虚拟电厂等形式聚合）提供的服务。
第三条本细则适用于四川省电力调度机构调度管辖的接
3

--- 第 4 页 OCR ---
入35kV及以上电压等级并网主体电力辅助服务的提供、调用、
考核、补偿、结算和监督管理等。35kV以下的并网主体可根据
实际情况，在不影响公平合理的前提下，参照本细则执行。
第四条本细则适用于以下并网主体：
（一）发电侧并网主体是指电力调度机构管辖范围的火电
（含燃煤、燃气及生物质发电等，其中生物质发电包括农林废弃
物直接燃烧和气化发电、垃圾焚烧和垃圾填埋气发电、沼气发
电）、水电（含抽水蓄能）、风电、光伏、自备电厂。
配建式储能应与配建主体作为统一调度单元参与辅助服务。
（二）新型储能是指具备独立计量、控制等技术条件，接入
调度自动化系统可被电网监控和调度，符合相关标准规范和电力
市场运营机构等有关方面要求，具有法人资格的独立电化学储能
电站。压缩空气、飞轮等独立新型储能电站参照执行。纳入本细
则管理的独立新型储能容量不低于10MW/20MWh。
（三）负荷侧并网主体是指传统高载能工业负荷、工商业可
中断负荷、电动汽车充电网络等能够响应电力调度指令的直控型
可调节负荷（含通过聚合商、虚拟电厂、绿电直连、源网荷储一
体化项目等形式聚合）。纳入本细则管理的直控型可调节负荷容
量不低于5MW，向上或向下调节能力不低于5MW，持续时间
不低于1小时。
（四）提供辅助服务的并网主体应按照《电力业务许可证监
督管理办法》的相关要求，在规定期限内取得电力业务许可证(发
4一

--- 第 5 页 OCR ---
电类)。
第五条已通过市场化交易的电力辅助服务品种，根据相应
市场交易规则执行。未开展市场化交易的电力辅助服务品种，按
本细则执行。国家出台有关文件的，按照最新文件执行。
第六条新建并网主体应按照《电网运行规则（试行》》《电
网运行准则》等要求接入电网，并完成以下工作之后开展辅助服
务管理：
（一）火力发电机组按《火电发电建设工程启动试运及验收
规程》（DL/T5437）要求完成整套启动试运行。
（二）水力发电机组按《水电工程验收规程》（NB/T35048），
抽蓄机组按照《可逆式抽水蓄能机组启动试运行规程》
（GB/T18482）要求完成负荷连续运行。
（三）风力发电场、光伏发电站分别按《风力发电场项目建
设工程验收规程》（GB/T31997），《光伏发电工程验收规范》
（GB/T50796）完成工程验收，第一台风电机组或逆变器并入电
网时。
（四）独立新型储能按照《电化学储能电站并网运行与控制
技术规范》（DL/T2246.1～2246.9），《参与辅助调频的电厂侧
储能系统并网管理规范》（DL/T2313）要求完成接入电网且具
备结算条件。
（五）直控型可调节负荷按照《可调节负荷并网运行与控制
技术规范》（DL/T2473.1～2473.13）要求完成接入电网且具备
5-

--- 第 6 页 OCR ---
结算条件。
（六）其它发电机组原则上自基建调试完成交付生产运行。
（七)发电侧并网主体和新型储能自首次并网之日起参与辅
助服务费用分摊。
第七条四川能源监管办对辖区内电网企业、电力调度机
构、电力交易机构和并网主体执行本细则情况进行监管。电力调
度机构按照调度管辖范围开展辅助服务管理工作；电力交易机构
负责披露补偿分摊结果，出具结算依据；电网企业负责对辅助服
务费用进行结算。
第二章定义与分类
第八条并网主体提供的辅助服务分为基本辅助服务和有
偿辅助服务。
第九条基本辅助服务是指为了保障电力系统安全稳定运
行、保证电能质量，并网主体必须提供的辅助服务。包括基本一
次调频、基本调峰、基本无功调节等。
（一）基本一次调频是指当电力系统频率偏离目标频率时，
常规机组通过调速系统的自动反应、新能源和独立新型储能等并
网主体通过快速频率响应，调整有功出力减少频率偏差所提供的
服务中，一次调频实际动作积分电量不在规定动作积分电量要求
范围内的事件部分。
（二）基本调峰是指发电机组在规定的最小技术出力到额定
容量范围内，为了跟踪负荷的峰谷变化而有计划的、按照一定调
-6—

--- 第 7 页 OCR ---
节速度进行的发电机组出力调整所提供的服务。
常规燃煤机组和在非供热期的热电联产机组的基本调峰能
力为其额定容量的50%，燃气机组（以下简称燃机）基本调峰能
力为其额定容量（燃气+汽轮机）的100%，水电机组、生物质、
综合利用机组以及在供热期间的热电联产机组按实际能力提供
基本调峰。为确保电网安全，抽水蓄能机组、新能源应参与系统
调峰。
（三）基本无功调节是指发电机组发电工况时，在迟相功率
因数（其中火电、燃机一般为0.85-1.0，水电一般为0.9-1.0，风
电一般为0.9-1.0，光伏一般为0.9-1.0）范围内向电力系统注入
无功功率，或在进相功率因数（其中火电、燃机一般为0.97-1.0，
水电一般为0.97-1.0，风电一般为0.95-1.0，光伏一般为0.95-1.0）
范围内向电力系统系数吸收无功功率所提供的服务。
第十条有偿辅助服务是指并网主体在基本辅助服务之外
所提供的辅助服务，包括有偿一次调频、二次调频、有偿调峰、
旋转备用、有偿无功调节、自动电压控制（AVC）、黑启动、转
动惯量、爬坡等。
（一）有偿一次调频是指当电力系统频率偏离目标频率时，
常规机组通过调速系统的自动快速反应、新能源和独立新型储能
等并网主体通过快速频率响应，短时间内快速改变出力，减少频
率偏差或满足电力系统频率安全要求的服务中，一次调频实际动
作积分电量在规定动作积分电量要求范围内的事件部分。
7-

--- 第 8 页 OCR ---
（二）二次调频是指并网主体通过自动功率控制技术，包括
自动发电控制（AGC）等，跟踪电力调度机构下达的指令，按照
一定调节速率实时调整发用电功率，以满足电力系统频率、联络
线功率控制要求的服务。
自动发电控制（AGC）是指并网主体在规定的出力调整范围
内，跟踪电力调度指令，按照一定调节速率实时调整发电出力，
以满足电力系统频率和联络线功率控制要求的服务
（三）有偿调峰是指在负荷低谷或调峰困难时段，发电侧并
网主体超过基本调峰范围进行深度调峰、按电力调度指令要求启
停机（炉）进行调峰；独立新型储能按电力调度指令要求处于充
电状态进行调峰。在负荷高峰或顶峰困难时段，发电侧并网主体
达到额定出力、按电力调度指令紧急启机进行顶峰；独立新型储
能按电力调度指令要求处于放电状态进行顶峰。
（四）旋转备用是指为保证电力系统可靠供电，在调度需求
指令下，并网主体通过预留调节能力，并在规定的时间内响应调
度指令所提供的服务。
（五）有偿无功调节是指并网主体在进相功率因数低于额定
值（其中火电、燃机、水电、独立新型储能为0.97，风电、光伏
为0.95）的情况下向电力系统吸收无功功率或迟相功率因数低于
额定值（其中火电、燃机为0.85，水电、光伏、风电为0.9，独
立新型储能为0.8）的情况下向电力系统发出无功功率，以及发
电机组在调相工况运行时向电力系统发出或吸收无功功率所提
一8一

--- 第 9 页 OCR ---
供的服务。
（六）自动电压控制（AVC）是指在自动装置的作用下，发
电侧并网主体、独立新型储能的无功出力和用户的无功补偿设备
根据电力调度指令进行自闭环调整，使电网达到最优的无功和电
压控制的过程。
本细则规定的自动电压控制（AVC）服务仅指发电侧并网主
体、独立新型储能在规定的无功调整范围内，自动跟踪电力调度
指令，实时调整无功出力，满足电力系统电压和无功控制要求所
提供的服务。
（七）黑启动是指电力系统大面积停电后，在无外界电源支
持情况下，由具备自启动能力的发电侧并网主体、独立新型储能
所提供的恢复系统供电的服务。
（八）转动惯量是指在系统经受扰动时，并网主体根据自身
惯量特性提供响应系统频率变化率的快速正阻尼，阻止系统频率
突变所提供的服务。
（九）爬坡是指为应对全网频率异常、再生能源发电波动、
局部地区电力平衡困难、断面过载等紧急情况，具备较强负荷调
节速率的并网主体根据调度指令快速调整出力，以维持系统功率
平衡所提供的服务。
第三章提供与调用
第十一条并网主体有义务提供辅助服务，且履行以下职
责：
-6

--- 第 10 页 OCR ---
（一）提供基础技术参数以确定各类辅助服务的能力，提供
有资质单位出具的辅助服务能力测试报告。
（二）负责设备运行与维护，确保具备提供符合规定标准要
求的辅助服务的能力。
（三）根据电力调度指令要求提供辅助服务。
（四）执行辅助服务考核和补偿。
（五）配合完成参数校核工作。
第十二条辅助服务遵循“按需调用”的原则，电力调度机
构根据电网运行需要和并网主体调节性能，合理调用辅助服务。
第十三条电力调度机构调用并网主体辅助服务时，应履行
以下职责：
（一）根据电网情况、安全导则、调度规程，遵循“按需调
度”和“三公”原则，组织、安排调度管辖范围内并网主体的辅
助服务。
（二）根据相关技术标准和管理办法对辅助服务补偿、考核
情况进行记录和统计。
（三）定期公布辅助服务调用、考核及补偿详细情况。
（四）及时答复并网主体的问询。
（五）定期对辅助服务的有关情况进行统计分析并报送四川
能源监管办。
（六）按四川能源监管办的要求报送其它相关情况。
第四章考核与补偿
-10—

--- 第 11 页 OCR ---
第十四条对基本辅助服务不进行补偿，当并网主体因自身
原因造成基本辅助服务达不到规定标准需接受考核。对有偿辅助
服务进行补偿，当并网主体因自身原因造成辅助服务不能被调用
或达不到指定要求时，需接受考核。具体考核办法见《四川省电
力并网运行管理实施细则》。
第十五条自动发电控制（AGC）服务补偿
自动发电控制（AGC）按照单元（单机、全厂或多个发电厂
组成的计划单元)参与所在控制区频率或者联络线偏差控制调节
（ACE）的，对其贡献量进行补偿。自动发电控制（AGC）投其
它控制模式的，不对其调节电量进行补偿。
[abs(△ P)×kx 6元/MW(2 ≥k≥ 0.9 或k<0 )
AGC补偿费用（元）=
0 (0≤k<0.9)
其中，△P（MW）为单次有效调节过程调节幅度，调节过
程“综合性能指标k”定义见《四川省电力并网运行管理实施细
则》。
第十六条有偿一次调频补偿
有偿一次调频补偿包含小扰动补偿、大扰动补偿和模拟扰动
补偿，其中电网最大频率偏差|Af<0.1Hz为小扰动，电网最大
频率偏差|4Af|≥0.1Hz为大扰动，频率偏差模拟扰动范围为
0.08Hz～0.183Hz。在当月频率性能调节合格事件中，对一次调
频贡献率满足要求的发电侧并网主体、独立新型储能进行补偿。
（一）小扰动补偿
-11-

--- 第 12 页 OCR ---
对满足小扰动性能指标要求的并网主体给予补偿，补偿标准
如下：
F补偿
M×（P×C)×200元/MWh
式中：
若|△f|<0.06Hz
0；Q**<75%或Ki0>1.3
M=
1；Q*≥75%且Ki≤1.3
若|△f|≥0.06Hz
0;Q<75%或Kio >1.0
M=
1；Q=*≥75%且Ki0≤1.0
Pn为并网主体额定容量（MW）、C为0.1小时、Kio为每次
小扰动合格事件贡献率，S为M等于1的累计总数。根据四川
电网运行特性，S每月暂定不大于20。
（二）大扰动补偿
对满足大扰动性能指标要求的并网主体给予补偿，补偿标准
如下：
F补偿=1000×M×H(MWh)×1000元/MWh
式中：
0 ; Ki1>1.0
M=
1 ; Ki ≤ 1.0
12

--- 第 13 页 OCR ---
Kii为每次大扰动合格事件贡献率、H;i为并网主体每次大
扰动合格事件的调频实际贡献电量。
（三）模拟扰动补偿
对模拟测试结果满足大扰动性能指标要求的并网主体给予
补偿，补偿标准如下：
F补偿=1000×M×H2(MWh)×450元 /MWh
式中：
0 ; Ki2 > 1.0
M=
(1 : Kiz ≤ 1.0
Ki2为每次模拟扰动合格事件贡献率、Hi2为并网主体每次模
拟扰动合格事件的调频实际贡献电量。
《一，《，《，《
合格率”“Pn”定义见《四川省电力并网运行管理实施细则》。
第十七条有偿调峰补偿
当预计全网负备用小于裕度值时，启动调峰补偿。现货市场
结算运行期间，市场化机组调峰补偿不再运行。
（一）燃煤机组深度调峰补偿
常规燃煤发电机组出力低于基本调峰下限的，按低于基本调
峰下限少发电量给予补偿。
燃煤发电机组不满足《燃煤机组锅炉深度调峰能力评估试验
导则》（DL/T2497）相关深调能力评估要求或因机组设备问题造
成实际出力低于基本调峰下限，不予补偿。
-13—

--- 第 14 页 OCR ---
每台机组每5分钟按以下规则计算补偿：
深度调峰补偿费用：
F深度调峰=H×W深度调峰XC调峰
式中：W深度调峰为调峰深度贡献电量，C为调峰电量补偿价
格，H为补偿系数，系数设置为1。
深度调峰贡献电量：
W深度调峰=|Pmin-P实际|×5/60（MWh)
式中：Pmin为机组基本调峰能力确定的机组最小技术出力,
P 实际为机组实际出力。
深度调峰电量补偿价格：
负荷率
C调峰
45%≤负荷率<50%
250
40%≤负荷率<45%
400
35%≤负荷率<40%
500
30%≤负荷率<35%
600
负荷率<30%
700
（二）启停调峰补偿
1.燃煤机组在 24小时内因系统调峰需求，同一台燃煤机组
每启停一次，计一次启停调峰，水电机组无补偿。补偿标准如下：
单机容量≤100MW：F启停=P×800元/MW
单机容量>100MW：F启停=P×2000元/MW
2.燃气机组在 24小时内因系统调峰需求，同一台燃气机组
14-

--- 第 15 页 OCR ---
每启停一次，计一次启停调峰。补偿标准如下：
F启停=P×200元/MW
式中：P为机组额定容量。
（三）生物质电站调峰补偿
电力调度机构依据生物质电站出具的有资质的试验单位现
场测试出的S.值及s,值确定生物质电站的调峰区间，其中S.为机
组不投助燃燃料且满足环保要求的最低出力（MW），S,为机组
投助燃燃料且满足环保要求的最低出力 (MW)。
生物质电站参与调峰，对系统优化运行做出的贡献每5分钟
可按以下标准获得补偿：
运行调峰补偿费用：
F运行=W运行调峰×C调峰
式中：W运行调峰为运行调峰贡献电量，C调峰为调峰电量补偿价
格。
运行调峰贡献电量：
W运行调峰=PmaxxT-W实际
式中：P为当日用电负荷高峰时段生物质电站平均出力
（MW），T为调峰参与的时长（单位为小时），W实际为调峰参与
时段内的实际电量（MWh）。
调峰电量补偿价格：
×300元/ MWh,Sc≤P实际<Pmax
P
C调峰
SZ
×600元/MWh,Sz≤P实际<Sc
P
15-

--- 第 16 页 OCR ---
式中：P为机组额定容量（MW）。
如因机组设备问题造成实际出力降低，不予补偿。
（四）独立新型储能调峰补偿
电力调度机构结合系统调峰需要进行调用，因系统调峰需求
下达调度计划（含调度指令）要求独立新型储能电站进入充电状
态时，对其充电电量进行补偿，具体补偿标准为350（元/兆瓦时）。
调度机构下达独立新型储能充放电曲线时，同时明确其参与调峰
的时段和电力。多台独立新型储能可用于系统调峰的总容量多于
系统调峰需求容量时，按独立新型储能装机比例分配储能调峰需
求。
相关电能量市场规则或调峰辅助服务市场规则对独立新型
储能电站参与调峰辅助服务及其调用顺序、标准另有规定的，从
其规定。
第十八条旋转备用补偿
电力调度机构应根据国家、行业标准、监管要求和相关稳定
运行规程健全完善备用管理制度，科学、合理、精细安排旋转备
用容量，按月明确并公布系统备用安排情况。
1.负荷旋转备用：在负荷高峰时段（10:00-23:00），对燃煤机
组以及承担系统备用的水电计划单元（装机不低于200WM的季
调节以上水库电厂）所提供的负荷旋转备用予以补偿。不能提供
负荷旋转备用的机组，如径流式水电、新能源（风电、光伏等），
不予补偿。由于电厂原因无法按调度需要达到申报的最高可调出
-16一

--- 第 17 页 OCR ---
力，或未在日前申报可调出力时，当日负荷旋转备用容量不予补
偿。
每5分钟按以下规则计算补偿：
补偿费用：
F负荷旅备=W负荷旋备XC负荷旅备
式中：W负荷路为负荷旋转备用贡献量；C负荷施各为负荷旋转备用
补偿价格，燃煤机组15元/MWh，水电机组10元/MWh。
负荷旋转备用贡献量：
W负荷旋备=max（Pmax - P实际0)×5 /60(MWh)
式中：Pm为运行机组申报的最大发电能力，P际为机组实际
出力。
以日最高用电负荷预测值的5%作为当日系统旋转备用补偿
容量上限。
2.稳定旋转备用：特定电厂（电网运行有开机容量或旋转备
用有特定要求的电厂）按照调度指令，通过满足开机容量要求或
提供旋转备用提升电网稳定水平和重要断面输送能力。参与稳定
旋转备用补偿的机组，不再参与负荷旋转备用补偿。
电厂每5分钟按以下规则计算补偿：
补偿费用为F稳定旋备=W稳定旋备xC稳定旋备
式中：W稳定备为稳定旋转备用贡献量；C稳定旋备为稳定旋转备用
补偿价格，对电厂开机容量有要求的取10元/MWh，对机组旋转
备用有要求的取15元/MWh。
-17—

--- 第 18 页 OCR ---
稳定旋转备用贡献量：
有并网容量要求的机组为W稳定旋备=max(P开机-P实际;0)x5/60(MWh);
式中，P开机为 max（满足实时运行约束需要的开机需求，该
厂满足开机需求的最小开机组合对应容量），P际为电厂实际出
力。
有旋转备用要求的机组为
W稳定族备=max（按各厂旋备容量比例分配的P能各要求*0)×5/60(MWh)
式中：P旋备婴求为电网运行要求一个或多个电厂提供的旋转备
用容量。对于稳定旋备要求为单一电厂的，此项即为该厂旋备需
求。
第十九条有偿无功服务补偿
（一）有偿无功服务按机组计量，每台机组每5分钟按以下
规则计算补偿。
（二）根据电力调度指令，并网主体通过提供必要的有偿无
功服务保证电厂母线电压满足要求，或者已经按照最大能力发出
或吸收无功也无法保证母线电压满足要求时，对发电侧并网主体
比迟相功率因数（其中火电、燃机为0.85，水电、光伏、风电为
0.9，独立新型储能为0.8）多发出的无功电量或比进相功率因数
（其中火电、燃机、水电、独立新型储能为0.97，风电、光伏为
0.95）多吸收的无功电量进行补偿，补偿价格为50元/MVarh。
若机组进相运行时功率因数超过电力调度机构下发的发电
机组进相规定值，不予补偿。
有偿无功电量计算方式如下：
-18一

--- 第 19 页 OCR ---
无功增量=丨实际运行无功出力丨－丨要求功率因数的无功
出力|
√1-rosΦxros
要求功率天数的无功出力=上·
csΦ
其中，cosΦ为要求功率因数。
提供有偿无功电量（MVarh）=无功增量x5/60
（三）非电网投资的调相机（含改造为调相机的发电机组）
在调相工况运行所提供的有偿无功服务，按调相容量及调相运行
时间补偿。
调相容量：核定无功运行最大容量
补偿费用=Y调相xQn×t 调相×H3
式中，Qn 为机组调相容量，单位为 MVar；t调相为机组调相
运行时间，单位为小时；Y调相为调相运行补偿标准，暂取20元
/MVarh.
系数H设置为 1。
第二十条装设AVC装置的机组AVC投运率在98%以上、
AVC调节合格率在95%以上的，按机组容量和投用时间进行补
偿，低于上述指标的不进行补偿：
F=（入调节-95%）xPxYAvcxTAvc/ （100%-98%)
式中，入调节为机组AVC调节合格率；P为机组容量（MW);
YAvc为AVC 补偿标准，取0.1元/MWh；TAvc为机组 AVC 投用
时间，单位为小时。
第二十一条电力调度机构应根据系统安全需要，合理确定
-19—

--- 第 20 页 OCR ---
黑启动的并网主体，并与黑启动并网主体所在发电企业签订黑启
动服务合同，合同中应明确机组黑启动技术性能指标。对提供黑
启动机组的改造新增投资成本、运行维护成本、黑启动测试成本
和人员培训成本等给予补偿。水电机组暂定按2万元/月·台，其
它常规机组暂定按10万元/月·台补偿；黑启动成功后的并网主体
获得100万元/台的调用补偿费用。
第二十二条转动惯量补偿
当四川电网非同步电源渗透率>40%时，对水电、火电、同
步调相机给予转动惯量补偿；其他类型并网主体暂不纳入转动惯
量补偿。
（一）根据水电、火电的转动惯量、补偿时间等给予补偿，
补偿计算公式如下：
106×P×T
J=(2πf)2
F补偿=M×J×Y转动惯量补偿×（t补偿时间/t月度时间）
式中：
J为水电、火电的转动惯量（kg·m²），Pn为机组额定容量
（MW），T为机组的惯性时间常数（s），f为机组同步发电机频
率（Hz）；Y转动惯量补偿为转动惯量补偿标准，取1 元/kg·m²；t补偿时间
为当月机组并网时间（小时）；t月度时间为当月时间（小时)。
当月相关并网主体一次调频合格率不小于75%，M取1，反之M
取0。若当月无有效调频事件，按历史一次调频合格率依次追溯。
（二）根据同步调相机的额定容量、补偿时间等给予转动惯
量补偿，补偿计算公式如下：
120-

--- 第 21 页 OCR ---
F补偿=Sn×Y 转动惯量补偿×（t 补偿时间/t 月度时间）
式中：
Sn 为同步调相机额定容量（Mvar);Y转动惯量补偿为转动
惯量补偿标准，取100元/Mvar；t补偿时间为并网时间（小时）;
t月度时间为当月时间（小时）。
第二十三条爬坡补偿
电力调度机构应根据系统安全需要，合理确定爬坡并网主
体。满足爬坡性能指标要求的并网主体参与爬坡辅助服务可获得
爬坡辅助服务补偿费用。
具备向上或者向下爬坡能力的并网主体，按电力调度机构要
求时间节点、速率、目标完成爬坡。根据爬坡准备时间、里程给
予补偿。
爬坡补偿各类型并网主体容量Pn
并网主体类型
并网主体容量 Pn
火电
单机/全厂并网机组额定容量
水电
全厂/计划单元非退备机组额定容量
含配建储能的风电、光伏
配建储能额定容量
独立储能
储能额定容量
各类型并网主体爬坡补偿性能标准
并网主体类型
爬坡补偿速率
爬坡精度
发电侧
火电（仓储）
>2.0%Pn/min
≤1.2%Pn/min
并网主
火电 (直吹）
>1.7%Pn/min
≤ 1.2%Pn/min
体
燃机
>5.5%Pn/min
≤1.2%Pn/min
一
21-

--- 第 22 页 OCR ---
水电、抽蓄
>35%Pn/min
≤1.2%Pn/min
含配建储能的风电
≥100%P,/1s
≤1.0%Pn/min
光伏
独立储能
≥100%Pn/1s
≤1.0%Pn/min
（一）火电补偿计算公式如下：
(M×txY爬势预备补偿+M;×Y爬势补偿×B)
式中，F为补偿费用；M;为第i次并网主体实际爬坡里程;
t 为爬坡预备时间，取1小时；Y城预备补偿为爬坡预备补偿标准，取
45 元/兆瓦时；Y爬坡补偿为爬坡补偿标准，取 20 元/兆瓦；n 为爬坡
次数；爬坡速率及精度满足要求，B取1，反之取0。
（二）水电补偿计算公式如下：
(M;×t×Y爬技预备补偿+M;×Y爬梦补偿×B)
式中，F为补偿费用；M;为第i次并网主体实际爬坡里程；
t 为爬坡预备时间，取1小时；Y爬城预备补偿为爬坡预备补偿标准，取
35 元/兆瓦时；Y爬坡补偿为爬坡补偿标准，取 15 元/兆瓦；n 为爬坡
次数；爬坡速率及精度满足要求，B取1，反之取0。
（三)含配建储能的风电光伏、新型储能补偿计算公式如下：
F =∑(MμxYre补)xB
!
-22—

--- 第 23 页 OCR ---
式中，F为补偿费用；M;为第i次并网主体实际爬坡里程；
Y坡补偿为爬坡补偿标准，取 40 元/兆瓦；n 为爬坡次数；爬坡速率
及精度满足要求，B取1，反之取0。
第二十四条配建储能协同运行补偿
具有配建储能的新能源通过配建储能提高现货市场出清执
行准确率、提升新能源调频、调峰、调压自主支撑能力，按照全
月累计充电电量给予协同运行补偿。
当月度累计充电电量<储能额定容量x30，不予补偿；当月
度累计充电电量≥储能额定容量x30，对其充电电量进行补偿，
补偿标准为40（元/兆瓦时），补偿电量最高不超过储能额定容量
x60。
当配建储能的新能源发生以下情况，不能获取当月该项补
偿：
1.参与现货运行期间，出现无故拒不执行现货出清结果的情
况；
2.配建储能的新能源场站当月超短期功率预测准确率、可用
功率合格率中任意一项低于当月全网同类场站平均值。
第五章计量与结算
第二十五条并网主体必须接受调度主站监视和控制，提供
的辅助服务技术参数须经有资质试验单位校验确认。
第二十六条辅助服务统计数据包括电能量计量采集装置数
据、电力调度自动化系统记录的发电负荷指令和省（市）间联络线
-23—

--- 第 24 页 OCR ---
交换功率指令、实际有功（无功）出力，日发电计划曲线（含修改）
省（市）间联络线交换功率曲线、电网频率、电压曲线等。
第二十七条辅助服务补偿费用按月统计结算，在各省(市)
电网企业单独记账，实行专项管理。地县级电力调度机构调度管
辖范围统计计算结果纳入相应省级电力调度机构调度管辖范围，
费用在全省平衡。
第二十八条参与国家指令性计划、地方政府协议以及跨省
跨区市场化交易的送电发电机组，条件具备时按照同一标准和要求
纳入辅助服务管理。
第二十九条辅助服务补偿费用来源包括
（一）发电侧并网主体、新型储能按照上网电量比例分摊。
（二)新建发电机组和独立新型储能调试运行期辅助服务费
用分摊标准按照有关规定执行。
第三十条并网主体有偿辅助服务结算费用等于当月该电
厂辅助服务补偿费用减去当月该并网主体辅助服务分摊费用。并
网主体有偿辅助服务结算费用由电网企业根据结算关系，与并网
主体月度电费一并结清。
第六章信息披露
第三十一条信息披露应当遵循真实、准确、完整、及时、
易于使用的原则，披露内容应包括但不限于考核、补偿、分摊、
具体品种、调度单元等信息类型。信息披露主体对其提供信息的
真实性、准确性、完整性负责。
-24一

--- 第 25 页 OCR ---
第三十二条峰、腰、谷时段划分以及调峰困难、供应紧张
时段由电力调度机构根据有关规定和当地发用电特性确定和调
整，在技术支持系统上发布，并报送四川能源监管办。
第三十三条电力交易机构负责通过信息披露平台向所有
并网主体披露相关考核和补偿结果，开放数据接口。电力调度机
构会同电力交易机构制定和完善信息披露标准格式及相关明细
表格模板，报四川能源监管办审定后实施。
第三十四条每日17:30前，电力调度机构应向所有并网主
体披露前一日各并网主体各项辅助服务管理信息。电力调度机构
应及时向电力交易机构推送所有并网主体辅助服务公示信息，每
月10日前（遇法定节假日顺延）由电力交易机构向所有并网主
体公示上月各并网主体各项辅助服务管理初步结果，包括管辖范
围内所有机组运行情况、补偿/分摊信息等，并依申请提供相关
数据供计算核对。电力调度机构确保运行结果公允，运行依据可
追溯。
第三十五条并网主体对公示有异议的，应在3个工作日内
向电力调度机构提出复核。电力调度机构应在接到并网主体问询
的3个工作日内核实并予以答复。因复核等原因导致公示结果确
需调整的，应重新公示3日，并向所有并网主体公示调整结果及
调整原因。并网主体经与电力调度机构协商后仍有争议，应在5
个工作日内向四川能源监管办提出申诉。
无异议后，由电力调度机构执行并将最终结果推送至电力交
一25—

--- 第 26 页 OCR ---
易机构，电力交易机构出具结算依据。每月20日前，电力调度
机构将补偿、分摊等公示信息以及相关情况分析以正式公文报四
川能源监管办。
每月25日前，电力调度机构应以正式文件向并网主体发布
上月电力辅助服务管理情况。
第七章监督与管理
第三十六条四川能源监管办负责电力辅助服务的监督与
管理，监管本细则及相关辅助服务市场规则的实施，组织对电力
调度机构和电力交易机构的执行情况进行评估和监管。并网主体
可通过12398监管热线、微信公众号、APP和电子邮箱等多种
形式向四川能源监管办反馈问题和线索。
第三十七条电力调度机构应按照国家能源局及其派出机
构有关要求，将电力辅助服务管理技术支持系统向四川能源监管
办开放，或开放数据接口将电力辅助服务管理技术支持系统接入
监管信息系统。
第三十八条建立电力辅助服务管理情况书面报告制度。电
力调度机构每月25日前以书面形式向四川能源监管办报送上月
电力辅助服务管理情况，并于每年7月30日前、次年1月30日
前报送半年及年度分析报告。具体内容应包括分析报告和补偿分
摊结果、异议申请及处理结果、减免考核（含考核内容、考核时
间、考核原因、并网主体减免考核申请、相关证明材料、电力调
度机构出具的减免考核意见及减免考核政策依据）、公示反馈意
-26一

--- 第 27 页 OCR ---
见等信息。新建发电机组和独立新型储能调试试运行情况及调试
运行期辅助服务费用使用情况应与月度辅助服务结算情况一并
报送。
第三十九条电网企业、电力调度机构、电力交易机构和并
网主体应如实报送与监管事项相关的文件、资料，并按国家规定
如实公开有关信息。
第四十条电力调度机构应严格按照本细则实施并网主体
辅助服务管理，不得擅自调整算法和参数，不得对本细则未规定
的事项减免考核，确保数据真实、准确和及时，应保存辅助服务
管理数据至少两年。电力调度机构应每年组织评估本细则执行情
况，征求辅助服务参与主体意见后，向四川能源监管办提出规则
调整建议。四川能源监管办根据有关建议和实际情况需要及时调
整和完善有关条款及考核标准。有关国家、行业标准更新修编的，
参照最新标准执行。
第四十一条电网企业、并网主体违反本细则相关规定的，
由四川能源监管办责令限期改正；拒不改正的，按照《电力监管
条例》第三十一条的规定进行处理。
第四十二条电力企业、电力调度交易机构有下列情形之一
的，由四川能源监管办责令限期改正；拒不改正的，按照《电力
监管条例》第三十四条的规定进行处理。
（一）拒绝或者阻碍国家能源局及其派出机构从事电力辅助
服务监管工作的人员依法履行监管职责的。
-27—

--- 第 28 页 OCR ---
（二)提供虚假或者隐瞒重要事实的电力辅助服务管理信息
的。
（三）违反本细则相关规定，未按要求公开有关信息。
第八章附则
第四十三条本细则自2026年5月1日起实施。
第四十四条本细则由四川能源监管办负责修订和解释。
-28一

--- 第 29 页 OCR ---
附件2
四川省电力并网运行管理实施细则
第一章总则
第一条为深入贯彻落实党中央、国务院决策部署，完整准
确全面贯彻新发展理念，做好碳达峰、碳中和工作，落实能源安
全新战略，构建新型电力系统，深化电力体制改革，建设全国统
一电力市场，持续推动能源绿色低碳转型与高质量发展，保障四
川电力系统安全、优质、经济运行及电力市场有序运营，促进源
网荷储协调发展，维护社会公共利益和电力投资者、经营者、使
用者的合法权益，根据《中华人民共和国能源法》《中华人民共
和国电力法》《电力监管条例》《电网运行规则（试行》》《电力并
网运行管理规定》等法律法规、政策文件及技术标准，制定本细
则。
本细则适用于并入四川省电力调度机构调度管辖的接入
35kV及以上电压等级并网主体的考核、结算和监督管理等。35kV
以下的并网主体可根据当地实际情况，在不影响公平合理的前提
下，参照本细则执行。
第二条并网主体包括发电侧并网主体、负荷侧并网主体和
新型储能。
（一）发电侧并网主体是指电力调度机构管辖范围的火电
（含燃煤、燃气及生物质发电等，其中生物质发电包括农林废弃
-29—

--- 第 30 页 OCR ---
物直接燃烧和气化发电、垃圾焚烧和垃圾填埋气发电、沼气发
电）、水电（含抽水蓄能）、风电（含配建储能的风电）、光伏（含
配建储能的光伏）自备电厂。
配建储能应与配建主体作为统一调度单元参与并网运行考
核。
（二）负荷侧并网主体是指能够直接响应调度指令的传统高
载能工业负荷、工商业可中断负荷、电动汽车充电网络等直控型
可调节负荷（含通过聚合商、虚拟电厂、绿电直连、源网荷储一
体化项目等形式聚合)。
纳入本细则管理的直控型可调节负荷容量不低于5MW，向
上或向下调节能力不低于5MW，持续时间不低于1小时。
（三）新型储能是指具备独立计量、控制等技术条件，接入
调度自动化系统可被电网监控和调度，符合相关标准规范和电力
市场运营机构等有关方面要求的电化学储能电站。压缩空气、飞
轮等新型储能电站参照执行。纳入本细则管理的新型储能容量不
低于10MW/20MWh。
第三条 并网主体并网运行遵循电力系统客观规律、市场经
济规律以及国家能源发展战略的要求，实行统一调度、分级管理，
贯彻安全第一方针，坚持公开、公平、公正的原则。
第四条并网主体完成以下工作之日当月开展并网运行考核
及结算：
-30一