附件 1
山东电力市场规则（试行）
（征求意见稿）
2025 年 7 月

目 录
第一章 总则 .......................................................................... 1
第二章 市场成员 ..................................................................4
第一节 权利与义务 ................................................................... 4
第二节 基本条件 ........................................................................8
第三节 市场注册 ..................................................................... 13
第四节 停牌复牌 ..................................................................... 23
第三章 市场构成与价格 ...................................................24
第一节 市场构成与衔接 ........................................................24
第二节 价格机制 ..................................................................... 29
第三节 发电成本机制 ............................................................ 32
第四节 市场化容量补偿机制 .............................................. 35
第五节 市场限价 ..................................................................... 38
第四章 中长期交易运营 ...................................................41
第一节 中长期交易方式 ........................................................41
第二节 中长期合约要素 ........................................................43
第三节 中长期交易约束 ........................................................46
第四节 中长期交易组织 ........................................................51
第五节 中长期交易校核 ........................................................59
第五章 现货交易运营 ....................................................... 59
第一节 市场准备 ..................................................................... 59
第二节 发电机组与新型经营主体参数 ............................60

第三节 发电机组和新型经营主体调试管理 .................. 66
第四节 市场运营 ..................................................................... 69
第五节 市场出清和结果发布 .............................................. 76
第六章 日前市场交易组织 ...............................................76
第一节 组织方式 ..................................................................... 76
第二节 日前机组运行边界条件准备 ................................ 77
第三节 日前电网运行边界条件准备 ................................ 80
第四节 事前信息发布和交易申报 ..................................... 81
第五节 日前市场经济出清 ...................................................92
第六节 发电机组和新型经营主体出清机制 ................ 108
第七节 日前市场安全校核 ................................................ 109
第八节 交易结果发布 ..........................................................109
第七章 日前可靠性机组组合及发电计划交易组织..... 110
第一节 组织方式 ................................................................. 110
第二节 日前运行边界条件准备 ..................................... 111
第三节 事前信息发布和交易申报 .................................114
第四节 日前可靠性机组组合及发电计划出清 ..........124
第五节 发电机组和新型经营主体出清机制 .............. 143
第六节 可靠性发电计划安全校核 .................................148
第七节 交易结果发布 ........................................................149
第八章 日内市场交易组织 ............................................ 150
第一节 组织方式及时间 ..................................................... 150
第二节 日内发电机组运行参数变化 ..............................152

第三节 日内机组运行边界条件准备 ..............................153
第四节 日内电网运行边界条件 ....................................... 155
第五节 日内市场出清、安全校核与调度计划发布 .. 156
第九章 实时市场交易组织 ............................................ 157
第一节 组织方式及时间 ..................................................... 157
第二节 实时市场运行边界条件 ....................................... 158
第三节 实时市场出清 ..........................................................160
第四节 发电机组和新型经营主体出清机制 ................ 161
第五节 实时市场安全校核与出清结果发布 ................ 166
第十章 辅助服务市场运营 ............................................ 169
第一节 基本原则 ................................................................... 169
第二节 市场组织实施 ..........................................................171
第三节 辅助服务考核及市场干预 ...................................176
第十一章 零售市场运营 ................................................ 177
第一节 零售交易 ................................................................... 177
第二节 零售套餐 ................................................................... 181
第三节 零售用户账号管理 ................................................ 190
第十二章 计量 ................................................................. 191
第一节 计量要求 ................................................................... 191
第二节 计量装置管理 ..........................................................192
第三节 计量数据管理 ..........................................................194
第十三章 市场结算 ......................................................... 196

第一节 市场结算管理 ..........................................................196
第二节 市场结算电价 ..........................................................197
第三节 市场结算权责 ..........................................................201
第四节 市场结算依据及流程 ............................................205
第五节 发电侧主体结算 ..................................................... 211
第六节 用户侧主体结算 ..................................................... 215
第七节 辅助服务市场结算 ................................................ 219
第八节 市场化容量补偿及绿色电力交易结算 ........... 221
第九节 市场运行费用处理机制 ....................................... 221
第十节 结算查询及调整 ..................................................... 232
第十一节 其他结算事项 ..................................................... 235
第十四章 市场力行为监管 ............................................ 240
第一节 市场力行为 .............................................................. 240
第二节 市场力行为识别和处置 ....................................... 240
第三节 市场力监测及缓解 ................................................ 242
第四节 市场力行为事前监管 ............................................243
第五节 市场力行为事后监管 ............................................249
第十五章 信息披露 ......................................................... 252
第十六章 风险防控 ......................................................... 253
第一节 基本要求 ................................................................... 253
第二节 风险防控与处置 ..................................................... 254
第三节 履约风险和履约担保 ............................................257
第十七章 市场干预 ......................................................... 266

第一节 市场干预条件 ..........................................................266
第二节 市场干预内容 ..........................................................268
第三节 市场中止和恢复 ..................................................... 271
第十八章 电力市场技术支持系统 ................................275
第一节 基本要求 ................................................................... 275
第二节 现货市场技术支持系统 ....................................... 278
第三节 零售市场技术支持系统 ....................................... 282
第十九章 争议处理 ......................................................... 283
第二十章 法律责任 ......................................................... 284
第二十一章 附则 ............................................................. 285
附件 1 名词解释 .............................................................. 286
附件 2 日前市场申报信息表单 .....................................295
附件 3 计量数据拟合规则 ............................................. 300
附件 4 直调公用发电机组上网电量计量数据拟合规则..... 306
附件 5 虚拟电厂聚合用户基线负荷获取原则 ............309
附件 6 AGC 性能指标计算及补偿考核度量办法 ... 311
附件 7 中长期参考算例 ..................................................317

— 1 —
第一章 总则
第 1.1 条 为规范山东电力市场运营和管理，依法维护
经营主体的合法权益，推进统一开放、竞争有序的电力市场
体系建设，发挥市场在电力资源配置中的决定性作用，根据
《中共中央 国务院关于进一步深化电力体制改革的若干意
见》（中发〔2015〕9 号）、《国家发展改革委 国家能源局
关于加快建设全国统一电力市场体系的指导意见》（发改体
改〔2022〕118 号）、《电力市场运行基本规则》（国家发
展改革委 2024 年第 20 号令）、《电力市场监管办法》（国
家发展改革委 2024 年第 18 号令）、《国家发展改革委 国
家能源局关于印发〈电力现货市场基本规则（试行）〉的通
知》（发改能源规〔2023〕1217 号）、《国家能源局关于印
发〈电力市场信息披露基本规则〉的通知》（国能发监管
〔2024〕9 号）、《国家能源局关于印发〈电力市场注册基
本规则〉的通知》（国能发监管规〔2024〕76 号）、《国家
发展改革委 国家能源局关于建立健全电力辅助服务市场价
格机制的通知》（发改价格〔2024〕196 号）、《关于深化
新能源上网电价市场化改革 促进新能源高质量发展的通
知》（发改价格〔2025〕136 号）、《国家发展改革委 国家
能源局关于印发〈电力市场计量结算基本规则〉的通知》（发
改能源规〔2025〕976 号）和有关法律、法规规定，制定本
规则。
第 1.2 条 本规则所称电力市场交易类型包括电能量交

— 2 —
易、电力辅助服务交易、容量交易等。
第 1.3 条 本规则所称电力市场成员包括经营主体、电
力市场运营机构和提供输配电服务的电网企业等。其中，经
营主体包括参与电力市场交易的发电企业、售电公司、电力
用户（含电网企业代理购电用户）和新型经营主体（含储能
企业、虚拟电厂、分布式电源、电动汽车充电设施、智能微
电网等）；电力市场运营机构包括电力交易机构、电力调度
机构。
第 1.4 条 电能量交易由电力市场运营机构按照电力市
场运行规则组织实施，也可以由电力交易双方协商。
第 1.5 条 本规则所称电力现货交易，是指通过现货交
易平台在日前及更短时间内集中开展的次日、日内至实时调
度之前电力交易活动的总称。
电力现货交易通过竞争形成体现电力时空价值的市场
出清价格，并配套开展调频、爬坡、备用等电力辅助服务交
易。
第 1.6 条 本规则所称电力中长期交易，是指对未来某
一时期内交割电力产品或服务的交易，包含数年、年、月、
周、多日等不同时间维度的交易。
电力中长期交易通过双边协商、集中交易等市场化方式
形成价格或者按照国家和省有关规定确定价格。
第 1.7 条 本规则所称容量交易的标的是在未来一定时
期内，由发电机组、储能等提供的能够可靠支撑最大负荷的
出力能力。根据新型电力系统建设需要，建立市场化的容量

— 3 —
成本回收机制，通过容量补偿等方式，引导经营主体合理投
资，保障电力系统长期容量充裕。
第 1.8 条 本规则适用于在山东开展的电力中长期交
易、现货交易、辅助服务交易等电力批发市场交易，以及与
其相衔接的电力零售市场交易。
第 1.9 条 本规则所称零售市场是指售电公司与零售用
户，在山东电力交易平台上开展电能量交易的市场。
第 1.10 条 电力市场建设与运营应坚持安全可靠、绿色
低碳、经济高效、稳步协同、公开透明原则。
第 1.11 条 电力市场成员应严格遵守市场规则，自觉自
律，不得行使市场力、操纵市场价格、损害其他市场主体的
合法权益。
任何单位和个人不得非法干预市场正常运行。
经营主体之间不得实行串通报价、哄抬价格以及扰乱市
场秩序等行为。经营主体进行电能量交易，不得滥用市场支
配地位操纵市场价格；有多个发电厂组成的发电企业进行电
能量交易，不得集中报价。
第 1.12 条 电力市场实行注册制度。电力市场注册工
作、信息披露工作应当按照国家电力市场注册、电力市场信
息披露等基本规则执行。
第 1.13 条 国家能源局山东监管办公室（以下简称山东
能源监管办）会同山东省发展和改革委员会（以下简称省发
展改革委）、山东省能源局（以下简称省能源局）等根据职
能依法履行山东电力市场监管职责。

— 4 —
第二章 市场成员
第一节 权利与义务
第 2.1.1 条 发电企业的权利和义务主要包括：
（一）按照规则参与电能量、辅助服务等交易，签订和
履行各类电力交易合同，按规定参与电费结算，在规定时间
内可对结算结果提出异议。
（二）获得公平的输配电服务和电网接入服务。
（三）签订并执行并网调度协议，服从电力调度机构的
统一调度，提供承诺的可用容量和辅助服务，提供电厂检修
计划、实测参数、预测运行信息、紧急停机信息等。
（四）依法依规提供相关市场信息，按照信息披露有关
规定获得市场交易、输配电服务、信用评价、电力负荷、系
统运行等相关信息，并承担保密义务。
（五）具备满足参与市场化交易要求的技术支持手段。
（六）法律法规规定的其他权利和义务。
第 2.1.2 条 电力用户的权利和义务主要包括：
（一）按规则参与电能量和辅助服务交易，签订和履行
电力交易合同。暂时无法直接参与市场的电力用户按规定由
电网企业代理购电。直接参与批发市场交易的用户，可以按
照规则参与跨省跨区购电和省内购电。
（二）获得公平的输配电服务和电网接入服务，按规定
支付购电费、输配电费、线损电费、系统运行费（含辅助服

— 5 —
务费）、政府性基金及附加等。
（三）依法依规披露和提供相关市场信息，获得电力交
易和输配电服务等相关信息，并承担保密义务。
（四）服从电力调度机构的统一调度，遵守电力需求侧
管理等相关规定，提供承诺的需求响应服务，在系统特殊运
行状况下（如事故、严重供不应求等）按照电力调度机构要
求安排用电。
（五）按规定支付电费，在规定时间内可对结算结果提
出异议。
（六）依法依规履行清洁能源消纳责任。
（七）具备满足参与市场化交易要求的技术支持手段。
（八）法律法规规定的其他权利和义务。
第 2.1.3 条 售电公司的权利和义务主要包括：
（一）按照规则参与跨省跨区、省内电能量交易和辅助
服务交易，签订和履行电力交易合同。与用户签订零售合同，
提供增值服务，并履行合同规定的各项义务。
（二）按照规则向电力交易机构提供签约零售用户的
交易合同及电力电量需求，获得电力交易、输配电服务和签
约零售用户历史用电负荷（或典型用电负荷）等相关信息，
承担用户信息保密义务。
（三）获得电网企业的电费结算服务。
（四）具有配电网运营权的售电公司负责提供相应配
电服务，按用户委托提供代理购电服务，承担配电区域内电
费收取和结算业务。

— 6 —
（五）依法依规披露和提供信息。
（六）依法依规履行清洁能源消纳责任。
（七）具备满足参与市场化交易要求的技术支持手段。
（八）法律法规规定的其他权利和义务。
第 2.1.4 条 其他经营主体根据参与的市场交易类型，
享受与上述经营主体同等的权利和义务，并需满足参与电力
市场的技术条件。
第 2.1.5 条 电网企业的权利和义务：
（一）保障输变电设备正常运行。
（二）根据现货市场价格信号反映的阻塞情况，加强电
网建设。
（三）为经营主体提供公平的输电、配电服务和电网接
入服务，提供报装、计量、抄表、收付费等服务。
（四）建设、运行、维护和管理电网相关配套系统，服
从电力调度机构的统一调度。
（五）依法依规提供相关市场信息，并承担保密义务；
向市场运营机构提供支撑电力市场交易和市场服务所需的
相关数据，保证数据交互的准确性和及时性。
（六）收取输配电费，代收代付电费和政府性基金及附
加等，按时完成电费结算。
（七）保障居民（含执行居民电价的学校、社会福利机
构、社区服务中心等公益性事业用户）、农业用电供应，执
行现行目录销售电价政策；单独预测居民、农业用户的用电
量规模及典型用电曲线。

— 7 —
（八）向符合规定的工商业用户提供代理购电服务。
（九）法律法规规定的其他权利和义务。
第 2.1.6 条 电力调度机构的权利和义务主要包括：
（一）组织电力现货交易，负责安全校核、市场监测和
风险防控，按照调度规程实施电力调度，保障电网安全稳定
运行。
（二）合理安排电网运行方式，保障电力市场正常运
行。
（三）按规则建设、运行和维护电力现货市场技术支持
系统。
（四）按照信息披露和报送等有关规定披露和提供电
网运行的相关信息，提供支撑市场化交易以及市场服务所需
的相关数据，按照国家网络安全有关规定与电力交易机构进
行数据交互，承担保密义务。
（五）开展市场分析和运营监控，履行相应市场风险防
范职责，依法依规实施市场干预，并向山东能源监管办、省
有关主管部门报告，按照规则规定实施的市场干预予以免
责。
（六）参与拟定相应电力交易规则；配合山东能源监管
办、省发展改革委、省能源局对市场规则进行分析评估，提
出修改建议。
（七）法律法规规定的其他权利和义务。
第 2.1.7 条 电力交易机构的权利和义务主要包括：
（一）向经营主体提供市场注册、信息变更和退出等相

— 8 —
关服务。
（二）负责中长期交易组织及合同管理，负责现货交易
申报和信息发布。
（三）提供电力交易结算依据及相关服务，按照规定程
序收取交易服务费。
（四）负责拟定电力市场结算管理制度。
（五）建设、运营和维护电力交易平台和相关配套系
统。
（六）按照国家信息安全与保密、电力市场信息披露和
报送等有关规定披露和发布信息，承担保密义务；提供信息
发布平台，为经营主体信息发布提供便利，获得市场成员提
供的支撑电力市场交易以及服务需求的数据等；制定信息披
露标准格式，及时开放数据接口。
（七）开展市场分析和运营监控，履行相应市场风险防
范职责，记录经营主体违反交易规则、扰乱市场秩序等违规
行为，向山东能源监管办、省有关主管部门及时报告并配合
相关调查。依法依规实施市场干预，防控市场风险。
（八）参与拟定相应电力交易规则；配合山东能源监管
办、省发展改革委、省能源局对市场规则进行分析评估，提
出修改建议。
（九）法律法规规定的其他权利和义务。
第二节 基本条件
第 2.2.1 条 经营主体应是财务独立核算、能够独立承

— 9 —
担民事责任的企业、经法人单位授权的内部核算主体、个体
工商户、执行工商业电价或具有分布式电源的自然人等民事
主体，提供有效身份证明证件及相关注册材料，可办理市场
注册业务；若存在较严重的不良信用记录或者曾作出虚假承
诺等情形的经营主体，在修复后方可办理市场注册业务。
第 2.2.2 条 经营主体应具备电量数据分时计量与传输
或替代技术手段，数据准确性与可靠性应能满足交易要求。
第 2.2.3 条 基本条件：
（一）发电企业
1.依法取得发电项目核准或者备案文件，依法取得、按
规定时限正在办理或者豁免电力业务许可证（发电类）。
2.已与电网企业签订并网调度协议，接入电力调度自动
化系统。
3.具备相应的计量能力或者替代技术手段，满足电力市
场计量和结算的要求。
4.并网自备电厂取得电力业务许可证（发电类），达到
能效、环保要求，可作为经营主体直接参与电力市场交易。
（二）电力用户
1.工商业用户原则上全部直接参与电力市场交易，暂未
直接参与市场交易的工商业用户按规定由电网企业代理购
电。
2.具备相应的计量能力或者替代技术手段，满足电力市
场计量和结算的要求。
（三）新型经营主体

— 10 —
1.应符合电网接入规范、满足电网安全技术要求，与电
网企业签订并网调度协议或负荷确认协议、供用电合同（协
议）。
2.具备电力、电量数据分时计量与传输条件，数据准确
性与可靠性满足结算要求。
3.新型储能应接入电力调度自动化系统；满足最大充放
电功率、最大调节容量及持续充放电时间等对应的技术条
件；配建新型储能与所属经营主体视为一体；具备独立计量、
控制等技术条件，接入电力调度自动化系统可被电网监控和
调度，具有法人资格时配建新型储能可选择转为独立新型储
能项目，作为经营主体直接参与电力市场交易。电力调度机
构应对相应技术条件进行测试。
4.虚拟电厂（含负荷聚合商）与电网企业签订负荷确认
协议或并网调度协议，接入新型电力负荷管理系统或电力调
度自动化系统；具备聚合可调节负荷以及分布式电源、新型
储能等资源的能力；具备对聚合资源的调节或控制能力，拥
有具备信息处理、运行监控、业务管理、计量监管、控制执
行等功能的软硬件系统；聚合范围、调节性能等条件应满足
相应交易的相关规定。
5.分布式电源经营主体应依法取得发电项目核准或者备
案文件；与电网企业签订负荷确认协议或并网调度协议，根
据电压等级标准接入新型电力负荷管理系统或电力调度自
动化系统。
6.电动汽车充电设施经营主体（有放电能力的）应与电

— 11 —
网企业签订负荷确认协议，接入新型电力负荷管理系统。
7.智能微电网经营主体基本条件初期参照电力用户基本
条件执行，后期视国家有关规定进行调整。
8.抽水蓄能等按照国家有关规定执行。
第 2.2.4 条 当国家政策调整或者交易规则变化导致经
营主体类型或进入电力市场基本条件发生变化时，按照国家
规定进行调整。
第 2.2.5 条 准入电力市场的发电企业和电力用户不允
许退出。满足下列情形之一的，可自愿申请办理退市手续：
（一）经营主体宣告破产、退役，不再发电或用电。
（二）因国家政策、电力市场规则发生重大调整，导致
原有经营主体非自身原因无法继续参加市场。
（三）因电网网架结构调整，导致经营主体的发用电物
理属性无法满足所在地区的市场准入条件。
（四）售电公司退出条件按照国家有关售电公司准入
与退出的管理规定执行。
（五）上述经营主体，在办理正常退市手续后，执行国
家有关发用电政策。
第 2.2.6 条 经营主体发生以下情况时，电力交易机构
依法依规强制其退出市场，并向山东能源监管办、省发展改
革委、省能源局备案。
（一）因情况变化不再符合准入条件（包括依法被撤
销、解散，依法宣告破产、歇业，电力业务许可被注销或撤
销等情况）。

— 12 —
（二）隐瞒有关情况或者以提供虚假申请材料等方式
违法违规进入市场，且拒不整改的。
（三）严重违反市场交易规则，且拒不整改的。
（四）企业违反信用承诺且拒不整改或信用评价降低
为不适合继续参与市场交易的。
（五）因违反交易规则及市场管理规定等情形被暂停
交易，且未在期限内完成整改的。
（六）法律、法规规定的其他情形。
第 2.2.7 条 退出市场的经营主体应缴清市场化费用及
欠费，处理完毕尚未交割的成交电量。无正当理由退出市场
的经营主体及其法定代表人三年内均不得申请市场准入。
第 2.2.8 条 售电公司准入条件、注册、变更、退出流
程，以及相关运营要求按照国家有关售电公司管理办法的规
定执行。
第 2.2.9 条 对于滥用市场操纵力、不良交易行为等违
反电力市场秩序的行为，可进行市场内部曝光；对于严重违
反交易规则的行为，可依据《电力监管条例》等有关规定处
理。
第 2.2.10 条 直接参加市场交易（含批发、零售交易）
的电力用户全部电量需通过批发或者零售交易购买，且不得
同时参加批发交易和零售交易。
第 2.2.11 条 鼓励工商业用户直接参与电力市场，逐步
缩小电网企业代理购电用户范围。
已直接参与市场交易、改为电网企业代理购电的用户，

— 13 —
应于规定时间前在电力交易平台提出申请，经电力交易机构
信息完整性核验后，次月起转为电网企业代理购电用户。
零售用户改为电网代理购电用户之前，应解除其零售合
同。
第 2.2.12 条 由电网企业代理购电的工商业用户可在
每月 15 日前与售电公司签订零售合同或以批发用户身份参
与市场，次月起直接参与市场交易。
第 2.2.13 条 在电网企业新装立户（过户）的电力用户
在立户（过户）业务办理完成后，可直接参与市场交易。
第 2.2.14 条 批发用户可按月改为零售用户，所持有的
后续月份中长期交易合约转移至其签约的售电公司。
第三节 市场注册
第 2.3.1 条 电力交易机构根据国家有关规定建立市场
注册制度，具体负责电力市场注册管理工作。经营主体进入
或者退出电力市场应当办理相应的注册手续。
第 2.3.2 条 电力交易机构负责开展电力市场注册服
务，建设并运维电力交易平台市场注册业务功能，依法依规
披露市场注册业务的相关信息。实现与电力调度机构电力调
度自动化系统及电网企业营销、新型电力负荷管理系统的市
场注册所需信息交互，提升经营主体市场注册业务便捷性。
第 2.3.3 条 电力交易机构建立的市场注册相关制度，
经山东省电力市场管理委员会审议通过，报省发展改革委、
省能源局、山东能源监管办后执行。

— 14 —
第 2.3.4 条 电力交易机构应按照国家有关规定和电力
市场公平公正交易的要求，为经营主体做好市场注册服务，
严格按照市场交易规则要求组织完成电力交易。
第 2.3.5 条 市场注册业务包括注册、信息变更、市场
注销等。
第 2.3.6 条 经营主体参与电力市场交易，应当符合基
本条件，在电力交易机构办理市场注册。
第 2.3.7 条 经营主体市场注册按照申请、承诺、审查、
公示、生效的流程办理。经营主体应提交法人身份实名认证、
联系方式等信息以及相关支撑性材料，签订入市协议等。
第 2.3.8 条 电力交易机构将市场注册生效的经营主体
纳入经营主体目录，实行动态管理，按照信息披露要求向社
会公布，根据山东能源监管办、省发展改革委、省能源局要
求备案。
第 2.3.9 条 经营主体的法定代表人（负责人、经营者）
或授权代理人所作出的任何市场注册业务相关行为均代表
经营主体意愿。同一自然人不得在电力交易平台填报为两家
及以上同类经营主体的联系人。电力交易机构应建立相应的
风险防范机制，通过电力交易平台进行联系人唯一性校验。
第 2.3.10 条 发电企业注册：
（一）发电企业在山东电力交易平台申请注册，注册信
息主要包括但不限于：企业基本信息、发电机组信息、发电
单元信息、联系信息以及营业执照、电力业务许可证（发电
类）、发电项目核准或者备案文件、授权委托书等材料，新

— 15 —
能源发电企业需提供项目信息（根据发电项目核准或备案等
文件规定信息填写）。
新能源发电企业（含配建储能）联合主体注册时应明确
配建储能基本信息（包括项目信息、发电单元信息、用电单
元信息等）。
（二）电力交易机构收到发电企业提交的注册申请后，
原则上在 5 个工作日内完成完整性核验。对注册信息及资料
不全或不符合规范的，发电企业可进行补充完善后再次提
交。
（三）发电企业通过完整性核验后，与电力交易机构签
订入市协议注册生效。电力交易机构及时将发电企业入市清
单推送电网企业与电力调度机构。
第 2.3.11 条 电力调度机构与新建（包括扩建、改建）
发电机组签订并网调度协议前，应通知其在山东电力交易平
台办理市场注册。发电机组和独立新型储能在完成首次并
网、进入商业运营（完成整套设备启动试运行）后，电力调
度机构应于当日将首次并网时间、进入商业运营（完成整套
设备启动试运行）时间通过技术支持系统推送电力交易机构
和电网企业。
第 2.3.12 条 发电企业机组在发电业务许可证规定办
理时限内，注册完成后可参与电力市场交易，交易合同执行
周期不应超过发电业务许可证规定办理时限。
发电企业应在取得电力业务许可证（发电类）后在山东
电力交易平台完善相关信息。

— 16 —
发电机组超过规定时限仍未取得电力业务许可或者未
能进入商业运营的，不得继续参与市场交易，电力交易机构
注销其市场注册。
第 2.3.13 条 电力用户注册：
（一）电力用户在山东电力交易平台在电力交易平台
自主申请注册，完成主体法人实名认证，并维护注册信息，
包括企业基本信息、用电单元信息、联系信息以及营业执照、
授权委托书等材料。市场注册经营主体名称应与电网企业营
销系统档案用户名称一致。
（二）电力交易机构收到电力用户提交的注册申请后，
原则上在 5 个工作日内完成完整性核验。对注册信息及资料
不全或不符合规范的，电力用户可进行补充完善后再次提
交。
（三）通过完整性核验的电力用户，与电力交易机构签
订入市协议，注册生效。
第 2.3.14 条 企事业单位、机关团体等办理注册手续时
应当关联用电户号等实际用电信息，并提供必要的单位名
称、法人代表、联系方式等。执行工商业电价的自然人用户，
需提供自然人身份证信息、用电单元信息、联系信息等材料。
第 2.3.15 条 电力用户完成市场注册后应选择以批发
用户或零售用户身份参与市场。
第 2.3.16 条 新型经营主体注册：
（一）新型经营主体在山东电力交易平台申请注册，注
册信息主要包括但不限于：

— 17 —
1.新型储能。企业基本信息、储能设施信息、发电单元
信息、用电单元信息、联系信息以及营业执照、并网调度协
议、授权委托书等材料。
独立新型储能充放电功率暂定为不低于 5 兆瓦，持续充
放电时间不低于 2 小时。
2.抽水蓄能。企业基本信息、发电机组信息、发电单元
信息、用电单元信息、联系信息以及营业执照、电力业务许
可证（发电类）、发电项目核准或者备案文件、授权委托书
等材料。
3.分布式电源经营主体。企业基本信息、项目信息、发
电单元信息、联系信息以及营业执照、发电项目核准或者备
案文件、负荷确认协议或并网调度协议，授权委托书等材料。
分布式电源经营主体拥有配建储能设施时，应明确其配
建储能设施信息。
4.虚拟电厂（含负荷聚合商）经营主体。
企业基本信息、调节资源信息、发电单元信息、用电单
元信息、技术性能参数、联系信息以及营业执照、系统接入
证明（负荷确认协议或并网调度协议）等。
（1）虚拟电厂（含负荷聚合商）聚合资源应单独注册。
根据聚合资源类型形成聚合单元，分为分布式发电类聚合单
元、储能类聚合单元和负荷类聚合单元。
（2）分布式发电类。虚拟电厂聚合分布式光伏（含配
建储能）、分散式风电（含配建储能）、分布式燃机等分布
式电源，聚合总资源容量不低于 6 兆瓦。

— 18 —
（3）分布式储能类。虚拟电厂聚合分布式储能等未纳
入调度管理的储能类资源，聚合总资源容量不低于 5 兆瓦。
（4）负荷类。虚拟电厂聚合可调节负荷等电力用户负
荷类资源，根据聚合方式、聚合资源能力等分为全电量负荷
类聚合单元和调节量负荷类聚合单元。
①全电量负荷类聚合单元聚合可调节电力用户（含用户
侧储能）全部电量。
②调节量负荷类聚合单元聚合可调节电力用户（含用户
侧储能）调节电量。调节量负荷类聚合单元可调节能力暂定
为不低于 5 兆瓦、连续调节时间不低于 1 小时。
5.电动汽车充电设施经营主体。企业基本信息、发电单
元信息、联系信息以及营业执照、授权委托书、负荷确认协
议等材料。
6.智能微电网经营主体。企业基本信息、发电单元信息、
联系信息以及营业执照、授权委托书等材料。
（二）电力交易机构收到新型经营主体提交的注册申
请后，原则上在 5 个工作日内完成完整性核验，对注册信息
及资料不全或不符合规范的，新型经营主体可进行补充完善
后再次提交。
（三）通过完整性核验的新型经营主体，与电力交易机
构签订入市协议，注册生效。电力交易机构及时将入市清单
推送电网企业与电力调度机构。
第 2.3.17 条 电力市场运营机构、电网企业应做好经营
主体档案信息管理，市场注册、交易组织、结算、信息披露

— 19 —
等市场关键环节的注册单元、交易单元、结算单元等基础数
据应统一规范，能够一一映射。其中，新型经营主体（虚拟
电厂、负荷聚合商等）可聚合各类资源（含电力用户、储能、
电动汽车充电设施、分布式电源等），形成聚合单元参与市
场。
第 2.3.18 条 经营主体以交易单元为单位参与市场注
册、交易组织、结算、信息披露等环节：
（一）发电企业以机组（或场站）为交易单元参与市场
交易。
1.直调公用燃煤电厂、直调公用燃气电厂、核电以机组
为交易单元参与市场交易。
2.地方公用燃煤电厂、地方公用生物质电厂，并网自备
电厂等以场站为交易单元参与市场交易。
3.新能源场站（含配建储能）原则上以项目为交易单元
参与市场交易。其中，新能源（含分布式光伏）参与绿电交
易，需明确新能源项目。
（二）售电公司、批发用户以法人单位为交易单元参与
市场交易，非独立法人的批发用户经法人单位授权，可作为
交易单元参与市场交易。
零售用户可将其用电单元组建为交易单元进行零售签
约。同一个零售用户可组建多个交易单元，同一个交易单元
可聚合多个用电单元。
（三）新型经营主体按照以下交易单元参与市场交易。
1.独立新型储能电站等以场站为交易单元参与市场交

— 20 —
易。
2.抽水蓄能电站以机组为交易单元参与市场交易。
3.虚拟电厂（含负荷聚合商）以聚合单元为交易单元参
与市场交易。其中，虚拟电厂（含负荷聚合商）分布式发电
类聚合单元参与绿电交易，需明确新能源项目。
第 2.3.19 条 同一个虚拟电厂（含负荷聚合商）可聚合
多个聚合单元参与市场。同一聚合单元所聚合资源应在同一
节点上（现阶段为 220kV 节点）。
第 2.3.20 条 虚拟电厂（含负荷聚合商）所聚合资源通
过与虚拟电厂（含负荷聚合商）签订调节收益分成协议（或
零售套餐）确定代理服务关系。聚合直接参与市场交易的用
户时，可在用户与虚拟电厂（含负荷聚合商）签订的电力零
售合同中体现调节收益分成协议；聚合电网代理购电用户
时，用户与虚拟电厂（含负荷聚合商）单独签订调节收益分
成协议。
第 2.3.21 条 电网企业依据虚拟电厂（含负荷聚合商）
与聚合资源的代理意向、所在节点等信息，建立聚合关系，
组织开展聚合资源能力检测，并将聚合单元信息、资源信息、
聚合关系、能力检测结果等推送至电力交易机构。
（一）分布式发电类需提供资源名称、资源类型、发电
单元信息、接入点信息、聚合总资源容量证明等材料。
（二）储能类需提供资源名称、资源类型、发电单元信
息、用电单元信息、接入点信息、聚合总资源容量证明等材
料。

— 21 —
（三）负荷类需提供资源名称、资源类型、用电单元信
息、接入点信息、调节能力证明等材料。
第 2.3.22 条 根据虚拟电厂聚合资源调节能力、信息交
互情况分为直控型、短时响应型与长时响应型，应满足参与
相应市场的技术条件。
（一）直控型机组指具备与调度系统实时信息交互功
能（信息交互时间为秒级），可跟踪实时市场计划曲线并实
时响应调度指令，调节时间为秒级的虚拟电厂机组。
（二）短时响应型机组指具备与调度系统和新型电力
负荷管理系统信息交互功能，可 6 小时及以内接收并响应调
度指令的虚拟电厂机组。
（三）长时响应型机组指具备与调度系统和新型电力
负荷管理系统信息交互功能，具备 6 小时以上、16 小时及以
内接收并响应调度指令的能力。
第 2.3.23 条 新能源场站（含配建储能）、分布式电源、
电动汽车充电设施、智能微电网用电单独注册为电力用户，
可选择以零售用户、批发用户或电网企业代理工商业用户身
份参与市场。
第 2.3.24 条 电力用户、分布式电源、电动汽车设施经
营主体进行市场注册时，在山东电力交易平台填报其在电力
营销服务系统的用电户号（或发电户号）和查询密码后，山
东电力交易平台自动获取企业用电单元信息（或发电单元信
息）等。
第 2.3.25 条 参与批发交易的经营主体，应当向数字证

— 22 —
书办理机构申请证书或者采取同等安全等级的身份认证手
段。零售用户或分布式电源可根据业务开展需求，向数字证
书办理机构申请证书。
第 2.3.26 条 经营主体信息变更流程、信息变更内容、
信息变更审查和市场注销条件、流程等按照《电力市场注册
基本规则》等国家有关规定执行。
第 2.3.27 条 经营主体市场注册信息发生变化后，应在
5 个工作日内向首次注册的电力交易机构提出信息变更申
请。
第 2.3.28 条 因故需要退出市场的经营主体，应及时向
电力交易机构提出市场注销申请。
第 2.3.29 条 任何单位或个人对于经营主体电力市场
注册等存在异议，可通过异议反馈渠道向电力交易机构实名
反映（包括但不限于异议事项、反映人单位名称或姓名、联
系方式、联系地址等）。异议处理条件及流程按照国家有关
规定执行。
第 2.3.30 条 当国家政策调整或者交易规则变化导致
市场注册信息发生变化时，电力交易机构应按照全国统一的
原则组织经营主体重新注册或补充完善注册信息。
第 2.3.31 条 经营主体市场注册信息发生变化未按规
定时间进行变更，并造成不良影响或经济损失的，由经营主
体承担相应责任。
第 2.3.32 条 经营主体在市场注册信息变更期间可正
常参与市场交易。

— 23 —
第 2.3.33 条 发电企业、新型经营主体信息变更涉及运
行参数信息的，由电力调度机构会同电网企业校验通过后生
效，并将相关信息推送至电力交易机构。
第 2.3.34 条 电力用户发生并户、销户、过户或者用电
类别、电压等级等信息发生变化时，由电网企业推送至电力
交易机构同步变更生效。业务手续办理期间，电网企业需向
电力交易机构提供分段计量数据。电力交易机构完成注册信
息变更后，对其进行交易结算，提供结算依据。
第 2.3.35 条 虚拟电厂运营商基本信息变更时，相应售
电公司的注册信息同步变更。虚拟电厂聚合资源发生变化
时，应以聚合单元为单位在山东电力交易平台提出申请，并
提交变更后聚合资源信息及调节能力变更证明等材料。电力
交易机构审核无误后予以确认。次月 1 日起，虚拟电厂按照
变更后调节能力参与市场交易。
第四节 停牌复牌
第 2.4.1 条 所称停牌指因违反交易规则及市场管理规
定等情形，需限时整改的经营主体，整改期间对该经营主体
的交易资格和交易权限进行全部或部分暂停。停牌期间，经
营主体仍按本规则结算。
第 2.4.2 条 售电公司、虚拟电厂发生以下情形，应启
动停牌程序：
（一）连续 12 个月未在山东业务范围内进行实际交易
的。

— 24 —
（二）未按要求持续满足注册条件处于限期整改期内
的。
（三）未按时足额缴纳履约保函、保险，经电力交易机
构书面提醒仍拒不足额缴纳的。
（四）法律、法规、规章以及国家、山东省行政规范性
文件规定的其他情形。
第 2.4.3 条 复牌是指经营主体在停牌后按要求完成整
改，由电力交易机构通过电力交易平台等政府指定网站进行
公示（公示期为 10 个工作日），公示期满无异议，重新恢
复交易权限。复牌后，经营主体可恢复全部交易资格和交易
权限。
第 2.4.4 条 电力交易机构及时将相关经营主体注册、
变更、注销、停牌和复牌情况，推送电网企业和电力调度机
构，根据山东能源监管办、省发展改革委、省能源局要求备
案。
第三章 市场构成与价格
第一节 市场构成与衔接
第 3.1.1 条 电力批发市场为发电企业、新型经营主体、
电力批发用户和售电公司之间进行电力交易的市场，主要包
括通过市场化方式开展的中长期电能量交易、现货电能量交
易、辅助服务交易等。
第 3.1.2 条 电力零售市场为在批发市场的基础上，由

— 25 —
电力零售商（售电公司等）和电力用户等自主开展交易的市
场。虚拟电厂（负荷聚合商）和聚合资源开展的交易参照零
售市场管理。
第 3.1.3 条 经营主体在履行市场注册程序后，参与电
能量市场交易。
第 3.1.4 条 电能量交易应通过市场运营机构校核后执
行。
第 3.1.5 条 执行政府定价的优先发电电量视为厂网间
双边交易电量，签订厂网间购售电合同，相应合同纳入电力
中长期交易合同范畴管理，其执行和结算均须遵守本规则。
第 3.1.6 条 采用“保量保价”和“保量竞价”相结合
的方式，推动优先发电参与市场，应放尽放，实现优先发电
与优先购电规模相匹配。
第 3.1.7 条 未参与电能量市场交易的上网电量和省外
来电优先匹配居民、农业用电。
第 3.1.8 条 经营主体应通过自主协商或集中交易方式
确定中长期交易合同曲线或曲线形成方式，并约定分时电
量、分时价格、结算参考点等关键要素。
第 3.1.9 条 针对不同发电类型，设计不同的政府授权
合约结算公式。政府授权合约结算公式应规定政府授权合约
价格、合约时序电量曲线以及合约结算参考点等。
第 3.1.10 条 现货市场包括日前市场（含可靠性机组组
合及发电计划）、日内市场和实时市场。
（一）日前市场。市场运营机构按日组织日前市场，根

— 26 —
据经营主体日前交易申报，在考虑电网运行和物理约束的前
提下，满足日前市场负荷需求和备用需求，以社会福利最大
（发电成本最小）为目标，进行集中优化出清，形成日前市
场出清结果和可靠性机组组合及发电计划出清结果。
日前市场经济出清与可靠性机组组合及发电计划出清
分开。
日前市场经济出清以批发用户、售电公司、电网企业代
理购电工商业用户等申报曲线叠加居民农业预测曲线为依
据开展集中优化出清。
可靠性机组组合及发电计划出清为满足系统运行安全
需要，根据发电侧报价、可再生能源出力预测、省间送受电
计划和系统负荷预测等，形成机组日前启停计划及发电计
划。发电侧、用电侧所有电量均应参与可靠性机组组合及发
电计划。
仅开展可靠性机组组合及发电计划时，出清结果不作为
结算依据，仅向经营主体披露。
（二）日内市场。市场运营机构在运行日，根据系统运
行情况和最新预测信息，滚动优化快速启停机组等灵活调节
资源，以满足系统平衡要求。
（三）实时市场。实时市场中，市场运营机构在运行日
根据经营主体申报，在机组组合基本确定的基础上，考虑电
网实际运行状态和物理约束，满足超短期负荷预测和备用需
求，以社会福利最大（发电成本最小）为目标，进行实时市
场出清，形成实时市场出清结果。

— 27 —
现阶段，按照经营主体采取日前市场封存的申报信息出
清。具备条件时，经营主体可在实时市场申报量价信息。
第 3.1.11 条 日前市场采取“发电侧报量报价、用户侧
报量报价”模式。新能源项目和用户自愿参与日前市场。
现阶段，对于自愿参与日前市场的新能源项目，按短期
功率预测作为出清上限参与日前市场出清。
第 3.1.12 条 调频、爬坡、备用等辅助服务市场与现货
市场联合出清。技术支持系统不具备条件时，调频辅助服务
市场暂与现货市场独立出清。
第 3.1.13 条 市场运营机构应不断优化中长期与现货
交易运营衔接，开展中长期分时段带曲线交易，增加交易频
次，缩短交易周期。
第 3.1.14 条 新能源（风电、太阳能发电）上网电量原
则上全部进入电力市场，上网电价通过市场交易形成。新能
源可报量报价参与交易，也可接受市场形成的价格。
新能源项目全部上网电量参与实时市场。
第 3.1.15 条 因新能源发电企业原因、电网安全约束、
电网检修、市场报价或者不可抗力等因素影响可再生能源电
量收购的，对应电量不计入全额保障性收购范围。电网企业、
电力调度机构、电力交易机构应记录具体原因及对应的电
量。
第 3.1.16 条 新能源参与市场后因报价等因素未上网
电量，不纳入新能源利用率统计与考核。
第 3.1.17 条 绿色电力交易合同需明确交易电量、电能

— 28 —
量价格和绿色电力环境权益价格。除国家有明确规定的情况
外不得对绿证价格进行限价或指定价格。
第 3.1.18 条 跨省跨区以“点对网”专线输电的发电机
组（含网对网专线输电但明确配套发电机组的情况），纳入
山东电力电量平衡，根据国家优先发电计划放开情况参与山
东电力市场化交易。跨省跨区交易按国家和省相关政策执
行。
第 3.1.19 条 跨省跨区中长期优先发电合同和中长期
交易合同双方，提前约定交易曲线作为结算依据。以国家计
划为基础的跨省跨区送电计划放开前，由山东电网企业或政
府授权的其他企业代表与发电方、输电方签订中长期合同，
约定典型送电曲线及输电容量使用条件、年度电量规模以及
分月计划、交易价格等，并优先安排输电通道。年度电量规
模以及分月计划可根据实际执行情况，由购售双方协商调
整。
第 3.1.20 条 跨省跨区交易卖方成交结果作为送端关
口负荷增量，买方成交结果作为受端关口电源参与省内出清
结算，省间交易结果作为省间交易电量的结算依据。
第 3.1.21 条 直接参与市场的电力用户、售电公司、代
理购电用户等应平等参与现货交易，公平承担责任义务。工
商业用户全部进入电力市场，按照市场价格购电。
第 3.1.22 条 电网企业应定期预测代理购电工商业用
户用电量及典型负荷曲线，并考虑季节变更、节假日安排等
因素分别预测分时段用电量，通过参与场内集中交易方式

— 29 —
（不含撮合交易）代理购电，形成分时合同。电网企业应定
期预测居民、农业用电量及典型负荷曲线。
第 3.1.23 条 代理购电工商业用户、居民和农业用户的
偏差电量分开核算。
第 3.1.24 条 代理购电工商业用户的偏差电量应按照
现货价格结算。
推动居民农业用户的偏差电量按照现货价格结算，为保
障居民农业用电价格稳定产生的新增损益（含偏差电费），
由全体工商业用户分摊或分享。
第二节 价格机制
第 3.2.1 条 中长期交易通过双边协商、集中交易等市
场化方式形成电能量价格。
第 3.2.2 条 现货市场采用全电量竞价模式和节点边际
电价机制。节点边际电价包含电能量分量与阻塞分量。
第 3.2.3 条 经营主体具有报价权和参与定价权。电网
企业代理购电用户在现货市场中不申报价格。经营主体不能
参与定价的情况有：
（一）机组已达到最大爬坡能力。
（二）机组因自身原因，出力必须维持在某一固定水
平。
（三）机组因自身原因或因水电厂水位控制或下游综
合利用需要，出力不得低于某一水平，低于该水平的部分不
能参与定价。

— 30 —
（四）机组正处于从并网到申报最低出力，或从申报最
低出力到解列的过程。
第 3.2.4 条 发电侧主体价格由电能量价格、市场化容
量补偿价格、辅助服务费用等构成。
其中，经聚合参与批发市场的分布式电源、分布式储能
等电能量价格执行其签订的零售合同价格。
第 3.2.5 条 发电侧主体调试运行期按照国家和省有关
文件规定的调试期价格结算。
完成整套启动试运行工作后次日 0 点起，暂按照本规则
发电侧主体结算章节相关条款进行结算。若未在规定时间内
自动进入商业运营的，则按照有关文件规定及本规则进行退
补调整。
第 3.2.6 条 跨省跨区交易落地价格由电能量交易价格
（送电侧）、输电价格、煤电容量电价、辅助服务费用、输
电损耗等构成。跨省跨区输电价格和输电损耗按照国家有关
规定执行。输电损耗在输电价格中已明确包含的，不再单独
收取。输电损耗原则上由买方承担，也可由市场主体协商确
定承担方式。
第 3.2.7 条 电力用户用电价格由上网电价、上网环节
线损费用、输配电价（含交叉补贴）、系统运行费用（包括
煤电容量电费、辅助服务费用、抽水蓄能容量电费、新能源
可持续发展价格结算机制差价结算费用等）、政府性基金及
附加组成。
（一）批发用户上网电价由电能量价格、市场化容量补

— 31 —
偿电价、相应市场运行费用等构成。
（二）零售用户上网电价由零售合同价格、市场化容量
补偿电价、相应市场运行费用等构成。
（三）电网企业代理购电工商业用户上网电价由代理
购电价格（含相应市场运行费用）、市场化容量补偿电价等
构成。
（四）市场化容量补偿电价按省价格主管部门有关政
策执行。
第 3.2.8 条 输配电价（含交叉补贴）、综合线损率等
以政府核定水平为准。政府性基金及附加遵循政府有关规
定。
第 3.2.9 条 电力用户的功率因数调整电费和执行两部
制电价用户的基本电价政策保持不变。
第 3.2.10 条 通过在市场出清中考虑线路/断面安全约
束等方式进行阻塞管理。节点电价所产生的阻塞盈余费用，
按“谁产生、谁负责，谁受益、谁承担”原则分配给经营主
体。
第 3.2.11 条 发电企业（机组）现货市场结算价格采用
发电侧节点 15 分钟节点电价。
用户侧主体现货市场结算价格原则上采用用户侧 15 分
钟节点电价。暂不具备条件时，采用小时节点电价，由用电
侧各节点 15 分钟出清电价、出清负荷的加权平均计算值确
定。
第 3.2.12 条 发电侧主体以交易单元所在物理节点的

— 32 —
节点电价作为现货市场结算价格。当发电侧主体存在多个母
线节点或无明确母线节点时，其节点电价根据该主体所在区
域（暂按地市）发电侧节点加权平均电价确定。
用户侧主体以交易单元所在物理节点的节点电价作为
现货市场结算价格。现阶段，用户侧主体暂以统一结算点现
货电价作为现货市场结算价格。
第三节 发电成本机制
第 3.3.1 条 机组发电成本包括启动成本、变动成本（包
括空载成本和电能成本）和固定成本。
第 3.3.2 条 启动成本是指将发电机从停机状态开机到
并网产生的成本。
空载成本是指发电机维持同步转速、输出电功率为零所
需要消耗的燃料成本。电能成本即边际燃料成本（含运费），
是指发电机组在一定出力水平增加单位出力所需增加的燃
料成本。
固定成本是指在一定时期基本不变的成本。
第 3.3.3 条 机组启动成本在不同工况下存在较大差
异。根据停机时长，将燃煤机组的启动工况标准定义如下：
停机时间 10 小时以内为热态启动，停机时间 10 小时（含）
至 72 小时（含）为温态启动，停机时间 72 小时以上为冷态
启动。燃气机组停机时间 24 小时以内为热态启动，停机时
间 24 小时（含）至 72 小时（含）为温态启动，停机时间 72
小时以上为冷态启动。

— 33 —
每年根据机组单次启动耗煤量、耗气量、耗油量等情况
核定机组启动成本的上下限值，发电企业在该限值范围内自
主申报启动成本用于现货交易。
第 3.3.4 条 火电机组变动成本由空载成本和电能成本
等组成。燃煤机组根据临界状态（超超临界、超临界、亚临
界等）、工况（纯凝、抽凝、背压等）及装机容量等级（30
万千瓦以下等级、30 万千瓦级、60 万千瓦级、100 万千瓦级
等）核算变动成本；燃气机组根据机组类型核算变动成本。
分别用于市场力检测和机组运行成本补偿等。
（一）相关发电企业需提供典型机组最新的、具备合格
检测资质的第三方检测机构出具的性能试验报告，并根据提
供的最新机组性能试验报告中的实测能耗曲线，对机组能耗
数据进行分类型加权取平均值，得到各典型机组的平均能耗
数据，作为空载成本和电能成本测算的依据。
（二）根据机组的实测能耗数据，首先拟合机组发电总
能耗（燃煤：千克/小时即 kg/h、燃气：标准立方米/小时即
Nm3/h）与发电出力水平（MW）之间的函数关系。然后计算
机组供电总能耗，即供电总能耗=发电总能耗/（1-厂用电率）。
据此计算机组空载燃料消耗以及不同出力水平下的边际燃
料消耗，最后结合燃料价格计算空载成本和电能成本。
（三）机组平均能耗数据每年更新一次；电煤价格每周
更新一次。燃煤价格根据中国沿海电煤采购价格指数（CECI
沿海指数-综合价）、中国环渤海动力煤价格指数（BSPI 指
数）确定，两者取其高。若其中某个指数停发，则使用停发

— 34 —
前最后一期的数据，并尽快确定相近的替代指数。燃气价格
根据燃机运行日上海石油天然气交易中心发布的当日山东
省 LNG 出厂价格（如遇周末、节假日采用之前最近一天的
价格指数）和 LNG 气化价格及管道输送价格确定，LNG 气
化价格及管道输送价格执行政府相关文件。
第 3.3.5 条 火电机组空载成本的具体测算方法如下：
（一）获 取 机 组 平 均 能 耗 数 据 ， 即 在 不 同 出 力 水 平
（MW）下的平均能耗（kg/MWh 或 Nm3/MWh）值，应至少
包含机组最小技术出力、额定容量对应的平均能耗。
（二）将机组平均能耗值分别乘以对应出力水平，得到
机组总能耗数据，即在不同出力水平下，发电一小时所消耗
的总燃料（kg/h 或 Nm3/h）。
（三）基于机组总能耗数据，采用最小二乘法，拟合机
组总能耗（kg/h 或 Nm3/h）与出力水平（MW）的函数关系
表达式。
（四）在机组总能耗中，假设机组出力为零，得到机组
空载燃料消耗（kg/h 或 Nm3/h）。
（五）根据燃料价格，将机组空载燃料消耗折算为空载
成本（元/小时）。
第 3.3.6 条 火电机组电能成本的具体测算方法如下：
（一）获 取 机 组 平 均 能 耗 数 据 ， 即 在 不 同 出 力 水 平
（MW）下的平均能耗（kg/MWh 或 Nm3/MWh）值，应至少
包含机组最小技术出力、额定容量对应的平均能耗。
（二）将机组平均能耗值分别乘以对应出力水平，得到

— 35 —
机组总能耗数据，即在不同出力水平下，发电一小时所消耗
的总燃料（kg/h 或 Nm3/h）。
（三）基于机组总能耗数据，采用最小二乘法，拟合机
组总能耗（kg/h 或 Nm3/h）与出力水平（MW）的函数关系
表达式，确定机组能耗特性参数。
机组发电总能耗特性曲线为：
F=mP2+tP+k
其中：F 为燃煤机组发电总能耗（kg/h 或 Nm3/h）；
P 为机组发电出力水平（MW）；
m,t,k 为能耗特性参数。
（四）在机组总能耗中，假设机组出力分别等于最小技
术出力和额定容量，得到机组在最小技术出力和额定容量工
况下的总燃料消耗（kg/h 或 Nm3/h）。
（五）计算最小技术出力与额定容量之间的平均燃料
增加幅度，即为边际燃料消耗（kg/MWh 或 Nm3/MWh）。
边际燃料消耗＝（额定容量总燃料消耗－最小技术出力
总燃料消耗）/（额定容量－最小技术出力）。
第四节 市场化容量补偿机制
第 3.4.1 条 建立发电侧市场化容量补偿机制，做好容
量补偿机制与市场限价、市场结算、发电成本调查等的衔接。
第 3.4.2 条 综合考虑发电机组类型、投产年限、可用
状态等因素，以市场化容量补偿方式补偿发电机组固定成
本。

— 36 —
第 3.4.3 条 发电侧总体市场化容量补偿费用根据发电
侧合计提供的能够可靠支撑最大负荷的出力能力与容量补
偿标准乘积确定。
容量补偿标准按照省价格主管部门相关政策执行。
发电侧市场化容量补偿费用按月向用户侧收取，由用户
侧按月度实际用电量比例分摊。
第 3.4.4 条 发电侧主体市场化容量补偿费用按照月度
市场化可用容量占比进行分配。抽水蓄能机组按照国家政策
文件执行。计算方式如下：
发电侧主体市场化容量补偿费用=市场化发电容量补偿
费用×发电侧主体月度市场化可用容量/
1
N
（发电侧主体月度
市场化可用容量）， N 为全网发电侧主体个数。
其中：
市场化发电容量补偿费用=容量补偿电价×全网发电侧
主体市场化上网电量（不含优先发电上网电量）
发电侧主体月度市场化可用容量=Σ当月发电侧主体日
市场化可用容量/当月总天数
第 3.4.5 条 直调公用机组市场化可用容量按照机组运
行及备用状态下实际市场化可用容量计算。
（一）直调公用火电机组日市场化可用容量=（机组额
定容量×（1-厂用电率）-机组当日可调出力上限降出力）×
机组日可用小时数/当日总小时数。机组日可用小时数包括机
组运行及备用状态下的小时数（小时数按取整原则统计）。
机组临故修（含缺煤停机）期间不计入机组可用小时数之内。

— 37 —
实时运行中，电力调度机构因保障电网安全运行原因调
整发电机组出力时，当日机组市场化可用容量=MAX｛机组
调整出力最大值，（机组额定容量×（1-厂用电率）－机组当
日可调出力上限降出力）｝×机组日可用小时数/当日总小时
数。
（二）直调公用火电机组已投产运行年限超过设计年
限后，月度市场化可用容量按照 85%计算（85%×Σ直调公用
火电机组日市场化可用容量）。
第 3.4.6 条 核电机组、地方公用电厂及并网自备电厂、
新能源场站（含配建储能）、新型经营主体市场化可用容量
原则上按照负荷高峰时段平均市场化上网电力计算。负荷高
峰时段暂取工商业用户市场化容量补偿电价尖峰时段，分时
电价时段按照省价格主管部门有关规定执行。抽水蓄能机组
按照国家政策文件执行。
（一）核电机组日市场化可用容量=（运行日负荷高峰
时段机组实际上网电力平均值-未参与电能量市场交易容量）
（若小于 0，按 0 计）。
（二）地方公用电厂及并网自备电厂日市场化可用容
量=运行日负荷高峰时段的电厂实际上网电力平均值（若小
于 0，按 0 计）。不具备分时上网电量数据采集条件的电厂，
将其每日上网电量均分至全天 24 小时计算分时上网电力。
（三）新能源场站（含配建储能）日市场化可用容量=
运行日负荷高峰时段电站市场化实际上网电力平均值×（1-
机制电量比例）（若小于 0，按 0 计）。不具备分时上网电

— 38 —
量数据采集条件的电厂，将其每日上网电量均分至全天 24
小时计算分时上网电力。
（四）新型经营主体市场化可用容量
1.独立新型储能电站
独立新型储能电站日市场化可用容量=储能电站核定放
电功率×K×H/24，K 为储能电站日可用系数，H 为储能电站
日可用等效小时数。
日可用系数 K=电站当日运行及备用状态下的小时数（计
划检修、临故修时间不计入）/24
日可用等效小时数 H 为电站核定放电功率下的最大连
续放电小时数。
独立新型储能电站核定充放电功率及充放电小时数由
电力调度机构进行测试认定。电力调度机构应制定相应测试
认定细则。
2.报量报价参与市场的分布式电源日可用容量参照新能
源场站执行。
3.报量报价参与市场的分布式储能日可用容量参照独立
新型储能执行。
4.虚拟电厂聚合分布式电源与分布式储能的虚拟电厂，
根据聚合资源类型获得市场化容量补偿费用。
聚合资源获得的容量补偿费用，按照双方签订的聚合协
议约定结算。
第五节 市场限价

— 39 —
第 3.5.1 条 市场限价设定应考虑经济社会承受能力，
有利于市场发现价格，激励投资，引导用户侧削峰填谷，提
高电力保供能力，防范市场运行风险。
第 3.5.2 条 市场限价应综合考虑边际机组成本、电力
供需情况、负荷价值、市场外补贴与收益、经济发展水平等
因素，经科学测算后按规则规定合理确定，并适时调整。市
场限价与市场建设相适应，加强不同交易品种市场限价的协
同。随着交易接近交割时间，市场价格上限应依次递增或持
平。
第 3.5.3 条 现货市场设定报价限价和出清限价，报价
限价不超过出清限价范围。除正常交易的市场限价之外，当
市场价格处于价格限值的连续时间超过一定时长后，设置并
执行二级出清价格限值。二级出清价格限值的上限参考长期
平均电价水平确定，一般低于正常交易的市场限价。二级限
价触发条件分为两种情况：
（一）当用户侧日前市场或实时市场平均结算均价连
续 7 天超过现货市场申报上限时，次日起执行二级出清限价。
二级限价上限在一级出清限价上限下调 20%，各节点出清限
价价格超过二级出清限价上限的，按二级限价上限执行。
（二）在日前市场或实时市场，连续四个小时中每小时
均有 40%及以上节点出清价格触发出清最高限价时，执行二
级出清限价，相应交易时段以一级出清限价上限下调 20%作
为各节点相应时段价格。
具体二级限价标准调整、二级限价中止原则由省价格主

— 40 —
管部门另行发布。
第 3.5.4 条 中长期交易申报价格设置上、下限。其中，
分时段交易申报价格上、下限参照现货市场申报价格上、下
限执行，采用全网净负荷曲线的集中竞价交易申报价格上、
下限参照国家有关电价规定执行。
第 3.5.5 条 省价格主管部门会同省能源局、山东能源
监管办根据国务院价格主管部门明确的现货市场限价规则、
价格干预规则等管制性价格规则制定原则，组织制定山东电
力市场具体限价规则、价格干预规则。
第 3.5.6 条 省价格主管部门会同山东能源监管办结合
机组启动成本、变动成本（包含空载成本和电能成本）、固
定成本等变化趋势，及时开展成本调查，明确各类型机组成
本，确定发电机组的启动费用上限、空载费用上限等。电力
调度机构、电力交易机构会同电网企业具体实施。有关发电
企业配合提供成本数据，并对数据的真实性和准确性负责。
第 3.5.7 条 建立发电企业（机组）成本申报机制，发
电企业（机组）申报成本曲线，同时真实申报成本核算的必
要数据并明确有效时限，在进行市场化报价时，报价水平应
与所申报的成本数据保持合理一致，防止因频繁调整报价干
扰市场出清。
第 3.5.8 条 研究建立市场报价偏差审核与校验机制，
结合各类机组运行特性和成本结构，设定合理的偏差判断标
准，按月对报价及成本数据进行评估确认。报价调整幅度超
过一定阈值时，应提供相关成本变化说明及佐证材料，报市

— 41 —
场运营机构审核。针对通过明显偏离成本的报价行为获取异
常市场收益的情况，以成本曲线作为申报曲线参与市场。
第四章 中长期交易运营
第一节 中长期交易方式
第 4.1.1 条 中长期交易包括双边协商交易和集中交易
两种方式。其中，集中交易包括集中竞价交易、挂牌交易和
滚动撮合交易等形式。
（一）双边协商交易是指经营主体间通过自主协商形
成交易结果的交易方式，合约双方在规定时间节点前通过交
易平台完成交易申报与确认，采用自定义分解曲线。
（二）集中竞价交易指电力交易平台设置交易申报提
交截止时间，汇总经营主体提交的交易申报信息，按照市场
规则进行统一的市场出清，发布市场出清结果。
（三）挂牌交易指经营主体通过电力交易平台，将需求
电量或者可供电量的数量（采用自定义分解曲线）和价格等
信息对外发布要约，由符合资格要求的另一方提出接受该要
约的申请。
（四）滚动撮合交易是指在规定的交易起止时间内，经
营主体可以随时按时段提交购电或者售电信息，电力交易平
台即时自动撮合匹配成交，由各个时段的交易结果形成经营
主体的中长期合约曲线。
第 4.1.2 条 中长期交易应连续运营，需实现运行日前

— 42 —
七日（D-7 日）至运行日前两日（D-2 日）连续不间断交易。
第 4.1.3 条 电网企业通过参与场内集中交易方式（不
含撮合交易）代理工商业用户购电，以报量不报价方式、作
为价格接受者参与市场出清。
（一）参与挂牌交易方式。电网企业代理购电挂牌时，
不申报挂牌价格，挂牌电量按照当月已组织的年度和月度中
长期交易合约加权平均曲线分解，由发电侧主体摘牌。挂牌
价格按照省价格主管部门有关政策执行。
（二）参与集中竞价交易方式。电网企业代理购电参与
集中竞价交易的，申报电量，不申报价格，作为价格接受者
参与集中竞价交易出清。
第 4.1.4 条 核电以机组为单位参与电力市场，签订中
长期合约。核电机组应按规定向电力交易机构报送次月预计
上网电量。未参与电能量市场交易的上网电量，日分时曲线
结合核电机组运行特性，原则上按照全天等比例方式分解。
第 4.1.5 条 新能源场站（含配建储能）以项目为单位
签订中长期合约。其中，机制电量由电网企业代表全体用户
与新能源场站按年度签订机制电量中长期合约，合同价格明
确为合同的参考结算价。
第 4.1.6 条 地方公用燃煤电厂以厂为单位参与电力市
场，签订中长期合约。未自主签订中长期合约的地方公用燃
煤电厂，应按规定通过电力交易平台申报次月每日上网电
量、本月剩余日期每日上网电量，可按照以下方式参与市场：
（一）参与挂牌交易方式。采用挂牌交易的形式组织地

— 43 —
方燃煤电厂参与市场交易，挂牌电量为地方公用燃煤电厂申
报电量，按照全网净负荷曲线分解，由售电公司、批发用户
和电网企业代理购电摘牌。挂牌价格按照省价格主管部门有
关规定执行。
（二）参与集中竞价交易方式。采用集中竞价交易的形
式组织地方燃煤电厂参与市场交易，地方公用燃煤电厂作为
价格接受者参与月内集中竞价交易。
第 4.1.7 条 绿色电力交易是电力中长期交易的组成部
分，由电力交易机构在电力交易平台按照年（多年）、月（多
月）、月内（旬、周、日滚动）等周期组织开展。
绿色电力交易的组织方式主要包括双边协商、挂牌交易
等，省内绿色电力交易中不单独组织集中竞价和滚动撮合交
易。
绿色电力交易的卖方为新能源项目，买方为电力用户或
售电公司。
第二节 中长期合约要素
第 4.2.1 条 中长期合约要素至少应包括交易单元、合
约周期、合约电量、分解曲线、交易价格和结算参考点等要
素。其中，绿色电力交易合同还应明确绿证价格等要素。
第 4.2.2 条 中长期合约周期以小时为基本单位。
第 4.2.3 条 中长期合约电量是指合约周期内交易的总
电量。
第 4.2.4 条 中长期合约电量的分解曲线，用于合约电

— 44 —
量的合约周期内的分解，需分解至每日 24 小时，发电侧小
时合约电量等比例分解至 15 分钟。支持中长期合约约定合
约电量和结算参考曲线。
第 4.2.5 条 中长期合约电量的成交价格可以采用交易
起止时间内统一电量价格，也可采用分时电量价格。
第 4.2.6 条 中长期交易合同签订时需明确中长期结算
参考点，交易双方可自主选择实时市场或日前市场任一节点
或统一结算点作为中长期结算参考点。
现阶段，集中竞价交易、滚动撮合交易和挂牌交易的中
长期结算参考点暂选为实时市场用户侧统一结算点。双边交
易合同结算参考点可选为实时市场发电侧上网节点或实时
市场用户侧统一结算点。
第 4.2.7 条 合约分解曲线包括自定义分解曲线和常用
分解曲线两类。
第 4.2.8 条 自定义分解曲线由经营主体自主提出，通
过双边协商或挂牌交易成交确定。
第 4.2.9 条 常用分解曲线由电力交易机构会同电力调
度机构根据山东电网系统负荷特性制定发布，包括年度、月
度、日常用分解曲线。
第 4.2.10 条 常用分解曲线基础数据准备：
（一）年度分月电量比例（Y）：根据上一年系统电力
电量历史数据确定年度分月电量比例。
（二）月度分日电量比例（M）：根据上一年系统日电
量历史数据确定工作日、周六、周日、节假日四类常用日的

— 45 —
电量比例。
（三）常用日分时电量曲线（D）：根据山东电网系统
负荷特性等，确定分时电量比例，将日电量分解为 24 小时
电量曲线，分别设置为 D1、D2、D3 或 D4 等。
1.全网净负荷曲线 D1：基于近年来电网供需情况和现货
交易形成的高峰、低谷等分时段信号发布的典型曲线。
2.高峰时段曲线 D2：将日电量平均分解至每日峰段，平
段、谷段为零，形成 24 小时电量曲线。
3.平段曲线 D3：将日电量平均分解至每日平段，峰段、
谷段为零，形成 24 小时电量曲线。
4.低谷时段曲线 D4：将日电量平均分解至每日谷段，峰
段、平段为零，形成 24 小时电量曲线。
第 4.2.11 条 年度常用分解曲线根据系统历史负荷确
定年度分月电量比例（Y）和月度分日比例（M），将年度
电量分解至分月、分日电量，再按日常用分解曲线（D1、D2、
D3 或 D4 等），将日电量分解为 24 小时电量曲线，包括
Y+M+D1、Y+M+D2、Y+M+D3、Y+M+D4 等形式。
第 4.2.12 条 月 度 常 用 分 解 曲 线 按 照 月 度 分 日 比 例
（M），将月度合约电量分解至日电量，再按日常用分解曲
线（D1、D2、D3 或 D4 等），将日电量分解为 24 小时电量
曲线，即月度常用分解曲线有 M+D1、M+D2、M+D3、M+D4
等形式。
第 4.2.13 条 周常用分解曲线按照月度分日比例（M），
将周电量分解至日电量，再按日常用分解曲线（D1、D2、

— 46 —
D3 或 D4 等），将日电量分解为 24 小时电量曲线，即周常
用分解曲线包括 M+D1、M+D2、M+D3、M+D4 等形式。
第三节 中长期交易约束
第 4.3.1 条 中长期交易约束包括月度净合约量约束、
月度累计交易量约束、分时电量约束、可申报电量约束等。
第 4.3.2 条 月度净合约量是指经营主体所交易标的月
合约电量的代数和。对单个标的月，其月度净合约量计算公
式如下（可参考附件 7 算例一）：
发电侧标的月净合约量=标的月未参与电能量市场交易
的上网电量+累计卖出标的月市场合约电量-累计买入标的月
市场合约电量；
用户侧标的月净合约量=累计买入标的月市场合约电量-
累计卖出标的月市场合约电量。
第 4.3.3 条 经营主体的月度净合约量约束根据发电能
力和用电需求情况计算确定。
第 4.3.4 条 根据机组装机容量确定发电侧月度净合约
量上限，具体计算方法如下：
发电机组月度净合约量上限=发电机组装机容量×月度
可用发电小时数×调整系数 f1。
另外，地方公用燃煤电厂、并网自备电厂月度净合约量
上限=地方公用燃煤电厂、并网自备电厂当月历史上网电量×
调整系数 f1。因生产变化等原因确需修改净合约量上限的地
方公用燃煤电厂、并网自备电厂，向电力交易机构提出修改

— 47 —
申请；
新能源（含分布式电源）交易单元月度净合约量上限=
新能源（含分布式电源）交易单元装机容量×月度可用发电
小时数×γ×调整系数 f1。γ为 1 扣减新能源（含分布式电源）
交易单元机制电量比例计算得到。新能源（含分布式电源）
机制电量比例按对应新能源项目容量加权计算得到；新投产
新能源（含分布式电源）交易单元考虑投产日期计算其月度
净合约量上限；
虚拟电厂（分布式发电类）交易单元月度净合约量上限
=虚拟电厂分布式发电类交易单元装机容量×月度可用发电
小时数×γ×调整系数 f1。虚拟电厂分布式发电类交易单元机
制电量比例按对应新能源项目容量加权计算得到，月度可用
发电小时数根据分布式项目类型月度可用发电小时数按对
应的项目容量加权计算得到；
独立新型储能、虚拟电厂储能类交易单元发电侧或用电
侧月度净合约量上限=独立新型储能、储能类聚合商交易单
元装机容量×额定功率最大放/充电时长×当月天数。
其中，月度可用发电小时数以交易通知为准；f1 为调整
系数，由市场管理委员会提出建议，经山东能源监管办、省
发展改革委、省能源局批准后执行。
第 4.3.5 条 批发用户根据历史用电量确定净合约量上
限，售电公司历史用电量为其所代理用户用电量之和（历史
用电量取交易日前 12 个月中最大月用电量，有自备电厂的，
按实际用网电量计算）。没有历史用电量数据的用户根据其

— 48 —
报装容量，参考同类型用户用电情况，确定上限计算所需的
电量数据。
根据批发用户或售电公司所代理用户的历史用电量，参
考下表确定其净合约量上限：
其中，y1 为调整系数，由市场管理委员会提出建议，经
山东能源监管办、省发展改革委、省能源局批准后执行。
第 4.3.6 条 电力交易机构根据交易开展情况，定期计
算发布经营主体月度净合约电量上限。对已发布的净合约电
量上限，电力交易机构每月底根据售电公司与用户最新的代
理关系进行重新计算并发布。因净合约量上限调整，导致经
营主体已持有月度合约量超过月度净合约量上限时，由电力
交易机构负责通知经营主体在规定时间内处理。其他因生产
实际情况确需调整交易上限的，由经营主体向电力交易机构
提出申请。发电侧、用户侧净合约量下限均为零。
第 4.3.7 条 月度累计交易量是指单个经营主体买入和
卖出标的月合约电量的绝对值之和，具体计算公式如下（可
参考附件 7 算例二）：
发电侧标的月累计交易量=标的月未参与电能量市场交
易的上网电量+累计卖出标的月市场合约电量+累计买入标
的月市场合约电量；
用户侧标的月累计交易量=累计买入标的月市场合约电
量+累计卖出标的月市场合约电量。
第 4.3.8 条 对经营主体月度累计交易量设置上限。月
度累计交易量上限根据月度净合约量上限确定，具体计算方

— 49 —
法如下：
发电侧月度累计交易量上限=发电侧月度净合约量上限
×f2；
用户侧月度累计交易量上限=用户侧月度净合约量上限
×y2；
f2、y2 分别为发电侧、用户侧调整系数，由市场管理委
员会提出建议，经山东能源监管办、省发展改革委、省能源
局批准后执行。
第 4.3.9 条 电力交易机构根据交易开展情况，定期计
算发布经营主体月度累计交易量上限。原则上，售电公司与
用户代理关系每月底更新计算一次，并同步调整已发布经营
主体月度累计交易量上限。其他因生产实际情况确需调整交
易上限的，由经营主体向电力交易机构提出申请。
第 4.3.10 条 发电侧、用户侧分时净合约量需确保大于
等于 0。发电侧分时净合约量需确保不大于其额定容量。
第 4.3.11 条 可申报电量约束基本要求：
（一）经营主体在交易电量约束范围内参与中长期交
易。其中，可申报电量额度按交易标的分别计算。
（二）经营主体的可申报电量额度根据其月度净合约
量上下限、月度累计交易量上限、分时净合约量上下限、保
函有效额度及历史交易情况计算得到，由电力交易机构计算
发布。已申报未成交电量视同已成交电量纳入可申报电量计
算，交易结束后根据交易结果更新。
（三）月以内合约电量须满足月度交易电量约束，月以

— 50 —
上合约须满足合约期内各月交易电量约束，跨月电量按日所
属月份计入月度合约电量后须满足月度交易电量约束。
（四）根据经营主体预缴保函，计算某一标的预缴交易
保函可交易电量额度，公式如下：
预缴保函可交易电量额度=预缴保函额度×H%/[交易标
的综合价格×（1+Q%）]。
其中，为 H%调整系数，Q%为下一个交易日该交易标的
价格的涨跌幅限额绝对值，由市场管理委员会提出建议，经
山东能源监管办、省能源局批准后执行。现阶段，发电企业、
电力用户不设预缴保函可交易电量额度。
（五）经营主体同一交易时段对于相同交易标的电量
只可进行买入或卖出交易，不可同时进行买入和卖出交易。
（六）当日成交电量，下一交易日方可交易。
（七）中长期交易实行大额申报制度。单个交易日内，
经营主体任一月度净合约量减少值不得超过该月净合约量
上限的 30%。确有需要的，需提前三个工作日向电力交易机
构进行大额交易申报，对交易需求情况进行说明，经审批通
过后开展交易。
第 4.3.12 条 经营主体月内可申报电量额度计算公式
如下（可参考附件 7 算例三）：
（一）发电侧
发电侧可申报卖出电量额度=min{（月度净合约量上限
－本交易日前持有的月度净合约量－本交易日申报卖出的
月内市场合约电量），（月度累计交易量上限－已发生月度

— 51 —
累计交易量）}；
发电侧可申报买入电量额度=min{（本交易日前持有的
月度净合约量×K1－本交易日申报买入的月内市场合约电
量）,（月度累计交易量上限－已发生月度累计交易量）}；
发电机组分时可卖出电量额度=机组额定状态下每小时
可发电量-该小时已持有的净合约电量；
发电机组分时可买入电量额度=该小时已持有的净合约
电量。
（二）用户侧
用户侧可申报买入电量额度=min{（月度净合约量上限
－本交易日前持有的月度净合约量－本交易日申报买入的
月内市场合约电量），（月度累计交易量上限－已发生月度
累计交易量）}；
用户侧可申报卖出电量额度=min{（本交易日前持有的
月度净合约量×K1－本交易日申报卖出的月内市场合约电
量）,（月度累计交易量上限－已发生月度累计交易量）}；
用户侧分时可卖出电量=该小时已持有的净合约电量。
其中，K1 为交易调整系数。
第四节 中长期交易组织
第 4.4.1 条 双边协商交易以自然日为最小合约周期，
采用自定义分解曲线，具体要求以交易公告为准。
第 4.4.2 条 双边协商交易合同内容应包括合约周期、
交易电量、交易价格、分解曲线、结算参考点等要素。

— 52 —
第 4.4.3 条 双边协商交易的合同电量应满足双方交易
电量约束，合同价格应满足最小变动价位约束。
第 4.4.4 条 双方协商达成交易意向后，在规定的交易
时间内由卖方或买方按相关要求在交易平台上提交合同信
息，另一方确认。合同双方应以交易平台发布的交易标的起
始日为基准至少提前 2 天完成合同信息填报与确认。
第 4.4.5 条 双边协商交易合同信息确认前，合同期内
电量计入提交方已申报未成交电量；合同信息确认后，合同
期内电量计入确认方已成交电量。
第 4.4.6 条 集中竞价交易。集中竞价交易分为集合竞
价和连续竞价两个阶段，集合竞价交易在连续竞价交易前完
成。
集合竞价是指在规定时间内接受的买卖申报一次性集
中撮合的竞价方式。
连续竞价是指对买卖申报逐笔滚动撮合的竞价方式。
第 4.4.7 条 集中竞价交易。集中竞价交易按价格优先、
时间优先的原则成交。
成交时价格优先的原则为：较高价格买入申报优先于较
低价格买入申报，较低价格卖出申报优先于较高价格卖出申
报。
成交时时间优先的原则为：买卖方向、价格相同的，先
申报者优先于后申报者。先后顺序按交易平台接受申报的时
间确定。
第 4.4.8 条 集中竞价交易。集中竞价交易开市前 1 个

— 53 —
工作日，电力交易机构通过电力交易平台发布市场相关信
息，包括但不限于：
（一）本次集中竞价交易的交易时段、交易标的、交易
代码等。
（二）本次集中竞价交易的基本单位电量、最小变动价
位、交易价格约束等。
（三）可参加本次集中竞价交易的经营主体范围以及
其交易电量约束。
第 4.4.9 条 集中竞价交易集合竞价阶段。集合竞价阶
段采用集中申报、集中撮合的交易机制，在连续竞价交易前
完成，主要包括集中申报、集中撮合、结果发布等环节。
第 4.4.10 条 集中竞价交易集合竞价阶段。经营主体在
集合竞价交易申报时间窗口内申报拟购买或出售的交易电
量与价格。集合竞价阶段申报时间窗口的最后 5 分钟，交易
平台不接受撤单申报。
第 4.4.11 条 集中竞价交易集合竞价阶段。经营主体申
报的交易电量应为基本单位电量的整数倍，且满足交易电量
约束。申报价格满足最小变动价位，且不得超过交易价格约
束。
第 4.4.12 条 集中竞价交易集合竞价阶段。集合竞价阶
段成交价格的确定原则为：
（一）可实现最大成交量的价格。
（二）高于该价格的买入申报与低于该价格的卖出申
报全部成交的价格。

— 54 —
（三）与该价格相同的买方或卖方至少有一方全部成
交的价格。
两个以上申报价格符合上述条件的，其算术平均值为成
交价格。
集合竞价的所有交易以同一价格成交。
第 4.4.13 条 集中竞价交易集合竞价阶段。集合竞价阶
段交易结果在集合竞价阶段结束后由电力交易机构发布。集
合竞价阶段未成交交易申报自动参与连续竞价阶段。
第 4.4.14 条 集中竞价交易连续竞价阶段。集中竞价交
易连续竞价阶段采用连续申报、连续撮合的交易机制。包括
交易申报、自动撮合、结果发布环节。
第 4.4.15 条 集中竞价交易连续竞价阶段。经营主体在
连续竞价阶段交易时段内申报拟购买或出售的交易电量与
价格，申报信息匿名即时公布。
第 4.4.16 条 集中竞价交易连续竞价阶段。经营主体申
报的交易电量应为基本单位电量的整数倍，且满足交易电量
约束。申报价格满足最小变动价位，且不得超过交易价格约
束。
第 4.4.17 条 集中竞价交易连续竞价阶段。经营主体已
申报未成交的交易意向可在交易窗口时间内撤销，已成交的
交易意向不能撤销。
交易平台按不同交易标的进行即时自动匹配撮合，原则
如下：
（一）对于提交的买方申报，将未成交的卖方申报按价

— 55 —
格由低到高排序，依次与之配对形成交易对。对于提交的卖
方申报，将未成交的买方申报按价格由高到低排序，依次与
之配对形成交易对。
（二）交易对价差=买方申报价格-卖方申报价格。
第 4.4.18 条 集中竞价交易连续竞价阶段。当交易对价
差为负值时不能成交，交易对价差为正值或零时成交，价差
大的交易对优先成交；交易对价差相同时，申报时间较早的
优先成交，申报时间以系统记录时间为准。
第 4.4.19 条 集中竞价交易连续竞价阶段。自动撮合交
易结果由电力交易机构即时发布。
第 4.4.20 条 集中竞价交易连续竞价阶段。连续竞价阶
段可成交交易对的成交价格取前一笔交易成交价格、买方申
报价格、卖方申报价格的中间值，计算方法如下（可参考算
例四）：
（一）前一笔交易成交价格大于等于买方申报价格时，
成交价格为买方申报价格。
（二）前一笔交易成交价格小于等于卖方申报价格时，
成交价格为卖方申报价格。
（三）前一笔交易成交价格小于买方申报价格且大于
卖方申报价格时，成交价格为前一笔交易成交价格。
（四）集合竞价成交价格作为连续竞价阶段第一笔交
易成交价格。当集合竞价成交经营主体数量不足 N1 家时，
连续竞价阶段首个可成交交易对成交价格为买方申报价格
和卖方申报价格的算术平均值。

— 56 —
N1 为集合竞价成交经营主体最小数量（暂定为 10）。
第 4.4.21 条 集中竞价交易结束后，电力交易机构对集
中竞价交易初步交易结果进行校核，未通过交易校核的异常
成交结果按照相关规定处理。
第 4.4.22 条 挂牌交易以自然日为最小合约周期，采用
自定义分解曲线，具体要求以交易公告为准。
第 4.4.23 条 挂牌交易的合约周期、交易电量、交易价
格、分解曲线和结算参考点等信息由挂牌方确定。
第 4.4.24 条 挂牌交易。经营主体可以只挂牌或摘牌，
也可同时挂牌和摘牌。经营主体在同一开市时间内，对于同
一交易标的，只能进行单向买入或卖出。
第 4.4.25 条 挂牌交易开市前 1 个工作日，电力交易机
构通过交易平台发布市场相关信息，包括但不限于：
（一）本次挂牌交易的交易时段、交易代码。
（二）本次挂牌交易的基本单位电量、最小变动价位
等。
（三）可参加本次挂牌交易的经营主体范围以及其月
度净合约量、月度累计交易量、可申报电量额度。
第 4.4.26 条 挂牌交易采用匿名机制，主要包括挂牌申
报、摘牌交易、结果发布等环节。
第 4.4.27 条 挂牌交易。经营主体在交易时段内申报挂
牌，挂牌内容包括合约周期、交易电量、交易价格、分解曲
线和结算参考点等内容。
第 4.4.28 条 挂牌交易。挂牌电量应为基本单位电量的

— 57 —
整数倍，且满足交易电量约束。挂牌价格应满足最小变动价
位要求。
第 4.4.29 条 挂牌交易。经营主体根据交易平台发布的
挂牌信息进行全部电量或部分电量摘牌操作，接受挂牌方挂
牌电量、挂牌价格、分解曲线和结算参考点等信息。
第 4.4.30 条 挂牌交易。摘牌操作生效后形成初步结
果，由电力交易机构即时发布。
第 4.4.31 条 挂牌交易的成交价格为挂牌价格。
第 4.4.32 条 滚动撮合交易。月度滚动撮合交易包含 24
支交易标的，每支交易标的代表全月同一时刻的电量，成交
后按照月度分日比例分解到月内每日。月内滚动撮合交易，
每支交易标的代表每日相应时刻的电量。具体要求以交易公
告为准。
第 4.4.33 条 滚动撮合交易。经营主体分交易标的填写
电量和价格，形成申报信息，允许多次提交和撤回。交易平
台实时匿名显示各交易标的中，尚未成交的卖方最低 5 档电
价和对应的总申报量，以及买方最高 5 档电价和对应的总申
报量。实时显示各交易标的中卖方已成交的总电量和加权平
均价格，以及买方已成交的总电量和加权平均价格。
第 4.4.34 条 滚动撮合交易。经营主体提交申报后，交
易平台按不同交易标的进行即时自动匹配撮合。当买方申报
价格大于等于卖方申报价格时允许成交。价格较高的买方申
报、或价格较低的卖方申报可以优先成交；当买方或卖方申
报价格相同时，申报时间较早的优先成交，申报时间以系统

— 58 —
记录时间为准。
第 4.4.35 条 滚动撮合交易。交易平台以成交对中申报
时间较早一方的价格，作为该成交对的成交价格，由交易中
心即时发布。
第 4.4.36 条 滚动撮合交易。在同一开市时间内，经营
主体对同一交易标的只能进行单向买入或卖出。
第 4.4.37 条 滚动撮合交易。经营主体申报电量应为基
本单位电量的整数倍，且满足交易电量约束。申报价格应满
足最小变动价位要求。
第 4.4.38 条 滚动撮合交易。在交易开市前，各经营主
体可以通过交易平台查看每个交易标的可交易额度，价格上
下限等信息。
第 4.4.39 条 对于定期开市和连续开市的交易，交易公
告应当提前至少 1 个工作日发布；对于不定期开市的交易，
应当提前至少 5 个工作日发布。交易公告发布内容应当包括：
（一）交易标的（含电量和交易周期）、申报起止时间。
（二）交易出清方式。
（三）价格形成机制。
（四）其他需要明确的事项。
第 4.4.40 条 交易的限定条件必须事前在交易公告中
明确，原则上在申报组织以及出清过程中不得临时增加限定
条件，确有必要的应当公开说明原因。
第 4.4.41 条 中长期交易结束后，电力交易机构通过山
东电力交易平台发布中长期交易正式结果。在电力交易平台

— 59 —
提交、确认的双边协商交易以及集中竞价交易、挂牌交易、
滚动撮合交易等产生的结果视同为电子合同，作为结算依
据。
第五节 中长期交易校核
第 4.5.1 条 电力交易机构根据已发布的经营主体交易
约束对预成交结果进行校核，未通过交易校核的异常成交结
果按照相关规定处理。
第 4.5.2 条 通过交易校核后，电力交易机构于交易日
当日发布正式成交结果。
第 4.5.3 条 经营主体对交易结果有异议的，应当在结
果发布 1 个工作日内向电力交易机构提出，由电力交易机构
在 1 个工作日内给予解释。逾期未提出异议的，视为无异议。
第五章 现货交易运营
第一节 市场准备
第 5.1.1 条 参加电力市场的成员，应遵守市场规则，
按照市场规则和交易结果承担相应经济责任。
第 5.1.2 条 发电企业（机组）按要求向电力市场运营
机构提供运行技术参数，作为电力现货市场出清的参数。
第 5.1.3 条 电网企业负责分别预测代理购电用户分时
段用电量及居民、农业用电量和典型曲线，并通过技术支持
系统发布。

— 60 —
第 5.1.4 条 在经营主体申报前，电力调度机构开展运
行日分时段负荷预测和母线负荷预测。
第 5.1.5 条 根据系统运行需要，确定系统正、负备用
要求。现货交易出清结果需满足运行日的系统备用要求，特
殊时期电力调度机构可根据系统安全运行需要，调整备用
值，并向经营主体披露调整情况。
第 5.1.6 条 电力调度机构基于发、输变电设备投产、
退役和检修计划，结合电网实际运行状态，确定运行日的发、
输变电设备检修和投运计划。
第 5.1.7 条 系统安全约束条件包括输变电设备极限功
率、断面极限功率、发电机组（群）必开必停约束、发电机
组（群）出力上下限约束等。
第 5.1.8 条 现货市场每日连续运行，经营主体需在规
定时间前向市场运营机构提交申报信息，迟报、漏报或不报
者均默认采用缺省值作为申报信息。
第 5.1.9 条 关键参数的设置和修改应按规定程序开
展，不得随意更改。
第二节 发电机组与新型经营主体参数
第 5.2.1 条 发电主体参数包括运行参数、申报参数和
缺省参数。
运行参数指发电主体的运行技术参数。
申报参数指发电主体在现货市场交易前申报的量价信
息。

— 61 —
机组缺省参数指参与现货市场交易的发电主体需在市
场注册时提供的默认运行参数和量价参数。
第 5.2.2 条 若发电主体未按时在现货市场中进行申
报，则采用缺省参数进行出清。发电主体的缺省参数每个工
作日 12:00 前允许更改一次，由发电主体向市场运营机构提
出申请，通过规定程序进行更改，次日生效。
第 5.2.3 条 所有并网发电主体应按照规定向电力调度
机构提供机组的运行参数，经电网企业或电力调度机构校核
后生效，用于现货市场出清。
（一）直调公用火电发电机组
1.发电机组额定有功功率，单位为 MW，应与电力业务
许可证（发电类）、并网调度协议保持一致。
2.发电机组最小技术出力，单位为 MW，应与并网调度
协议保持一致。
原则上，煤电机组最小技术出力应满足政府主管部门对
灵活性改造的最小发电出力要求。
若机组在满足运行安全的条件下，实际最小出力小于并
网调度协议签订的最小技术出力的，发电企业应向电力调度
机构提交书面申请材料，并办理并网调度协议变更手续，作
为机组 AGC 系统设置下限，以及在现货市场中申报的出力
价格曲线第一个出力起始值。
3.发电机组有功功率调节速率，单位为 MW/分钟。发电
机组可根据自身调节能力，分别申报 50%额定容量及以上和
50%额定容量以下的有功功率调节速率，发电机组有功功率

— 62 —
调整速率应不小于并网调度协议中有功功率调节速率。并网
调度协议有功功率调整速率依据 AGC 试验结果，在满足“两
个细则”考核要求的条件下按需变更。有功功率调整速率宜
不高于 3%额定容量，以满足电网安全稳定运行要求。
4.发电机组日内允许的最大启停次数，单位为次/每天。
5.发电机组厂用电率，单位为百分数。
6.典型开机曲线，即机组在开机过程中，从并网至最小
技术出力期间的升功率曲线，时间间隔为 15 分钟。
7.典型停机曲线，即机组在停机过程中，从最小技术出
力至解列期间的降功率曲线，时间间隔为 15 分钟。
8.直调公用火电发电机组参数还包括：
（1）冷态启动通知时间，即机组处于冷态情况下开机
需要提前通知的时间，单位为小时。
（2）温态启动通知时间，即机组处于温态情况下开机
需要提前通知的时间，单位为小时。
（3）热态启动通知时间，即机组处于热态情况下开机
需要提前通知的时间，单位为小时。
（4）直调公用供热机组最大供热量，单位为 GJ/小时。
（二）核电机组
1.核电机组额定有功功率，单位为 MW，应与电力业务
许可证（发电类）、并网调度协议保持一致。
2.核电机组最小技术出力，单位为 MW，应与并网调度
协议保持一致。
3.核电机组有功功率调节速率，单位为 MW/分钟。

— 63 —
4.典型开机曲线，即机组在开机过程中，从并网至最小
技术出力期间的升功率曲线，时间间隔为 15 分钟。
5.典型停机曲线，即机组在停机过程中，从最小技术出
力至解列期间的降功率曲线，时间间隔为 15 分钟。
6.机组厂用电率，单位为百分数。
7.核电机组调峰升降负荷速率、日最大上/下爬坡次数、
稳功率运行最短时间等参数，单位为 MW/分钟、次、小时；
8.核电供热机组最大供热量，单位为 GJ/小时。
（三）新能源场站（含配建储能）
1.场站装机容量，单位为 MW，应与电力业务许可证（发
电类）、并网调度协议保持一致。
2.配建储能额定充放电功率，单位为 MW，应与并网调
度协议保持一致。
3.配建储能额定功率充放电最大时长，单位为小时。
4.新能源场站厂用电率，单位为百分数。
（四）地方电厂及并网自备电厂
1.电厂（机组）额定有功功率，单位为 MW，应与电力
业务许可证（发电类）、并网调度协议保持一致。
2.电厂（机组）最小技术出力，单位为 MW，应与并网
调度协议保持一致。
3.电厂（机组）有功功率调节速率，单位为 MW/分钟，
应与并网调度协议保持一致。
4.电厂（机组）厂用电率，单位为百分数。
（五）独立新型储能电站

— 64 —
1.额定充放电功率，单位为 MW，应与并网调度协议保
持一致。
2.最小连续充放电时长，单位为分钟，应为 15 分钟整数
倍。
3.额定功率充放电最大时长，单位为小时。
4.储能最大、最小荷电状态（SOC），单位为百分数。
5.储能充放电转换率，单位为百分数。
（六）抽水蓄能电站
1.额定抽水发电功率，单位为 MW，应与电力业务许可
证、并网调度协议保持一致。
2.上下水库库容参数，包括抽水电量与下水库库容转换
系数、发电电量与上水库库容转换系数。
3.额定功率抽水发电最大时长，单位为小时。
4.抽蓄电站上、下水位，单位为米。
（七）虚拟电厂
虚拟电厂机组运行参数经电力调度机构会同电网企业
审核通过后生效。运行参数包括但不限于：
1.虚拟电厂分布式发电类聚合单元提供发电能力上限
（MW）、上网能力上限（MW）、有功功率调节速率（MW/min）
等，配建储能额定充放电功率（MW），配建储能额定功率
充放电最大时长（h）。
2.虚拟电厂储能类聚合单元提供储能聚合额定充放电功
率（MW），额定功率充放电最大时长（h），最小连续充放
电时长（min）。

— 65 —
3.虚拟电厂负荷类聚合单元根据负荷资源特性申报运行
参数。全电量负荷类聚合单元提供用电负荷上限（MW）、
用电负荷下限（MW）、用电负荷调节速率（MW/min）等；
调节型负荷类聚合单元提供调节能力上限（MW）、调节能
力下限（MW）、调节量上下调节速率（MW/min）、调节
时段等。报量报价参与现货市场的聚合单元应以虚拟电厂为
单位与所属电力调度机构签订并网调度协议，提供参数应与
测试值（或并网调度协议）保持一致。
（八）分布式电源经营主体、电动汽车充电设施经营主
体、智能微电网经营主体等新型经营主体按照参与市场需要
提供运行参数。
（九）市场运营所需的其他参数。
第 5.2.4 条 发电机组和新型经营主体经过技术改造，
运行参数发生变化的，经具有国家认证资质的机构测试认
定，按有关程序确认后生效，并调整相应的参数信息。
第 5.2.5 条 新建（包括扩建、改建）发电机组应在首
次并网前 30 天向所属电力调度机构申报机组运行参数，经
审核通过后生效。
第 5.2.6 条 运行参数变更。
并网主体运行参数变更流程有以下两种情况：
（一）并网主体自主申请运行参数变更。根据实际运行
情况向电力调度机构申请运行参数变更，经核对无误后生
效。电力调度机构将变更后的运行参数推送至电力交易机
构。并网主体原则上允许每年申请一次变更。

— 66 —
（二）电网企业和电力调度机构进行运行参数变更。并
网主体完成经政府核准后的增容容量、设备状态变更，经电
力调度机构、电网企业审核通过后生效，将变更后的运行参
数推送至电力交易机构。
第 5.2.7 条 机组出力限值临时变更管理：
（一）竞价日（D-1）9:00 前，若电厂预计发电机组在
运行日存在机组降出力（包括降低最高出力和提高最低出
力）时段，应向电力调度机构报送机组降出力申请，电力调
度机构结合系统运行情况予以审核。电力调度机构应根据机
组的额定有功功率、最小技术出力、检修、调试（试验）及
降出力等情况，同步调整机组出力上下限，作为机组出力约
束。
（二）当机组在运行日内发生临时降出力、非计划停运
时，电厂应及时向电力调度机构提交机组降出力、检修申请，
经电力调度机构审核确认后生效。
（三）原则上，日前可靠性机组组合及发电计划出清考
虑竞价日 15:00 审批通过的机组降出力、非计划停运、试验
开工及竣工申请以及电网安全约束等。
第三节 发电机组和新型经营主体调试管理
第 5.3.1 条 新建（包括扩建、改建）机组调试管理：
（一）新建（包括扩建、改建）机组进行涉网试验前，
应由具备资质的试验单位编制试验方案，并提前 30 天报送
电力调度机构，经审核同意后方可执行。

— 67 —
（二）新建（包括扩建、改建）机组应在试验开始前 7
个工作日，将涉及启停机和负荷要求的试验计划上报电力调
度机构，电力调度机构根据系统运行情况予以批复。
（三）竞价日上午 9:00 前，新建（包括扩建、改建）调
试机组应通过电力调度运行技术支持系统报送未来 3 天滚动
调试计划曲线，电力调度机构根据系统运行情况予以批复。
经批复的运行日调试曲线不参与优化和市场定价。
（四）实时运行中，新建（包括扩建、改建）调试机组
的调试计划原则上按照日前申报计划执行。当运行日的调试
计划发生变更时，电厂需及时通过电力调度运行技术支持系
统申请更改当日调试计划曲线，电力调度机构根据系统运行
情况予以批复。
（五）新建（包括扩建、改建）机组在完成涉网试验后，
应在 3 个工作日内向电力调度机构报送试验快报，15 天内报
送试验报告。
（六）新建（包括扩建、改建）机组在并网调试期间按
照调试需求安排发电，完成整套设备启动试运行后，正常参
与现货市场。新建（包括扩建、改建）机组应在完成整套设
备启动试运行前 3 个工作日在交易平台申报缺省参数，完成
整套设备启动试运行次日，发电机组缺失申报量价参数时，
按照缺省参数参与现货市场出清。
第 5.3.2 条 在运机组调试（试验）管理。
（一）在运机组调试（试验）包括但不仅限于：PSS 试
验、励磁系统试验、调速系统试验、一次调频试验、AGC 试

— 68 —
验、AVC 试验、进相试验、甩负荷试验、高背压出力试验、
最低稳燃负荷试验（最小技术出力试验）、一类辅机变频器
高低电压穿越能力试验、黑启动试验等。
（二）每月 15 日前，各电厂向电力调度机构报送下月
月度涉网试验计划。
（三）试验开展前按照相关时间节点要求，电厂应向电
力调度机构申报机组涉网试验计划、试验方案以及相应的机
组出力计划曲线，电力调度机构结合系统运行需要，于竞价
日（D-1）14:00 前予以批复，批复同意的机组涉网试验时段
设为必开状态。
（四）运行日内若电厂需变更试验计划曲线，应通过电
力调度运行技术支持系统申请变更试验计划曲线，电力调度
机构根据系统运行情况予以批复。
（五）发电机组调试（试验）时段内发电出力曲线为其
申报的试验出力曲线，非调试时段按照机组申报的量价信
息，正常参与现货市场优化出清；发电机组调试（试验）时
段内发电出力为试验出力范围时，按照其申报调试（试验）
出力范围下限设置出力曲线，且不参与市场定价。
第 5.3.3 条 检修后机组调试（试验）管理。
（一）检修后机组调试（试验）包括但不仅限于：PSS
试验、励磁系统试验、调速系统试验、一次调频试验、AGC
试验、AVC 试验、进相试验、甩负荷试验、高背压出力试验、
最低稳燃负荷试验（最小技术出力试验）、一类辅机变频器
高低电压穿越能力试验、黑启动试验等。

— 69 —
（二）试验开展前按照相关时间节点要求，电厂应向电
力调度机构申报机组检修后涉网试验计划、试验方案以及相
应的机组出力计划曲线，电力调度机构结合系统运行需要，
于竞价日（D-1）14:00 前予以批复，批复同意的机组涉网试
验时段设为必开状态。
（三）运行日内若电厂需变更试验计划曲线，应通过电
力调度运行技术支持系统申请变更试验计划曲线，电力调度
机构根据系统运行情况予以批复。
（四）参与市场的机组调试时段内发电出力曲线为其
申报的试验出力曲线。非调试时段，按照机组申报的量价信
息，正常参与现货市场优化出清。
第四节 市场运营
第 5.4.1 条 市场运营机构综合考虑电网实际运行情
况、省间中长期合同约定曲线、省间现货市场日前交易结果
等因素，确定跨省跨区联络线计划，作为市场初始条件。
第 5.4.2 条 跨省区中长期优先发电合同和中长期市场
化交易合同双方，提前约定交易曲线作为结算依据。经过安
全校核的日前跨省区送电曲线作为山东电力现货市场的边
界条件，偏差部分按照山东现货市场规则进行结算。
第 5.4.3 条 市场运营机构和电网企业不从市场盈利或
承担亏损。
第 5.4.4 条 日前市场。市场运营机构按照上级电力调
度机构下发的省间交易结果形成的联络线计划，进行信息发

— 70 —
布。电力调度机构以社会福利最大为目标，以已发布的信息
作为市场优化边界条件，将用户侧申报电量（经济出清）或
调度负荷预测（可靠性机组组合及发电计划）作为需求，集
中优化出清形成日前市场出清结果。
第 5.4.5 条 日前可靠性机组组合及发电计划。市场运
营机构按照上级电力调度机构下发的省间交易结果形成的
联络线计划，进行信息发布。电力调度机构以社会福利最大
（发电成本最小）为目标，以已发布的信息作为市场优化边
界条件，将调度负荷预测作为需求，集中优化出清形成需要
启停的机组和发电计划。
第 5.4.6 条 日内市场。电力调度机构以日前可靠性机
组组合及发电计划为基础，根据日内运行情况和相关预测信
息，滚动优化灵活调节资源。具备条件时，经营主体可在规
定时间前调整报价。
第 5.4.7 条 实时市场。电力调度机构根据最新的电力
负荷预测、联络线计划和系统约束条件等，以社会福利最大
（发电成本最小）为目标进行出清。
第 5.4.8 条 完善现货市场与辅助服务市场衔接机制。
调频辅助服务市场采用基于调频里程的单一制价格机制。
技术支持系统不具备条件时，调频辅助服务市场与现货
市场独立出清。条件具备后，调频辅助服务市场和现货市场
联合出清。
爬坡辅助服务市场采用基于中标容量的单一制价格机
制，采用日前申报、日内与实时电能量市场联合出清的方式。

— 71 —
依据市场发展，适时推出备用市场辅助服务。
第 5.4.9 条 发电企业以机组（或厂）为单位，依据实
际情况选择报量报价或报量不报价参与现货市场。
（一）直调公用火电机组
直调公用火电机组以报量报价方式参与现货市场出清，
其中供热机组按照“保量不保价”的基本原则参与现货市场
出清。
各直调公用供热电厂以正式文件形式在每年 10 月 15 日
前向电力调度机构报送供暖期各直调公用电厂供热机组最
小方式（含民生和工业供热），在每年 3 月 1 日前向电力调
度机构报送各直调公用电厂当年非供暖期工业供热机组最
小方式，各驻鲁发电公司所属电厂以发电公司为单位统一报
送。电力调度机构组织山东电科院根据供热电厂上一年实际
供热情况对电厂申报的供暖期和非供暖期供热机组最小方
式进行校核，并进行公示。执行期内，最小供热方式发生变
化的电厂应提前向调度机构提出书面申请，经审核后，对其
最小供热运行方式进行调整。核定周期内电厂申请变更的供
热方式应小于调整前的最小供热方式。
（二）核电机组
核电机组按自愿原则选择参与现货市场。选择参与现货
市场的核电机组应报量报价参与日前可靠性机组组合及发
电计划出清，可自愿选择参与日前市场经济出清。日内市场
和实时市场不做调整。
核电机组运行应满足核电机组低功率运行深度、调节速

— 72 —
率、准备时间等安全条件要求，在机组燃料循环首次满功率
后 5%和寿期末 15%时间段，满功率运行。
（三）新能源（含配建储能）
新能源上网电量全部进入电力市场，上网电价通过市场
交易形成。新能源（含配建储能）以报量报价或以价格接受
者方式参与现货市场。
1.集中式管理新能源（含配建储能）。集中式管理新能
源场站（含配建储能），以报量报价方式参与现货市场。应
具备功率预测、接收并执行电力调度机构的有功功率控制指
令和发电计划曲线等与调度自动化系统数据交互的能力。
2.分布式新能源（含配建储能）。分布式新能源作为分
布式电源经营主体以独立或聚合方式报量报价参与现货市
场，或作为价格接受者参与现货市场。
（1）报量报价参与现货市场。独立参与市场的分布式
新能源、以聚合方式参与市场的分布式新能源聚合单元应具
备功率预测、接受并执行电力调度机构的有功功率控制指令
和发电计划曲线等与调度自动化系统数据交互的能力。
（2）作为价格接受者参与现货市场。未以独立或聚合
方式参与市场的分布式新能源，作为价格接受者参与现货市
场。
新能源（含配建储能）原则上以交易单元为单位同时在
运行日申报配建储能充放电曲线。
（四）地方公用电厂
地方公用电厂以厂为单位报量报价参与现货市场。

— 73 —
地方公用燃煤电厂可选择报量报价或作为价格接受者
参与现货市场。
1.报量报价参与市场的地方公用燃煤电厂，按照申报价
格参与现货市场，确定全厂出力计划。暂不具备参与实时市
场条件的，实时市场执行日前可靠性机组组合及发电计划出
清结果。
2.作为价格接受者参与现货市场的地方公用燃煤电厂，
日前采用调度机构预测曲线参与日前可靠性机组组合及发
电计划出清，实时市场执行日前可靠性机组组合及发电计划
出清结果。
三余、生物质等其它地方公用电厂自愿选择参与现货市
场，参与市场方式与地方燃煤电厂一致。
在供暖期，参与电力市场的地方公用供热电厂应考虑实
际供热需求，在日前市场申报全厂上网出力上下限，日前和
实时市场在出清时保障电厂出力下限，电厂出力下限以上部
分按照报价参与市场出清。
（五）并网自备电厂
符合入市条件的并网自备电厂以厂为单位参与电力市
场，原则上应自主签订中长期合约，并报量报价参与现货市
场。暂不具备参与实时市场条件的厂站，实时市场执行日前
市场出清结果。
非燃煤自备电厂按自愿原则以厂为单位参与现货市场，
自主签订中长期合约并报量报价参与现货市场。
第 5.4.10 条 新能源（含配建储能）发电按照市场出清

— 74 —
结果执行。
以价格接受者参与市场的分布式新能源，出清时默认其
申报价格为现货市场申报价格下限，参与市场出清。
实时市场中，报量报价参与市场的新能源（含配建储
能）、分布式新能源或以聚合方式参与市场的聚合单元应常
态化投入 AGC 闭环功能，严格执行市场出清曲线。
电网负备用不足、市场出清价格达下限时，新能源（含
配建储能）调峰原则按照省相关政策执行。
第 5.4.11 条 新能源消纳成本原则上不高于新能源项
目的上网电价。
第 5.4.12 条 新型经营主体可根据主体类型及有关政
策参与现货市场。
（一）独立新型储能电站
独立新型储能电站以报量报价方式参与现货市场，在满
足电网安全运行条件下，根据报价出清充放电曲线。
（二）抽水蓄能电站
抽水蓄能以机组为单位报量报价参与现货市场，按电站
留取事故备用水位 Lb 后，在满足电网安全运行条件下，根
据报价出清抽水和发电曲线。
必要时，电力调度机构可根据电网运行情况调用抽水蓄
能机组。
（三）虚拟电厂
虚拟电厂以聚合单元为单位参与市场，自主签订中长期
合约，报量报价参与现货市场出清。

— 75 —
1.虚拟电厂分布式发电类聚合单元在满足电网安全运行
的情况下，按照聚合单元申报量价信息，参与市场优化出清。
虚拟电厂储能类聚合单元现阶段仅参与日前市场和日
前可靠性机组组合及发电计划出清，实时市场执行日前可靠
性机组组合及发电计划出清结果。
虚拟电厂负荷类聚合单元可自愿参与日前市场和实时
市场出清优化。不参与实时市场优化的负荷类聚合单元，实
时市场执行日前可靠性机组组合及发电计划出清结果。
参与实时市场的虚拟电厂聚合单元，应具备与调度系统
实时信息交互功能，跟踪实时市场计划曲线的能力。
2.虚拟电厂每月 15 日前在交易中心平台上选择次月聚
合单元参与市场方式，电力交易机构应在 20 日前将相关信
息推送至电力调度机构和电网企业。
3.根据虚拟电厂聚合单元实际调节情况，按照以下原则
对虚拟电厂执行效果进行评估考核。
虚拟电厂负荷类机组按照分时中标结果和执行效果进
行考核。电网企业会同电力调度机构制定虚拟电厂考核管理
实施细则，经市场管理委员会审议后执行。
（四）其他新型经营主体
分布式电源经营主体、电动汽车充电设施经营主体、智
能微电网经营主体可报量报价或以价格接受者方式参与现
货市场。
报量报价参与现货市场时，在满足电网安全运行条件
下，根据经营主体报价出清发电曲线。

— 76 —
第五节 市场出清和结果发布
第 5.5.1 条 市场运营机构应及时向经营主体发布对应
出清结果，当出清结果缺失或错误时，应及时补发或更正，
并进行情况说明。
（一）日前市场经济出清结果应包含机组出力曲线、分
时价格。
（二）日前可靠性机组组合及发电计划出清后，电力调
度机构应在规定时间内发布调度计划（含机组组合和发电计
划曲线）和分时价格。
（三）运行日内，市场运营机构按规定发布日内出清结
果和实时出清结果，包含机组组合及机组出力曲线、分时价
格。
（四）实时运行中，如发生场外调度或市场干预，电力
调度机构应记录事件经过、计划调整情况等，并按照相关要
求进行信息披露。
第 5.5.2 条 现货市场统一使用交易时段的结束时刻作
为该时段的时段表征。例如 00:00-00:15 时段以 00:15 表示，
00:45-1:00 时段以 1:00 表示，全天结束时刻以 24:00 表示。
第六章 日前市场交易组织
第一节 组织方式
第 6.1.1 条 省内日前市场采用集中优化出清的方式开

— 77 —
展，新能源和市场化用户自愿参与日前市场（经济出清）。
其中，新能源按自然年自愿选择参与日前市场。
参与市场的发电机组在日前市场中申报运行日的报价
信息，批发用户、售电公司在日前市场中申报运行日的量价
曲线，电网企业代理购电在日前市场中申报运行日的用电需
求曲线。
第 6.1.2 条 电力调度机构以批发用户、售电公司等申报
量价曲线叠加电网企业代理购电工商业用户申报曲线和居
民农业用电预测曲线为依据，综合考虑省间联络线计划曲
线、发电机组检修计划、输变电设备检修计划、发电机组运
行约束条件等因素，以社会福利最大为优化目标，采用安全
约束机组组合（SCUC）算法进行集中优化计算，出清得到
安全约束机组组合；在安全约束机组组合的基础上，对申报
参与日前市场的发用主体，采用安全约束经济调度（SCED）
算法开展集中优化出清，出清得到日前市场中标发用曲线及
分时电价，用于日前市场结算。
第 6.1.3 条 运行日（D）为执行日前市场交易计划的自
然日，每 15 分钟为一个交易出清时段，每个运行日含有 96
个交易出清时段。
第二节 日前机组运行边界条件准备
第 6.2.1 条 电力调度机构应根据直调公用机组检修批
复情况，在竞价日上午 8:45 前通过山东电力交易平台发布运
行日机组检修计划、机组试验计划等信息。各发电企业如有

— 78 —
异议应在 9:45 前与电力调度机构进行确认，逾时未确认则默
认采用电力调度机构发布的状态。
直调公用机组状态包括可用、调试（试验）、不可用三
类。处于可用状态或因电网要求处于调试（试验）状态的机
组，相应的时段内按照交易规则参与日前市场出清；处于不
可用状态的机组，不参与日前市场出清。
（一）可用状态。包括运行机组、备用机组。对于电厂
确认为可用状态但实际未能正常调用的情况，其影响时间纳
入机组非计划停运考核。
（二）机组调试（试验）状态。包括处于检修工期中的
调试（试验）机组，运行日存在调试（试验）时段的机组运
行日相应时段均视为调试（试验）状态。
（三）机组不可用状态。包括机组检修及其他不可用情
况。
第 6.2.2 条 按照电力调度机构的直调公用机组检修批
复结果，批复的开工时间与竣工时间之间的时段计为不可用
状态。若机组处于包含在检修工期中的调试（试验）阶段，
则电力调度机构可将该机组置为调试（试验）状态。
第 6.2.3 条 若直调公用机组在竞价日处于停机状态且
预计运行日具备并网条件，竞价日上午 09:45 前，该机组需
通过山东电力交易平台申报运行日最早可并网时间。若备用
机组未及时申报，对于火电机组依据机组停运时间按照冷态
启动 20 小时、温态启动 12 小时、热态启动 6 小时出清机组
并网时间，对于核电机组依据其特性参数出清并网时间。

— 79 —
第 6.2.4 条 直调公用发电机组调试及试验计划：
（一）新建（包括扩建、改建）机组调试
新建（包括扩建、改建）机组在并网调试期间按照调试
需求安排发电，在竞价日（D-2）12:00 前应通过电力调度机
构的调度运行技术支持系统向电力调度机构报送运行日调
试时段内每 15 分钟的机组调试（试验）出力计划，由电力
调度机构审核同意后生效。完成转商业运营后正常参与日前
市场和可靠性机组组合及发电计划出清。
在竞价日（D-1）完成整套设备启动试运行的新建机组，
可在运行日（D）申报参与运行日次日（D+1）的现货市场
交易，并按照市场规则参与出清。新建机组在完成整套设备
启动试运行至按照申报信息参与现货市场交易出清当天零
点，在满足系统安全的基础上，原则上按照最小技术出力安
排运行。
（二）在运机组调试（试验）
竞价日前一天（D-2）12:00 前，经电力调度机构审核同
意于运行日进行调试（试验）的在运机组，应通过电力调度
机构的调度运行技术支持系统向电力调度机构报送运行日
调试时段内每 15 分钟的机组调试（试验）出力计划，由电
力调度机构审核同意后生效。
处于调试（试验）状态的发电机组运行日全天各时段均
固定出力，调试（试验）时段的出力为经电力调度机构审核
同意的出力，在确保电网安全供应的基础上，在现货市场中
优先出清。

— 80 —
（三）检修后调试（试验）机组
检修机组（含计停机组、非计停机组）需在机组开机后，
出力达最小技术出力以上方可报竣工。
发电机组计划检修后，需要竞价日前一日（D-2）14:00
前申请检修开机，经电力调度机构审核同意后，按照调试（试
验）计划设置开机状态，在机组完成所有调试计划，出力达
最小技术出力以上报竣工，竣工后机组按照市场规则参与市
场出清。
发电机组在非计划停运期间达到计划检修开工时间，需
要先将非计划停运故障处理并报竣工后再转入计划检修。
检修后需要调试（试验）的机组，竞价日前一日（D-2）
14:00 前，应通过电力调度机构的调度运行技术支持系统向
电力调度机构报送运行日调试时段内每 15 分钟的机组调试
（试验）计划，由电力调度机构审核同意后生效。
第三节 日前电网运行边界条件准备
第 6.3.1 条 日前市场经济出清计算的电网拓扑包括山
东电力调度控制中心调管的以 220 千伏及以上电压等级接入
电网的发、输、变电设备，以及准入参与电力现货市场交易
的山东省内部分以 110 千伏电压等级接入电网的发电机组
等。220 千伏以下电压等级接入的新能源场站、地方公用电
厂、新型经营主体等采用等值接入的方式处理。
第 6.3.2 条 电力调度机构根据国调中心和华北分中心
发布的运行日省间联络线计划，在调度运行技术支持系统中

— 81 —
对运行日省间联络线计划进行维护。
第 6.3.3 条 电力调度机构基于所掌握的运行日基础边
界条件，提出调管范围内的机组运行约束并按时发布，作为
日前市场经济出清的约束条件。
第四节 事前信息发布和交易申报
第 6.4.1 条 市场申报边界信息披露。竞价日 08:45 前，
市场运营机构通过山东电力交易平台和调度运行技术支持
系统，按照信息披露要求向相关市场成员发布运行日的边界
条件信息。主要信息包括：
全网系统负荷预测曲线，新能源总出力预测曲线，省间
联络线高峰、低谷电力预测，发电机组检修总容量，正备用
要求、负备用要求，输变电设备检修计划，电网关键断面约
束情况，必开必停机组，市场限价等交易参数。
其中，新能源场站应结合自身预测出力情况，在竞价日
8:00 前通过调度运行技术支持系统申报运行日的 96 点预测
出力曲线。
第 6.4.2 条 日前市场为每日均运行的市场，各经营主体
应通过山东电力交易平台进行日前市场交易申报，迟报、漏
报或不报者均默认按照缺省参数参与市场出清。
第 6.4.3 条 日前市场预出清交易申报。竞价日 09:45 前，
发电侧主体应通过山东电力交易平台进行日前市场预出清
交易申报。
第 6.4.4 条 日前市场预出清。竞价日 10:30 前，电力调

— 82 —
度机构根据发电侧、新型经营主体申报信息以及负荷预测、
新能源出力预测、省间联络线计划曲线、电网安全运行约束
条件等，开展日前预出清，预出清结果用于组织省间现货交
易，并按照国家相关政策要求及省间现货市场交易规则进行
信息披露。
第 6.4.5 条 省内日前市场申报边界信息披露。竞价日
14:30 前，市场运营机构按照信息披露要求向相关市场成员
发布运行日更新的边界条件信息。
（一）负荷预测信息更新。电力调度机构可结合实际情
况更新负荷预测信息，并通过电力交易平台披露。
（二）新能源功率预测更新。报量报价参与市场的新能
源场站可结合最新的预测出力情况，通过调度运行技术支持
系统修正申报运行日的 96 点预测出力曲线；以价格接受者
方式参与市场的新能源，按照同类型集中式新能源场站最新
预测结果及装机容量进行预测总和更新折算。
第 6.4.6 条 日前市场交易申报。竞价日 15:00 前，参与
日前市场的发用电主体、新型经营主体通过山东电力交易平
台进行日前市场交易申报，并选择是否参与日前市场交易，
未选择参与日前市场的经营主体不参与日前市场经济出清。
第 6.4.7 条 发电侧主体交易申报要求。申报出力价格曲
线根据发电主体类型分为点或阶梯段两种方式。发电主体申
报的出力价格表示发电主体运行在不同出力点的微增电量
价格，即在出力点每增加一个单位出力的报价。
（一）直调公用发电机组

— 83 —
直调公用燃煤、燃气机组应参与日前市场预出清和日前
市场交易申报，核电机组应参与日前市场预出清申报，可自
愿参与日前市场申报。
直调公用发电机组申报出力价格曲线、启动费用、空载
费用、最小连续运行时间、最小连续停机时间等。
1.直调公用机组可最多申报 10 个出力点及对应价格，每
个点需申报出力（MW）和该出力对应报价（元/MWh），报
价点之间的微增电量价格由相邻两点的连线决定，机组的发
电成本为第一点到最后一个出力点的报价曲线的积分。第一
个点的出力不得高于机组的最小技术出力、不得低于机组实
际最小出力，最后一个出力点为机组的额定有功功率。报价
曲线必须随出力增加单调非递减。每连续两个出力点间的长
度不能低于机组额定有功功率与最低技术出力之差的 5%。
每个申报出力点的对应报价均不可超过申报价格的上限、下
限限值。详细的申报信息表单见附件 2。
2.直调公用机组启动费用：包括热态启动费用、温态启
动费用、冷态启动费用，代表发电机组从不同状态启动时所
需要的费用，单位为元/次，三者之间的大小关系为：冷态启
动费用＞温态启动费用＞热态启动费用。发电机组实际的启
动状态根据调度自动化系统记录的启停机时间信息进行认
定。机组申报的启动费用不得超出核定的启动费用上限。燃
气机组根据不同类型机组（如 9E、9F 等）确定机组热态、
温态、冷态启动费用上限，具体启动费用上限参数由省政府
价格主管部门制定。

— 84 —
3.直调公用机组空载费用：空载费用是指发电机维持同
步转速、输出电功率为零需要消耗的燃料费用，单位为元/
小时。机组申报的空载费用不得超出核定的空载费用上限。
4.直调公用机组最小连续运行时间：表示机组开机后，
距离下一次停机至少需要连续运行的时间，单位为小时。
5.直调公用机组最小连续停机时间：表示机组停机后，
距离下一次开机至少需要连续停运的时间，单位为小时。
6.直调公用供热电厂申报运行日用于供热的机组名称以
及编号，同时进行供热机组日前市场交易申报（申报信息与
常规机组相同）。此外，还应申报运行日的供热计划，具体
内容包括：
（1）运行日该电厂 24 小时总供热量预测曲线，单位为
GJ/小时；
（2）运行日该电厂高背压供热机组的 24 小时（96 点）
供热电力负荷上下限曲线。
电力调度机构根据电网运行实际和直调公用供热电厂
申报的总供热量对电厂申报的供热机组方式进行校核，日前
市场和实时市场在出清时仅保障供热机组最小技术出力，最
小技术出力以上部分按照报价参与市场出清。
（二）新能源场站（含配建储能）
新能源场站（含配建储能）应参与日前市场预出清申报，
可自愿参与日前市场交易申报。选择参与日前市场的集中式
新能源场站（含配建储能）以报量报价方式参与。新能源场
站可最多申报出力上下限之间 5 个出力点（MW）及对应价

— 85 —
格（元/MWh），出力上限为电站额定容量，出力下限为零。
报价曲线必须随出力增加单调非递减，每连续两个出力点间
的长度不能低于 2MW。同时申报配建储能申报 96 点自调度
曲线（充/放电力单位为 MW）。
（三）地方公用电厂及并网自备电厂
地方公用燃煤电厂报量报价或作为价格接受者参与现
货市场；三余、生物质等其它地方公用电厂及并网电厂自愿
参与日前市场申报。报量报价参与现货市场的地方公用电厂
和并网自备电厂应参与日前市场预出清和日前市场交易申
报。
1.地方公用电厂以厂为单位进行报价，申报运行日全厂
运行机组、全厂上网出力上下限、全厂上网出力上下爬坡速
率和价格。地方公用电厂可最多申报上下限之间 5 个出力点
（MW）及对应价格（元/MWh），报价曲线必须随出力增加
单调非递减，每连续两个出力点间的长度不能低于 2MW。
2.并网自备电厂以厂为单位进行报价，申报运行日全厂
运行机组、全厂上网出力上下限（下限为 0）、全厂发电出
力上下爬坡速率、上网出力价格和 96 点全厂用电计划曲线。
并网自备电厂可最多申报上下限之间 5 个出力点（MW）及
对应价格（元/MWh），报价曲线必须随出力增加单调非递
减，每连续两个出力点间的长度不能低于 2MW。
（四）独立新型储能电站
独立新型储能电站应参与日前市场预出清申报，可自愿
参与日前市场交易申报。选择参与日前市场的独立新型储能

— 86 —
电站，应报量报价参与，应申报以下信息：
1.独立新型储能电站申报充放电出力价格曲线，充电和
放电可分别最多申报 5 个出力段，每段需申报出力区间起点
（MW）、出力区间终点（MW）以及该区间出力价格（元
/MWh）。充电功率以负值表示，第一段出力区间起点为额
定充电功率，最后一段出力区间终点为 0；放电功率以正值
表示，最后一段出力区间终点为额定放电功率；每段报价的
出力区间起点必须等于前一段报价的出力区间终点，两段报
价的出力衔接点对应报价值属于前一段报价。每段报价的最
小出力区间长度为 2MW，每段出力报价不可超过申报价格
的上下限范围，且报价曲线应随出力增加单调非递减。详细
的申报信息表单见附件 2。
2.独立新型储能电站需申报运行日充电出力上限和放电
出力上限，充电功率均以负值表示，放电功率以正值表示。
独立新型储能电站需申报运行日荷电状态（SOC）上下限范
围、最小连续充电时间、最小连续放电时间，荷电状态上下
限值应介于 0%和 100%之间。
3.独立新型储能电站可自主选择申报运行日结束时刻期
望达到的荷电状态（SOC）。若申报，将荷电状态期望值作
为现货市场出清的边界条件；若不申报，运行日结束时刻的
荷电状态由现货市场出清确定。电力调度机构可结合运行日
系统安全需要指定运行日结束时刻的荷电状态期望值。
4.首次参与现货市场交易的独立新型储能电站，需通过
电力交易平台申报运行日起始时刻的荷电状态（SOC），出

— 87 —
力默认为 0。
（五）抽水蓄能电站
抽水蓄能应以机组为单位参与日前市场预出清申报，可
自愿参与日前市场交易申报。选择参与日前市场的抽水蓄能
机组，应报量报价参与，应申报以下信息：
1.抽水蓄能机组按照机组运行特性可分别申报抽水和发
电多个出力段，每段需申报出力区间起点（MW）、出力区
间终点（MW）以及该区间出力价格（元/MWh）。抽水功率
以负值表示，第一段出力区间起点为额定抽水功率，最后一
段出力区间终点为 0；发电功率以正值表示，最后一段出力
区间终点为额定发电功率；每段报价的出力区间起点必须等
于前一段报价的出力区间终点，两段报价的出力衔接点对应
报价值属于前一段报价。每段出力报价不可超过申报价格的
上下限范围，且报价曲线应随出力增加单调非递减。详细的
申报信息表单见附件 2。
2.抽水蓄能电站需申报运行日抽水出力上限和发电出力
上限，抽水功率均以负值表示，发电功率以正值表示。抽水
蓄能电站需申报水库库容参数（包括抽水电量和发电电量与
水库库容的转换系数等）和运行日库容上下限、最小连续抽
水时间、最小连续发电时间。其中运行库容上下限应大于电
站需留取的事故备用水位 Lb。
3.抽水蓄能电站可自主选择申报运行日结束时刻期望达
到的库容值（单位为米）。若申报，将运行日结束时刻期望
库容值作为现货市场出清的边界条件；若不申报，运行日结

— 88 —
束时刻的库容值由可靠性发电计划出清确定。电力调度机构
可结合运行日系统安全需要指定运行日结束时刻的抽水蓄
能电站库容值或抽蓄机组发电抽水出力。
4.首次参与现货市场的抽水蓄能机组，需通过电力交易
平台申报运行日起始时刻的库容值，出力默认为 0。
（六）虚拟电厂
虚拟电厂应参与日前市场预出清申报，可自愿参与日前
市场交易申报。虚拟电厂聚合单元根据参与现货市场方式，
于竞价日在电力交易平台上申报运行日信息；负荷类聚合单
元未申报的默认不参与运行日现货市场。
1.虚拟电厂发电类聚合单元通过山东电力交易平台申报
参与预出清和日前可靠性机组组合及发电计划，申报运行日
96 点运行数据和相关参数，包括发电出力上限（MW）、发
电出力下限（MW）、上下爬坡速率（MW/分钟）、用电和
发电价格曲线（元/MWh）等，其中用电和发电可分别最多
申报 5 个负荷/出力段，每段需申报调节区间起点（MW）、
调节区间终点（MW）以及该区间调节价格（元/MWh）。发
电功率以正值表示，最后一段出力区间终点为聚合单元额定
聚合容量；每段报价的出力区间起点必须等于前一段报价的
出力区间终点，两段报价的出力衔接点对应报价值属于前一
段报价。每段报价的最小出力区间长度为 1MW，每段出力
报价不可超过申报价格的上下限范围，且报价曲线应随出力
增加单调非递减。详细的申报信息表单见附件 2。机组申报
的运行参数应与并网调度协议（或调节能力测试值）保持一

— 89 —
致。
2.虚拟电厂储能类聚合单元通过山东电力交易平台申报
参与预出清和日前可靠性机组组合及发电计划，申报充放电
出力价格曲线，充电和放电可分别最多申报 5 个出力段，每
段需申报出力区间起点（MW）、出力区间终点（MW）以
及该区间出力价格（元/MWh）。充电功率以负值表示，第
一段出力区间起点为额定充电功率，最后一段出力区间终点
为 0；放电功率以正值表示，最后一段出力区间终点为额定
放电功率；每段报价的出力区间起点必须等于前一段报价的
出力区间终点，两段报价的出力衔接点对应报价值属于前一
段报价。每段报价的最小出力区间长度为 1MW，每段出力
报价不可超过申报价格的上下限范围，且报价曲线应随出力
增加单调非递减。详细的申报信息表单见附件 2。
虚拟电厂储能类聚合单元需申报运行日充电出力上限
和放电出力上限，充电功率均以负值表示，放电功率以正值
表示。储能类聚合单元需申报运行日荷电状态（SOC）上下
限范围、最小连续充电时间、最小连续放电时间，荷电状态
上下限值应介于 0%和 100%之间。
3.虚拟电厂负荷类机组通过山东电力交易平台申报参与
日前可靠性机组组合及发电计划，申报运行日 96 点运行数
据和相关参数，包括用电负荷上限（MW）、用电负荷下限
（MW）、调节能力上限（MW）、调节能力下限（MW）、
有功功率调节速率（MW/min）、参与调节时段和调节方向、
用电（调节量）价格曲线（元/MWh），其中全电量负荷类

— 90 —
聚合单元申报用电价格曲线，调节量负荷类聚合单元申报调
节量价格曲线，用电（调节量）价格曲线可最多申报 5 个负
荷段，每段需申报用电负荷（调节量）区间起点（MW）、
用电负荷（调节量）区间终点（MW）以及该区间用电负荷
（调节量）对应报价（元/MWh）。用电负荷以负值表示，
上调节量以正值表示，下调节量以负值表示，第一段负荷区
间起点为用电负荷（调节量）下限，最后一段负荷区间终点
为用电负荷（调节量）上限；每段报价的负荷区间起点必须
等于前一段报价的负荷区间终点，两段报价的负荷衔接点对
应报价值属于前一段报价。每段报价的最小负荷区间长度为
1 兆瓦，每段负荷报价不可超过申报价格的上下限范围，且
报价曲线应单调非递减。
4.机组申报的用电负荷上限、下限应与并网调度协议（或
调节能力测试值）保持一致。
（七）其他新型经营主体
分布式电源经营主体、电动汽车充电设施经营主体、智
能微电网经营主体自愿参与日前市场。采用报量报价参与现
货市场的分布式电源经营主体、电动汽车充电设施经营主
体、智能微电网经营主体，在电力交易平台上申报运行日信
息，包括发电出力上限（MW）、发电出力下限（MW）、
上下爬坡速率（MW/分钟）、价格曲线（元/MWh）等，最
多申报 5 个出力点（MW）及对应价格（元/MWh）。
第 6.4.8 条 用电侧主体交易申报要求。批发用户、售电
公司与代理购电用户自愿参与日前市场。

— 91 —
（一）批发用户、售电公司
参与日前市场的批发用户与售电公司竞价日 15:00 前，
通过山东电力交易平台申报 96 点最大用电负荷曲线和用电
价格曲线，若该用户未按时申报，则默认为不参与日前市场。
用户用电价格曲线按照阶梯段申报，具体要求如下：
1.第一段报价点的起始负荷为 0，最后一段报价点的电
力负荷对应用户最大用电需求。最多申报 5 个出力段，每段
报价的出力区间起点必须等于前一段报价的出力区间终点，
两段报价的出力衔接点对应报价值属于前一段报价。每段报
价的最小出力区间长度为 1MW，每段用电报价（元/MWh）
不可超过申报价格的上下限范围，且报价曲线应随出力增加
单调非递增。
2.批发用户、售电公司申报最大用电负荷上限为用户实
际报装容量的γ倍。
3.批发用户、售电公司应按出清节点（220 千伏母线）
申报用电负荷和用电价格曲线。同一售电公司、批发用户可
申报一条用电价格曲线，作为所属节点用户的用电价格曲
线。不具备按出清节点申报用电负荷曲线的批发用户、售电
公司，可申报用电总负荷曲线、用电价格曲线和各节点负荷
分配比例。
（二）电网企业代理购电用户
电网企业在竞价日 15:00 前通过电力交易平台申报运行
日代理购电用户 96 点用电负荷曲线。用电负荷曲线下限为 0，
上限为代理用户实际报装容量的γ倍。未进行代理购电用电负

— 92 —
荷申报时，默认代理购电用户日前市场量为 0。
第 6.4.9 条 经营主体的申报信息、数据应满足规定要
求，由山东电力交易平台和调度运行技术支持系统根据要求
自动进行初步审核，初步审核不通过将不允许提交，直至符
合申报要求。经营主体提交申报信息后，由市场运营机构对
申报信息进行审核及处理。若发电机组逾时未申报报价信
息，以缺省信息参与市场出清。
第五节 日前市场经济出清
第 6.5.1 条 原则上，竞价日 17:00 前，电力调度机构基
于参与日前市场交易的发电主体、新型经营主体、用电主体
申报信息、未参与日前市场的新能源场站最近一次申报的预
测功率、电网企业代理购电用户相似日的实际用电负荷以及
居民农业用电预测曲线等信息，采用安全约束机组组合
（SCUC）算法进行优化计算；在安全约束机组组合的基础
上，采用安全约束经济调度（SCED）算法对申报参与日前
市场的发用主体，开展集中优化出清，出清得到日前市场发
用曲线及分时电价。
第 6.5.2 条 日前安全约束机组组合（SCUC）模型。
日前市场经济出清 SCUC 的目标函数如下所示：


 

 

 
   


NS
l
T
t
ss
NL
l
T
t
ll
PS
ps
T
t
ge
tps
ge
tps
pu
tps
pu
tps
ES
es
T
t
dis
tes
dis
tes
ch
tes
ch
tes
N
i
T
t
K
ti
U
tititi
U
i
T
t
titi
SLSLMSLSLMPCPC
PCPCCCPCLC
1 11 11 1
,,,,
1 1
,,,,
1 1
,,,.
1 1
,.
][][))]()([
)]()([])([()(max
其中：

— 93 —
N 表示机组的总台数；
U 表示用户数量；
T 表示所考虑的总时段数，每天考虑 96 时段；
Li,t表示用户i 在时段t 的负荷；
Pi,t表示机组i 在时段t 的出力；
Ci,t(Li,t)为用户i 在t 时段的购电费用，报量不报价的用
户，默认为最高价格优先出清；
Ci,t(Pi,t)、Ci,t
U 、Ci,t
K 分别为机组i 在时段t 的运行费用、启
动费用及空载费用，其中机组运行费用是与机组申报的各段
出力区间和对应电量价格有关的多段线性函数；
Pes,tcℎ 、Pes,tdis 分别表示独立储能电站、虚拟电厂机组 es 在
时段 t 的充电、放电功率，ES 表示独立储能电站、虚拟电厂
总数；
Ces,tcℎ Pes,tcℎ 、Ces,t
dis Pes,t
dis 分别表示独立储能电站、虚拟电厂
机组 es 在时段 t 的充电费用、放电费用，其中充电费用是与
储能电站申报的充放电报价曲线的充电段各段出力区间和
对应电量价格有关的多段线性函数，放电费用是与储能电站
申报的充放电报价曲线的放电段各段出力区间和对应电量
价格有关的多段线性函数；
Pps,t
pu 、Pps,t
ge 分别表示抽水蓄能电站 ps 在时段 t 的抽水、
发电功率，PS 表示抽水蓄能电站总数；
Cps,t
pu Pps,t
pu 、Cps,t
ge Pps,t
ge 分别表示抽水蓄能电站 ps 在时段
t 的抽水费用、发电费用，其中抽水费用是与抽水蓄能电站
申报的抽水和发电报价曲线的抽水段各段出力区间和对应

— 94 —
电量价格有关的多段线性函数，发电费用是与抽水蓄能电站
申报的抽水和发电报价曲线的发电段各段出力区间和对应
电量价格有关的多段线性函数。
M 为网络潮流约束松弛罚因子；
lSL 、 lSL 分别为支路l 的正、反向潮流松弛变量；NL为
线路总数；
sSL 、 sSL 分别为断面s 的正、反向潮流松弛变量；NS 为
断面总数；
机组出力表达式：
, , ,
1
NM
i t i t m
m
P P

 
min max
, , , ,i m i t m i mP P P 
其中，NM 为机组报价总段数， , ,i t mP 为机组i 在时段t 第m
个出力区间中的中标电力，
max min
, ,i m i mP P、 分别为机组i 申报的第
m 个出力区间上、下界。
机组运行费用表达式：
, , , , ,
1
( )
NM
i t i t i m i t m
m
C P C P

 
其中，NM 为机组报价总段数， , ,i t mC 为机组i 申报的第m
个出力区间对应的能量价格。
机组启动费用表达式：
, ,
U U
i t i t iC C
其中， U
iC 为机组i 申报的单次启动费用。 ,i t 为机组i 在
时段t 是否切换到启动状态， ,i t 满足如下条件：

— 95 —
, , 1
,
1 1 0
0
i t i t
i t
    

仅当 且
其余情况
,i t 表示机组i 在时段t 的启停状态， , 0i t  表示机组停机，
, 1i t  表示机组开机。
机组空载费用表达式：
, ,
K K
i t i t iC C
其中， K
iC 为机组i 申报的空载费用；
日前市场经济出清 SCUC 的约束条件包括：
（一）系统负荷平衡约束
对于每个时段t ，负荷平衡约束可以描述为：
, ,
1 1
N NT
i t j t t
i j
P T D
 
  
其中， ,i tP 表示省内发电机组i 在时段t 的出力， ,j tT 表示
联络线 j 在时段t 的计划功率（送入为正、输出为负），NT 为
联络线总数， tD 为时段t 的系统负荷。
（二）系统正备用容量约束
在确保系统功率平衡的前提下，为了防止全网系统负荷
预测偏差以及各种实际运行事故带来的系统供需不平衡波
动，一般整个系统需要留有一定的容量备用。
需要保证每天的总开机容量满足系统的最小备用容量。
系统正备用容量约束可以描述为：
max
, ,
1
N
U
i t i t t t
i
P D R

 
其中，
max
,i tP 为机组i 在时段t 的最大出力；
U
tR 为时段t 的
系统正备用容量要求。

— 96 —
（三）系统负备用容量约束
系统负备用容量约束可以描述为：
min
, ,
1
N
D
i t i t t t
i
P D R

 
其中，
min
,i tP 为机组i 在时段t 的最小出力；
D
tR 为时段t 的系
统负备用容量要求。
（四）系统旋转备用约束
各个时段机组出力的上调能力总和与下调能力总和需
满足实际运行的上调、下调旋转备用要求。
max
, 1 ,
1
min{ , }
N
U U
i i t i t t
i
P P P SR

   
min
, , 1
1
min{ , }
N
D D
i i t i t t
i
P P P SR

   
其中，
U
iP 为机组i 最大上爬坡速率，
D
iP 为机组i 最大
下爬坡速率；
max min
, ,i t i tP P、 分别是机组i 在时段t 的最大、最小出
力；
U D
t tSR SR 、 分别为时段t 上调、下调旋转备用要求。
（五）机组出力上下限约束
机组的出力应该处于其最大/最小出力范围之内，其约束
条件可以描述为：
min max
, , , , ,i t i t i t i t i tP P P  
（六）机组爬坡约束
机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬坡
约束可描述为：
min max
, , 1 , 1 , , , 1 , ,( ) (1 )U
i t i t i i t i t i t i t i t i tP P P P P           
min max
, 1 , , , , , 1 , , 1( ) (1 )D
i t i t i i t i t i t i t i t i tP P P P P           

— 97 —
其中，
U
iP 为机组i 最大上爬坡速率，
D
iP 机组i 最大下
爬坡速率。
（七）机组最小连续开停时间约束
由于火电机组的物理属性及实际运行需要，要求火电机
组满足最小连续开机/停机时间。最小连续开停时间约束可以
描述为：
, , , 1( ) 0D
i t i t i t DT T    
, , 1 ,( ) 0U
i t i t i t UT T   
其中， ,i t 为机组i 在时段t 的启停状态； U DT T、 为机组的
最小连续运行时间和最小连续停机时间； , ,
U D
i t i tT T、 为机组i 在
时段t 时已经连续开机的时间和连续停机的时间，可以用状
态变量 , ( 1 , 1 )i t i N t N    来表示：
1
, ,
U
t
U
i t i k
k t T
T 

 
 
1
, ,(1 )
D
t
D
i t i k
k t T
T 

 
 
（八）机组最大启停次数约束
首先定义启动与停机的切换变量。定义 ,i t 表示机组i 在
时段t 是否切换到停机状态， ,i t 满足如下条件：
, , 1
,
1 0 1
0
i t i t
i t
    

仅当 且
其余情况
相应机组i 的启停次数限制可表达如下：
max
,
1
T
i t i
t
 


max
,
1
T
i t i
t
 



— 98 —
（九）支路潮流约束
支路潮流约束可以描述为：
min max
, , ,
1 1 1
N NT K
l l i i t l j j t l k k t l l l
i j k
P G P G P G D SL SL P 
  
  
        
其中， min
lP 、
max
lP 分别为支路l 的潮流传输极限； l iG  为
机组i 所在节点对支路l 的发电机输出功率转移分布因子；
l jG  为联络线 j 所在节点对支路l 的发电机输出功率转移分布
因子； K 为系统的节点数量； l kG  为节点k 对支路l 的发电机
输出功率转移分布因子； ,k tD 为节点k 在时段t 的母线负荷值。
l lSL SL 、 分别为支路l 的正、反向潮流松弛变量。
（十）断面潮流约束
考虑关键断面的潮流约束，该约束可以描述为：
min max
, , ,
1 1 1
N NT K
s s i i t s j j t s k k t s s s
i j k
P G P G P G D SL SL P 
  
  
       
其中，
min max
s sP P、 分别为断面 s 的潮流传输极限； s iG  为机
组i 所在节点对断面 s 的发电机输出功率转移分布因子； s jG 
为联络线 j 所在节点对断面 s 的发电机输出功率转移分布因
子； s kG  为节点k 对断面s 的发电机输出功率转移分布因子。
s sSL SL 、 分别为断面 s 的正、反向潮流松弛变量。
（十一）新能源场站出力约束
, ,0 ( )f
i t i tP P i E  
其中，E 为新能源场站集合， ,
f
i tP 为新能源场站i 在时段t
的预测出力。即新能源场站日前市场出力应小于新能源场站
出力预测值。
（十二）独立储能电站、虚拟电厂机组充放电功率约束

— 99 —
独立储能电站、虚拟电厂机组的充放电功率须在上下限
范围内，且不能同时充电和放电。
αes,tPes,t
cℎ,min≤Pes,tcℎ ≤αes,tPes,t
cℎ,max
βes,tPes,t
dis,min≤Pes,t
dis ≤βes,tPes,t
dis,max
0≤αes,t+βes,t≤1
Pes,tcℎ ≤0，Pes,t
dis ≥0
αes,t,βes,t∈{0,1}
其中：
Pes,t
cℎ,max、Pes,t
cℎ,min分别表示独立储能电站、虚拟电厂机组 es
在时段 t 的充电功率上下限；
Pes,t
dis,max、Pes,t
dis,min分别表示独立储能电站、虚拟电厂机组 es
在时段 t 的放电功率上下限；
αes,t、βes,t分别表示独立储能电站、虚拟电厂机组 es 在时
段 t 的充放电状态的 0-1 变量，αes,t=1 表示独立储能电站、虚
拟电厂机组 es 在时段 t 处于充电状态，βes,t=1 表示独立储能
电站、虚拟电厂机组 es 在时段 t 处于放电状态。
（十三）独立储能电站荷电状态约束
独立储能电站在运行过程中的荷电状态须在上下限范
围内。
Ees,t=Ees,t−1−ηescℎPes,tcℎ Δt/Ees−Pes,t
dis Δt/(ηesdisEes)
Ees,tmin≤Ees,t≤Ees,tmax
其中：
Ees,t表示独立储能电站 es 在时段 t 的荷电状态；
Ees,t
max、Ees,tmin分别表示独立储能电站 es 在时段 t 的荷电状

— 100 —
态上下限；
ηescℎ、ηesdis分别表示独立储能电站 es 的充电、放电效率，
充电、放电效率暂取充放电能量转换效率的平方根；
Ees表示独立储能 es 的额定电能量容量；
Δt 表示时段长度。
（十四）独立储能电站运行日起始和结束时刻荷电状态
约束
独立储能电站在运行日的起始时刻的荷电状态，等于其
上一运行日结束时刻的荷电状态出清值；在运行日结束时刻
的荷电状态等于其申报的期望值。
Ees,0=Eesini
Ees,T=Ees
fin
其中：
Ees,0、Ees,T分别表示独立储能电站 es 在运行日初始时刻、
结束时刻的荷电状态；
Eesini表示独立储能电站 es 在上一运行日结束时刻的荷电
状态；
Ees
fin表示独立储能电站 es 申报的运行日结束时刻的荷电
状态期望值。
（十五）独立储能电站充放电循环次数约束
独立储能电站每日充放电循环次数上限由电力调度机
构统一设置。在运行日的起始时刻的荷电状态，等于其上一
运行日结束时刻的荷电状态出清值；在运行日结束时刻的荷
电状态等于其申报的期望值。

— 101 —
t=1
T Pes,tdis /ηesdis−ηescℎPes,tcℎ Δt
2Ees
≤Ncircle
其中：
Ncircle表示调度机构统一设置的最大充放电循环次数。
（十六）独立储能电站同一小时内不同时充放电约束
在同一小时内的各个时段独立储能电站不能即出清充
电状态、又出清放电状态（某个时段若出清为充电状态，其
他时段不出清放电状态；某个时段若出清为放电状态，其他
时段不出清充电状态）。
αes,t≤αes,ℎ , t∈{小时ℎ包含时段}
βes,t≤βes,ℎ , t∈{小时ℎ包含时段}
αes,ℎ+βes,ℎ≤1
其中：
αes,ℎ、βes,ℎ分别表示独立储能电站 es 在小时ℎ的充放电状
态的 0-1 变量，αes,ℎ=1 表示独立储能电站 es 在小时ℎ内出现
过充电状态，βes,ℎ=1 表示独立储能电站 es 在小时ℎ内出现过
放电状态。
（十七）抽水蓄能电站抽水、发电功率约束
对于抽水和发电功率可以连续调节的抽水蓄能电站，其
抽水、发电功率须在上下限范围内，且不能同时抽水和发电。
γes,tPps,t
pu,min≤Pps,t
pu ≤γes,tPps,t
pu,max
δes,tPps,t
ge,min≤Pps,t
ge ≤δes,tPps,t
ge,max
0≤γes,t+δes,t≤1
Pps,t
pu ≤0, Pps,t
ge ≥0

— 102 —
γes,t,δes,t∈{0,1}
其中：
Pps,t
cℎ,max、Pps,t
pu,min分别表示抽水蓄能电站 ps 在时段 t 的抽
水功率上下限；
Pps,t
ge,max、Pps,t
ge,min分别表示抽水蓄能电站 ps 在时段 t 的发电
功率上下限；
γes,t、δes,t分别表示抽水蓄能电站 ps 在时段 t 的抽水、发
电状态的 0-1 变量，γes,t=1 表示抽水蓄能电站 ps 在时段 t 处
于抽水状态，δes,t=1 表示抽蓄 ps 在时段 t 处于发电状态；
对于抽水和发电功率可以离散调节的抽水蓄能电站，其
抽水功率、发电功率仅可取离散的点，且只可取其中之一。
Pps,t
pu =
i=1
G
γes,ti Pps
pu,i
Pps,t
ge =
j=1
H
δes,t
j Pps
ge,j
i=1
G
γes,ti +
j=1
H
δes,t
j ≤1
Pps,t
pu ≤0, Pps,t
ge ≥0
γes,ti ,δes,t
j ∈{0,1}
其中：
Pps
pu,i表示抽水蓄能电站 ps 的第 i 个抽水出力功率点；
Pps
ge,j表示抽水蓄能电站 ps 的第 j 个发电出力功率点；
γes,ti 、δes,t
j 分别表示抽水蓄能电站 ps 在时段 t 的抽水、发

— 103 —
电状态的 0-1 变量，γes,ti =1 表示抽水蓄能电站 ps 在时段 t 处
于第 i 个抽水出力功率点，δes,t
j =1 表示抽水蓄能电站 ps 在时
段 t 处于第 j 个发电出力功率点。
（十八）抽水蓄能电站库容状态约束
抽水蓄能电站在运行过程中的库容须在上下限范围内。
RCps,t=RCps,t−1−ηps
puPps,t
pu Δt−ηps
gePps,t
ge Δt
RCps,tmin≤RCps,t≤RCps,tmax
其中：
RCes,t表示抽水蓄能电站 ps 在时段 t 的库容；
RCes,t
max、RCes,tmin分别表示抽水蓄能电站 ps 在时段 t 的库容
上下限；
ηps
pu、ηps
pu分别表示抽水蓄能电站 ps 的抽水电量-库容转换
系数、发电电量-库容转换系数；
Δt 表示时段长度。
（十九）抽水蓄能电站运行日起始和结束时刻库容约束
抽水蓄能电站在运行日的起始时刻的库容，等于其上一
运行日结束时刻的库容出清值；在运行日结束时刻的库容等
于其申报的期望值。
RCps,0=RCpsini
RCps,T=RCps
fin
其中：
RCps,0、RCps,T分别表示抽水蓄能电站 ps 在运行日初始时
刻、结束时刻的库容；
RCpsini表示抽水蓄能电站 ps 在上一运行日结束时刻的库

— 104 —
容；
RCps
fin表示抽水蓄能电站 ps 申报的运行日结束时刻的库
容期望值。
（二十）抽水蓄能电站小时内不同时抽水、发电约束
抽水蓄能电站在小时内某个时段若存在抽水状态，则其
他时段不允许出现发电，反之亦然。
γps,t≤γps,ℎ , t∈{小时ℎ包含时段}
δps,t≤δps,ℎ , t∈{小时ℎ包含时段}
γps,ℎ+δps,ℎ≤1
其中：
γps,t、δps,ℎ分别表示抽水蓄能电站 ps 在小时ℎ的抽水、发
电状态的 0-1 变量，γps,t=1 表示抽水蓄能电站 ps 在小时ℎ内
出现过抽水状态，δps,ℎ=1 表示抽水蓄能电站 ps 在小时ℎ内出
现过发电状态。
第 6.5.3 条 在日前安全约束机组组合（SCUC）确定机
组开停机计划的基础上，开展日前安全约束经济调度出清。
日前安全约束经济调度模型的目标函数如下所示：


 

 

 
   


NS
l
T
t
ss
NL
l
T
t
ll
PS
ps
T
t
ge
tps
ge
tps
pu
tps
pu
tps
ES
es
T
t
dis
tes
dis
tes
ch
tes
ch
tes
N
i
T
t
titi
U
i
T
t
titi
SLSLMSLSLMPCPC
PCPCPCLC
1 11 11 1
,,,,
1 1
,,,,
1 1
,.
1 1
,.
][][))]()([
)]()([)(()(max
其中：
U 表示用户数量；
T 表示所考虑的总时段数，每天考虑 96 时段；
Li,t表示用户i 在时段t 的负荷；

— 105 —
Pi,t表示机组i 在时段t 的出力；
Ci,t(Li,t)为用户i 在t 时段的购电费用，报量不报价的用
户，默认为最高价格优先出清；
Ci,t(Pi,t)为机组i 在时段t 的运行费用，是与机组申报的各
段出力区间和对应电量价格有关的多段线性函数；
M 为网络潮流约束松弛罚因子；
l lSL SL 、 分别为线路l 的正、反向潮流松弛变量；NL 为线
路总数；
s sSL SL 、 分别为断面 s 的正、反向潮流松弛变量； NS 为
断面总数。
机组出力表达式：
, , ,
1
NM
i t i t m
m
P P

 
min max
, , , ,i m i t m i mP P P 
其中，NM 为机组报价总段数， , ,i t mP 为机组i 在时段t 第m
个出力区间中的中标电力，
max min
, ,i m i mP P、 分别为机组i 申报的第
m 个出力区间上、下界。
机组运行费用表达式：
, , , , ,
1
( )
NM
i t i t i m i t m
m
C P C P

 
其中，NM 为机组报价总段数， , ,i t mC 为机组i 申报的第m
个出力区间对应的能量价格。
日前市场经济出清 SCED 的约束条件包括：
（一）系统负荷平衡约束

— 106 —
对于每个时段t ，负荷平衡约束可以描述为：
, ,
1 1
N NT
i t j t t
i j
P T D
 
  
其中， ,i tP 表示机组i 在时段t 的出力， ,j tT 表示联络线 j 在
时段t 的计划功率（送入为正、输出为负），NT 为联络线总
数， tD 为时段t 的系统负荷。
（二）系统旋转备用约束
各个时段机组出力的上调能力总和与下调能力总和需
满足实际运行的上调、下调旋转备用要求。
max
, 1 ,
1
min{ , }
N
U U
i i t i t t
i
P P P SR

   
min
, , 1
1
min{ , }
N
D D
i i t i t t
i
P P P SR

   
其中，
U
iP 为机组i 最大上爬坡速率，
D
iP 为机组i 最大
下爬坡速率；
max min
, ,i t i tP P、 分别是机组i 在时段t 的最大、最小出
力；
U D
t tSR SR 、 分别为时段t 上调、下调旋转备用要求。
（三）机组出力上下限约束
机组的出力应该处于其最大/最小出力范围之内，其约束
条件可以描述为：
min max
, , ,i t i t i tP P P 
对于 SCUC 优化结果中停机的机组，上式中
min max
, ,i t i tP P、 均
取为零。
（四）机组爬坡约束
机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬坡
约束可描述为：

— 107 —
, , 1
U
i t i t iP P P  
, 1 ,
D
i t i t iP P P   
其中，
U
iP 为机组i 最大上爬坡速率，
D
iP 机组i 最大下
爬坡速率。
（五）支路潮流约束
支路潮流约束可以描述为：
min max
, , ,
1 1 1
N NT K
l l i i t l j j t l k k t l l l
i j k
P G P G P G D SL SL P 
  
  
        
其中， min
lP 、
max
lP 分别为支路l 的潮流传输极限； l iG  为
机组i 所在节点对支路l 的发电机输出功率转移分布因子；
l jG  为联络线 j 所在节点对支路l 的发电机输出功率转移分布
因子； K 为系统的节点数量； l kG  为节点k 对支路l 的发电机
输出功率转移分布因子； ,k tD 为节点k 在时段t 的母线负荷值。
l lSL SL 、 分别为支路l 的正、反向潮流松弛变量。
（六）断面潮流约束
考虑关键断面的潮流约束，该约束可以描述为：
min max
, , ,
1 1 1
N NT K
s s i i t s j j t s k k t s s s
i j k
P G P G P G D SL SL P 
  
  
       
其中，
min max
s sP P、 分别为断面 s 的潮流传输极限； s iG  为机
组i 所在节点对断面 s 的发电机输出功率转移分布因子； s jG 
为联络线 j 所在节点对断面 s 的发电机输出功率转移分布因
子； s kG  为节点k 对断面s 的发电机输出功率转移分布因子。
s sSL SL 、 分别为断面 s 的正、反向潮流松弛变量。
（七）新能源机组出力约束
, ,0 ( )f
i t i tP P i E  

— 108 —
其中，E 为新能源场站集合， ,
f
i tP 为新能源场站i 在时段t
的预测出力。即新能源场站日前市场出力应小于新能源场站
出力预测值。
（八）独立储能电站、抽水蓄能电站、虚拟电厂机组相
关约束与日前安全约束机组组合（SCUC）模型一致。
第 6.5.4 条 日前市场采用节点电价定价机制。日前市场
出清形成每 15 分钟的节点电价，每小时内 4 个 15 分钟节点
电价的加权平均值计为该节点每小时的平均节点电价。
第六节 发电机组和新型经营主体出清机制
第 6.6.1 条 发电机组开机运行后，在其最小连续运行时
间内，原则上安排其连续开机运行，按照其日前市场报价参
与市场出清。
某交易时段中，若最小连续运行时间内机组仅中标发电
机组申报出力下限，该时段内该台机组不参与市场定价；若
发电机组申报出力下限之上的发电能力中标，该时段内该台
机组可参与市场定价。
第 6.6.2 条 处于开机状态的发电机组，在机组并网后升
功率至最低技术出力期间，发电出力为其典型开机曲线，不
参与优化。相应时段内，该台机组不参与市场定价，作为市
场价格接受者。
处于停机状态的发电机组，在机组从最低技术出力降功
率至与电网解列期间，发电出力为其典型停机曲线，不参与
优化。相应时段内，该台机组不参与市场定价，作为市场价

— 109 —
格接受者。
第 6.6.3 条 原则上，日前市场供热机组处理方式与日前
可靠性机组组合及发电计划一致。
第 6.6.4 条 参与日前市场的直调公用机组、新能源场站
（含配建储能）、核电机组、地方公用电厂及并网自备电厂、
新型经营主体等申报的运行日报价，在满足系统安全的基础
上，参与日前市场经济出清。
第七节 日前市场安全校核
第 6.7.1 条 电力平衡校核指分析各时段备用是否满足
备用约束，是否存在电力供应风险或调峰安全风险的情况。
第 6.7.2 条 若存在电力平衡、安全约束等无法满足要求
的时段，电力调度机构可以采取调整运行边界、增加机组约
束、组织有序用电以及电力调度机构认为有效的其他手段，
并重新出清得到满足安全约束的交易结果。
第八节 交易结果发布
第 6.8.1 条 竞价日 17:00 前，电力调度机构出具运行日
的日前市场交易出清结果。按照有关程序通过山东电力交易
平台和调度运行技术支持系统发布。
第 6.8.2 条 日前交易公开信息发布：日前交易公开信息
为日前市场经济出清电价、电量临时结果，以及日前市场经
济出清的概况信息。D+1 日发布 D 日的日前市场经济出清电
价最终结果，作为结算依据。

— 110 —
第 6.8.3 条 日前市场发电企业特定信息发布。发电企业
特定信息具体包括：
（一）日前市场发电机组中标 96 点电量；
（二）日前市场发电机组分时电价。
第 6.8.4 条日前市场用户侧特定信息发布。日前市场用
户侧私有信息包括售电公司、批发用户以及电网代理购电中
标用电量和电价。
第七章 日前可靠性机组组合及发电计划交易组织
第一节 组织方式
第 7.1.1 条 省内日前可靠性机组组合及发电计划采用
全电量申报、集中优化出清的方式开展。参与市场的发电机
组在日前申报运行日的报价信息，电力调度机构预测全网用
电负荷和母线负荷。
第 7.1.2 条 电力调度机构预测全网用电负荷和母线负
荷，综合考虑新能源出力、省间联络线计划曲线、发电机组
检修计划、输变电设备检修计划、发电机组运行约束条件、
电网安全运行约束条件等因素，以社会福利最大（发电成本
最小）为优化目标，采用安全约束机组组合（SCUC）、安
全约束经济调度（SCED）算法进行集中优化计算，出清得
到运行日的机组开停机组合和发电出力曲线。
第 7.1.3 条 运行日（D）为执行日前可靠性机组组合及
发电计划的自然日，每 15 分钟为一个交易出清时段，每个

— 111 —
运行日含有 96 个交易出清时段。
第二节 日前运行边界条件准备
第 7.2.1 条 机组运行边界条件要求与日前市场一致。
第 7.2.2 条 日前可靠性机组组合及发电计划出清计算
的电网拓扑包括山东电力调度控制中心调管的以 220 千伏及
以上电压等级接入电网的发、输、变电设备，以及准入参与
电力现货市场交易的山东省内部分以 110 千伏电压等级接入
电网的发电机组等。220 千伏以下电压等级接入的新能源场
站、地方公用电厂、新型经营主体等采用等值接入的方式处
理。
第 7.2.3 条 电力调度机构基于所掌握的运行日基础边
界条件，提出调管范围内的电网安全约束并按时发布，作为
现货市场优化出清的安全约束条件。
第 7.2.4 条 电网安全约束边界条件包括但不限于支路
（包括线路、变压器）极限功率、断面极限功率、发电机组
必开必停约束、发电机组（群）出力上下限约束等。
（一）支路极限功率和断面极限功率
出现以下情况时，电力调度机构可设置支路极限功率、
断面极限功率：
1.因系统安全约束，需要将支路、断面潮流等控制在指
定值以内；
2.因保供电或防范极端自然灾害，需要提高安全裕度将
支路、断面潮流等控制在指定值以内；

— 112 —
3.其他保障电网安全可靠供应需要将支路、断面潮流等
控制在指定值以内。
（二）发电机组必开约束
以下为电力调度机构可设置的必开机组：
1.因系统安全约束，需要提前开机的火电机组，以及必
须维持运行状态的机组；
2.因保供电或防范极端自然灾害，需要提高安全裕度而
增开或维持开机状态的机组；
3.根据电网安全运行要求需要在运行日某些时段固定出
力的机组；
4.其他保障电网安全可靠供应需要开机运行的机组。
以上情况不包括电厂自身原因（厂站设备故障等）产生
的本厂新增开机。
对于因电网安全运行需要设置的必开机组，在没有可选
择或替代情况下，由电力调度机构明确必开机组名称及编
号；在可选择或替代情况下，通过在出清计算模型中增加必
开机组群约束条件选择发电成本最小的机组作为必开机组。
电力调度机构在竞价日事前信息发布截止时间前，通知
其调管范围内的必开机组，明确相应的必开时段，必开机组
应提前做好开机准备，确保在运行日能够正常开机或维持运
行。
（三）非系统原因需要开机运行的机组
出现以下情况时，在满足系统安全的基础上，发电企业
可向电力调度机构申请设置非系统运行原因的必开机组

— 113 —
（群）：
1.因启备变故障为保障厂用电需求无法停机的机组；
2.因无启动锅炉无法停机的机组；
3.因工业供热需求必须开机的机组；
4.其他因非系统运行原因需开机运行的机组。
（四）发电机组必停约束
出现以下情况时，电力调度机构可设置必停机组，必停
机组视为不可用状态：
1.因系统安全约束需要停机的机组；
2.政府主管部门下达的停机机组。
电力调度机构在竞价日事前信息发布截止时间前，通知
其调管范围内的必停机组，明确相应的必停时段。
（五）非系统运行原因的机组（群）必停约束
出现以下情况时，在满足系统安全的基础上，电力调度
机构可设置非系统运行原因的必停机组（群），必停机组视
为不可用状态：
1.供水管道或供气管道等设备受外力破坏导致无法开机
的机组；
2.政府主管部门要求停机，包括环保排放限制、纳入关
停机组等；或经政府主管部门或电力调度机构评估，涉网性
能不满足电网安全运行要求且拒不整改或整改达不到标准
的机组。
3.其他非系统运行原因需要停机的机组。
（六）发电机组（群）出力上下限约束

— 114 —
出现以下情况时，电力调度机构可设置发电机组（群）
出力上下限约束：
1.因系统安全约束，需要限制出力上下限的发电机组
（群）；
2.因保供电或防范极端自然灾害，需要提高安全裕度将
出力控制在上下限值以内的发电机组（群）；
3.根据电网安全运行要求需要在运行日某些时段限制出
力上下限的发电机组（群）；
4.其他保障电网安全可靠供应需要限制出力上下限的发
电机组（群）。
（七）并网自备电厂
原则上，并网自备电厂自发自用，其自发自用部分的机
组出力作为现货市场的边界条件。
（八）新能源场站（含配建储能）
报量报价参与市场的新能源场站按照申报的运行日短
期预测出力和超短期预测出力全量参与可靠性发电计划出
清。以价格接受者参与市场的新能源场站，按照同类型集中
式新能源场站预测结果及装机容量进行预测总和折算、参与
可靠性发电计划出清。
配建储能通过交易平台自主申报充放电曲线，在满足电
网安全运行的情况下出清。
第三节 事前信息发布和交易申报
第 7.3.1 条 边界信息更新和披露。竞价日 14:30 前，更

— 115 —
新边界信息。
（一）负荷预测信息更新。电力调度机构可结合实际情
况更新负荷预测信息，并通过电力交易平台披露。
（二）新能源功率预测更新。报量报价参与市场的新能
源场站可结合最新的预测出力情况，通过调度运行技术支持
系统修正申报运行日的 96 点预测出力曲线；以价格接受者
方式参与市场的新能源，按照同类型集中式新能源场站最新
预测结果及装机容量进行预测总和更新折算。
第 7.3.2 条 全网用电负荷、新能源预测出力、省外来电
等边界信息发生变化，电力调度机构可结合实际情况更新边
界信息，并通过电力交易平台披露。
第 7.3.3 条 日前可靠性机组组合及发电计划出清每日
均开展，发电侧主体应通过山东电力交易平台进行申报，迟
报、漏报或不报者均默认按照缺省参数参与市场出清。
第 7.3.4 条 日前可靠性机组组合及发电计划申报。竞价
日 15:00 前，发电侧主体、新型经营主体应结合最新边界信
息申报可靠性机组组合及发电计划量价信息。
其中，参与日前市场申报的发电侧主体、新型经营主体
在可靠性机组组合及发电计划的申报量价信息与日前市场
交易申报信息一致。
第 7.3.5 条 发电主体申报的出力价格表示发电主体运
行在不同出力点的微增电量价格，即在出力点每增加一个单
位出力的报价。实时市场沿用日前可靠性机组组合及发电计
划交易申报信息。申报信息包括：

— 116 —
（一）直调公用发电机组
直调公用发电机组应参与日前可靠性机组组合及发电
计划申报，申报出力价格曲线、启动费用、空载费用、最小
连续运行时间、最小连续停机时间等。
1.直调公用机组可最多申报 10 个出力点及对应价格，每
个点需申报出力（MW）和该出力对应报价（元/MWh），报
价点之间的微增电量价格由相邻两点的连线决定，机组的发
电成本为第一点到最后一个出力点的报价曲线的积分。第一
个点的出力不得高于机组的最小技术出力、不得低于机组实
际最小出力，最后一个出力点为机组的额定有功功率。报价
曲线必须随出力增加单调非递减。每连续两个出力点间的长
度不能低于机组额定有功功率与最低技术出力之差的 5%。
每个申报出力点的对应报价均不可超过申报价格的上限、下
限限值。详细的申报信息表单见附件 2。
2.直调公用机组启动费用：包括热态启动费用、温态启
动费用、冷态启动费用，代表发电机组从不同状态启动时所
需要的费用，单位为元/次，三者之间的大小关系为：冷态启
动费用＞温态启动费用＞热态启动费用。发电机组实际的启
动状态根据调度自动化系统记录的启停机时间信息进行认
定。机组申报的启动费用不得超出核定的启动费用上限。燃
气机组根据不同类型机组（如 9E、9F 等）确定机组热态、
温态、冷态启动费用上限，具体启动费用上限参数由省政府
价格主管部门制定。
3.直调公用机组空载费用：空载费用是指发电机维持同

— 117 —
步转速、输出电功率为零需要消耗的燃料费用，单位为元/
小时。机组申报的空载费用不得超出核定的空载费用上限。
4.直调公用机组最小连续运行时间：表示机组开机后，
距离下一次停机至少需要连续运行的时间，单位为小时。
5.直调公用机组最小连续停机时间：表示机组停机后，
距离下一次开机至少需要连续停运的时间，单位为小时。
6.直调公用供热电厂申报运行日用于供热的机组名称以
及编号，同时进行供热机组日前市场交易申报（申报信息与
常规机组相同）。此外，还应申报运行日的供热计划，具体
内容包括：
（1）运行日该电厂 24 小时总供热量预测曲线，单位为
GJ/小时；
（2）运行日该电厂高背压供热机组的 24 小时（96 点）
供热电力负荷上下限曲线。
电力调度机构根据电网运行实际和直调公用供热电厂
申报的总供热量对电厂申报的供热机组方式进行校核，日前
可靠性机组组合及发电计划和实时市场在出清时仅保障供
热机组最小技术出力，最小技术出力以上部分按照报价参与
市场出清。
（二）新能源（含配建储能）
新能源全部电量应参与日前可靠性机组组合及发电计
划申报，以报量报价或以价格接受者方式参与可靠性发电计
划出清，配建储能自主申报 96 点自调度曲线。
以报量报价方式参与现货市场的新能源场站，可最多申

— 118 —
报出力上下限之间 5 个出力点（MW）及对应价格（元/MWh），
出力上限为电站额定容量，出力下限为零。报价曲线必须随
出力增加单调非递减，每连续两个出力点间的长度不能低于
2MW。同时申报配建储能申报 96 点自调度曲线（充/放电力
单位为 MW）。
报量报价参与市场的新能源场站按照最新的预测出力
曲线，参与日前可靠性机组组合及发电计划出清。以价格接
受者方式参与市场的新能源，按照同类型集中式新能源场站
最新预测结果及装机容量进行预测总和更新折算，参与日前
可靠性机组组合及发电计划出清。
（三）地方公用电厂及并网自备电厂
地方公用燃煤电厂报量报价或作为价格接受者参与日
前可靠性机组组合及发电计划出清。报量报价参与现货市场
的地方公用电厂和并网自备电厂应参与日前可靠性机组组
合及发电计划出清。
1.地方公用电厂以厂为单位进行报价，申报运行日全厂
运行机组、全厂上网出力上下限、全厂上网出力上下爬坡速
率和价格。地方公用电厂可最多申报上下限之间 5 个出力点
（MW）及对应价格（元/MWh），报价曲线必须随出力增加
单调非递减，每连续两个出力点间的长度不能低于 2MW。
2.并网自备电厂以厂为单位进行报价，申报运行日全厂
运行机组、全厂上网出力上下限（下限为 0）、全厂发电出
力上下爬坡速率、上网出力价格和 96 点全厂用电计划曲线。
并网自备电厂可最多申报上下限之间 5 个出力点（MW）及

— 119 —
对应价格（元/MWh），报价曲线必须随出力增加单调非递
减，每连续两个出力点间的长度不能低于 2MW。
（四）独立新型储能电站
独立新型储能电站应参与日前可靠性机组组合及发电
计划出清，申报方式与日前市场一致。独立新型储能电站应
申报以下信息：
1.独立新型储能电站申报充放电出力价格曲线，充电和
放电可分别最多申报 5 个出力段，每段需申报出力区间起点
（MW）、出力区间终点（MW）以及该区间出力价格（元
/MWh）。充电功率以负值表示，第一段出力区间起点为额
定充电功率，最后一段出力区间终点为 0；放电功率以正值
表示，最后一段出力区间终点为额定放电功率；每段报价的
出力区间起点必须等于前一段报价的出力区间终点，两段报
价的出力衔接点对应报价值属于前一段报价。每段报价的最
小出力区间长度为 2MW，每段出力报价不可超过申报价格
的上下限范围，且报价曲线应随出力增加单调非递减。详细
的申报信息表单见附件 2。
2.独立新型储能电站需申报运行日充电出力上限和放电
出力上限，充电功率均以负值表示，放电功率以正值表示。
独立新型储能电站需申报运行日荷电状态（SOC）上下限范
围、最小连续充电时间、最小连续放电时间，荷电状态上下
限值应介于 0%和 100%之间。
3.独立新型储能电站可自主选择申报运行日结束时刻期
望达到的荷电状态（SOC）。若申报，将荷电状态期望值作

— 120 —
为现货市场出清的边界条件；若不申报，运行日结束时刻的
荷电状态由现货市场出清确定。电力调度机构可结合运行日
系统安全需要指定运行日结束时刻的荷电状态期望值。
4.首次参与现货市场交易的独立新型储能电站，需通过
电力交易平台申报运行日起始时刻的荷电状态（SOC），出
力默认为 0。
（五）抽水蓄能电站
抽水蓄能电站应以机组为单位报量报价参与日前可靠
性机组组合及发电计划申报，应申报以下信息：
1.抽水蓄能机组按照机组运行特性可分别申报抽水和发
电多个出力段，每段需申报出力区间起点（MW）、出力区
间终点（MW）以及该区间出力价格（元/MWh）。抽水功率
以负值表示，第一段出力区间起点为额定抽水功率，最后一
段出力区间终点为 0；发电功率以正值表示，最后一段出力
区间终点为额定发电功率；每段报价的出力区间起点必须等
于前一段报价的出力区间终点，两段报价的出力衔接点对应
报价值属于前一段报价。每段出力报价不可超过申报价格的
上下限范围，且报价曲线应随出力增加单调非递减。详细的
申报信息表单见附件 2。
2.抽水蓄能电站需申报运行日抽水出力上限和发电出力
上限，抽水功率均以负值表示，发电功率以正值表示。抽水
蓄能电站需申报水库库容参数（包括抽水电量和发电电量与
水库库容的转换系数等）和运行日库容上下限、最小连续抽
水时间、最小连续发电时间。其中运行库容上下限应大于电

— 121 —
站需留取的事故备用水位 Lb。
3.抽水蓄能电站可自主选择申报运行日结束时刻期望达
到的库容值（单位为米）。若申报，将运行日结束时刻期望
库容值作为现货市场出清的边界条件；若不申报，运行日结
束时刻的库容值由可靠性发电计划出清确定。电力调度机构
可结合运行日系统安全需要指定运行日结束时刻的抽水蓄
能电站库容值或抽蓄机组发电抽水出力。
4.首次参与现货市场的抽水蓄能机组，需通过电力交易
平台申报运行日起始时刻的库容值，出力默认为 0。
（六）虚拟电厂
虚拟电厂聚合单元应参与日前可靠性机组组合及发电
计划申报运行日信息；负荷类聚合单元未申报的默认不参与
运行日日前可靠性机组组合及发电计划出清。
1.虚拟电厂发电类聚合单元通过山东电力交易平台申报
参与预出清和日前可靠性机组组合及发电计划，申报运行日
96 点运行数据和相关参数，包括发电出力上限（MW）、发
电出力下限（MW）、上下爬坡速率（MW/分钟）、用电和
发电价格曲线（元/MWh）等，其中用电和发电可分别最多
申报 5 个负荷/出力段，每段需申报调节区间起点（MW）、
调节区间终点（MW）以及该区间调节价格（元/MWh）。发
电功率以正值表示，最后一段出力区间终点为聚合单元额定
聚合容量；每段报价的出力区间起点必须等于前一段报价的
出力区间终点，两段报价的出力衔接点对应报价值属于前一
段报价。每段报价的最小出力区间长度为 1MW，每段出力

— 122 —
报价不可超过申报价格的上下限范围，且报价曲线应随出力
增加单调非递减。详细的申报信息表单见附件 2。机组申报
的运行参数应与并网调度协议（或调节能力测试值）保持一
致。
2.虚拟电厂储能类聚合单元通过山东电力交易平台申报
参与预出清和日前可靠性机组组合及发电计划，申报充放电
出力价格曲线，充电和放电可分别最多申报 5 个出力段，每
段需申报出力区间起点（MW）、出力区间终点（MW）以
及该区间出力价格（元/MWh）。充电功率以负值表示，第
一段出力区间起点为额定充电功率，最后一段出力区间终点
为 0；放电功率以正值表示，最后一段出力区间终点为额定
放电功率；每段报价的出力区间起点必须等于前一段报价的
出力区间终点，两段报价的出力衔接点对应报价值属于前一
段报价。每段报价的最小出力区间长度为 1MW，每段出力
报价不可超过申报价格的上下限范围，且报价曲线应随出力
增加单调非递减。详细的申报信息表单见附件 2。
虚拟电厂储能类聚合单元需申报运行日充电出力上限
和放电出力上限，充电功率均以负值表示，放电功率以正值
表示。储能类聚合单元需申报运行日荷电状态（SOC）上下
限范围、最小连续充电时间、最小连续放电时间，荷电状态
上下限值应介于 0%和 100%之间。
3.虚拟电厂负荷类机组通过山东电力交易平台申报参与
日前可靠性机组组合及发电计划，申报运行日 96 点运行数
据和相关参数，包括用电负荷上限（MW）、用电负荷下限

— 123 —
（MW）、调节能力上限（MW）、调节能力下限（MW）、
有功功率调节速率（MW/min）、参与调节时段和调节方向、
用电（调节量）价格曲线（元/MWh），其中全电量负荷类
聚合单元申报用电价格曲线，调节量负荷类聚合单元申报调
节量价格曲线，用电（调节量）价格曲线可最多申报 5 个负
荷段，每段需申报用电负荷（调节量）区间起点（MW）、
用电负荷（调节量）区间终点（MW）以及该区间用电负荷
（调节量）对应报价（元/MWh）。用电负荷以负值表示，
上调节量以正值表示，下调节量以负值表示，第一段负荷区
间起点为用电负荷（调节量）下限，最后一段负荷区间终点
为用电负荷（调节量）上限；每段报价的负荷区间起点必须
等于前一段报价的负荷区间终点，两段报价的负荷衔接点对
应报价值属于前一段报价。每段报价的最小负荷区间长度为
1 兆瓦，每段负荷报价不可超过申报价格的上下限范围，且
报价曲线应单调非递减。详细的申报信息表单见附件 2。机
组申报的用电负荷上限、下限应与并网调度协议（或调节能
力测试值）保持一致。
（七）其他新型经营主体
报量报价参与现货市场的分布式电源经营主体、电动汽
车充电设施经营主体、智能微电网经营主体，在电力交易平
台上申报运行日信息，包括发电出力上限（MW）、发电出
力下限（MW）、上下爬坡速率（MW/分钟）、价格曲线（元
/MWh）等，最多申报 5 个出力点（MW）及对应价格（元
/MWh）。

— 124 —
第 7.3.6 条 直调公用机组申报的最小连续运行时间、最
小连续停机时间不得超出上限值。当电网电力平衡或安全稳
定约束无法满足运行要求时，电力调度机构可根据电网实际
情况统一调整机组的最小连续运行时间、最小连续停机时
间，并通过电力交易平台向市场成员发布相关参数调整情况
和调整原因。核电机组最小连续运行时间、最小连续停机时
间调整不突破核电机组的核安全运行要求。
第 7.3.7 条 直调公用机组在日前可靠性机组组合及发
电计划申报时可以自主选择申报在运行日备用消缺，选择备
用消缺的机组在消缺期间不计入可用容量，机组再次报价开
机且实际运行的给予启动费用。
第 7.3.8 条 经营主体的申报信息、数据应满足规定要
求，由山东电力交易平台和调度运行技术支持系统根据要求
自动进行初步审核，初步审核不通过将不允许提交，直至符
合申报要求。经营主体提交申报信息后，由市场运营机构对
申报信息进行审核及处理。若发电机组逾时未申报报价信
息，以缺省信息参与市场出清。
第四节 日前可靠性机组组合及发电计划出清
第 7.4.1 条 原则上，竞价日 19:30 前，电力调度机构基
于发电主体、新型经营主体等主体申报信息以及全网用电负
荷、新能源预测出力、省外来电等运行日的电网运行边界条
件，采用安全约束机组组合（SCUC）、安全约束经济调度
（SCED）程序进行优化计算，出清得到机组组合和发电计

— 125 —
划，结果用于执行；同时，按照节点电价（LMP）计算模型
计算得到可靠性发电计划分时价格。
第 7.4.2 条 日前可靠性机组组合及发电计划的出清计算
过程如下：
（一）采用安全约束机组组合（SCUC）程序计算运行
日的 96 点机组开停机组合。
（二）采用安全约束经济调度（SCED）程序计算运行
日的 96 点机组出力曲线以及分时节点电价。
（三）在可靠性发电计划校验开机组合基础上，考虑发
电机组调频机会成本，计算调频辅助服务市场的出清结果，
确定参与调频的发电机组。
（四）确定中标调频机组预留容量后，重新采用安全约
束经济调度（SCED）程序计算运行日的 96 点机组出力曲线
以及分时节点电价。
对运行日的机组开停机组合、机组出力曲线进行安全校
核，若不满足安全约束，则在计算模型中添加相应的约束条
件，重新进行上述计算过程，直至满足所有安全约束，得到
日前可靠性机组组合及发电计划出清结果。
第 6.4.3 条 日前安全约束机组组合（SCUC）模型。
日前可靠性机组组合及发电计划出清 SCUC 的目标函数
如下所示：
, , , ,
1 1 1 1 1 1
min [ ( ) ] [ ] [ ]
N T NL T NS T
U K
i t i t i t i t l l s s
i t l t s t
C P C C M SL SL M SL SL   
     
       
+
+ es=1
ES
t=1
T
[Ces, t
cℎ Pes,t
cℎ +Ces, t
dis Pes,t
dis ] + ps=1
PS
t=1
T
[Cps, t
pu Pps,t
pu +Cps, t
ge Pps,t
ge ]
其中：

— 126 —
N 表示机组的总台数；
T 表示所考虑的总时段数，每天考虑 96 时段；
,i tP 表示机组i 在时段t 的出力；
, ,( )i t i tC P 、 ,
U
i tC 、 ,
K
i tC 分别为机组i 在时段t 的运行费用、启
动费用及空载费用，其中机组运行费用是与机组申报的各段
出力区间和对应电量价格有关的多段线性函数；
M 为网络潮流约束松弛罚因子；
lSL 、 lSL 分别为支路l 的正、反向潮流松弛变量；NL为
线路总数；
sSL 、 sSL 分别为断面s 的正、反向潮流松弛变量；NS 为
断面总数；
Pes,tcℎ 、Pes,t
dis 分别表示独立储能电站、虚拟电厂机组 es 在
时段 t 的充电、放电功率，ES 表示独立储能电站、虚拟电厂
总数；
Ces,tcℎ Pes,tcℎ 、Ces,tdis Pes,tdis 分别表示独立储能电站、虚拟电厂
机组 es 在时段 t 的充电费用、放电费用，其中充电费用是与
储能电站申报的充放电报价曲线的充电段各段出力区间和
对应电量价格有关的多段线性函数，放电费用是与储能电站
申报的充放电报价曲线的放电段各段出力区间和对应电量
价格有关的多段线性函数；
Pps,t
pu 、Pps,t
ge 分别表示抽水蓄能电站 ps 在时段 t 的抽水、
发电功率，PS 表示抽水蓄能电站总数；
Cps,t
pu Pps,t
pu 、Cps,t
ge Pps,t
ge 分别表示抽水蓄能电站 ps 在时段
t 的抽水费用、发电费用，其中抽水费用是与抽水蓄能电站

— 127 —
申报的抽水和发电报价曲线的抽水段各段出力区间和对应
电量价格有关的多段线性函数，发电费用是与抽水蓄能电站
申报的抽水和发电报价曲线的发电段各段出力区间和对应
电量价格有关的多段线性函数。
机组出力表达式：
, , ,
1
NM
i t i t m
m
P P

 
min max
, , , ,i m i t m i mP P P 
其中，NM 为机组报价总段数， , ,i t mP 为机组i 在时段t 第m
个出力区间中的中标电力，
max min
, ,i m i mP P、 分别为机组i 申报的第
m 个出力区间上、下界。
机组运行费用表达式：
, , , , ,
1
( )
NM
i t i t i m i t m
m
C P C P

 
其中，NM 为机组报价总段数， , ,i t mC 为机组i 申报的第m
个出力区间对应的能量价格。
机组启动费用表达式：
, ,
U U
i t i t iC C
其中， U
iC 为机组i 申报的单次启动费用。 ,i t 为机组i 在
时段t 是否切换到启动状态， ,i t 满足如下条件：
, , 1
,
1 1 0
0
i t i t
i t
    

仅当 且
其余情况
,i t 表示机组i 在时段t 的启停状态， , 0i t  表示机组停机，
, 1i t  表示机组开机。
机组空载费用表达式：

— 128 —
, ,
K K
i t i t iC C
其中， K
iC 为机组i 申报的空载费用；
日前可靠性机组组合及发电计划 SCUC 的约束条件包
括：
（一）系统负荷平衡约束
对于每个时段t ，负荷平衡约束可以描述为：
, ,
1 1
N NT
i t j t t
i j
P T D
 
  
其中， ,i tP 表示省内发电机组i 在时段t 的出力， ,j tT 表示
联络线 j 在时段t 的计划功率（送入为正、输出为负），NT 为
联络线总数， tD 为时段t 的系统负荷。
（二）系统正备用容量约束
在确保系统功率平衡的前提下，为了防止全网系统负荷
预测偏差以及各种实际运行事故带来的系统供需不平衡波
动，一般整个系统需要留有一定的容量备用。
需要保证每天的总开机容量满足系统的最小备用容量。
系统正备用容量约束可以描述为：
max
, ,
1
N
U
i t i t t t
i
P D R

 
其中，
max
,i tP 为机组i 在时段t 的最大出力；
U
tR 为时段t 的
系统正备用容量要求。
（三）系统负备用容量约束
系统负备用容量约束可以描述为：
min
, ,
1
N
D
i t i t t t
i
P D R

 

— 129 —
其中，
min
,i tP 为机组i 在时段t 的最小出力；
D
tR 为时段t 的系
统负备用容量要求。
（四）系统旋转备用约束
各个时段机组出力的上调能力总和与下调能力总和需
满足实际运行的上调、下调旋转备用要求。
max
, 1 ,
1
min{ , }
N
U U
i i t i t t
i
P P P SR

   
min
, , 1
1
min{ , }
N
D D
i i t i t t
i
P P P SR

   
其中，
U
iP 为机组i 最大上爬坡速率，
D
iP 为机组i 最大
下爬坡速率；
max min
, ,i t i tP P、 分别是机组i 在时段t 的最大、最小出
力；
U D
t tSR SR 、 分别为时段t 上调、下调旋转备用要求。
（五）机组出力上下限约束
机组的出力应该处于其最大/最小出力范围之内，其约束
条件可以描述为：
min max
, , , , ,i t i t i t i t i tP P P  
（六）机组爬坡约束
机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬坡
约束可描述为：
min max
, , 1 , 1 , , , 1 , ,( ) (1 )U
i t i t i i t i t i t i t i t i tP P P P P           
min max
, 1 , , , , , 1 , , 1( ) (1 )D
i t i t i i t i t i t i t i t i tP P P P P           
其中，
U
iP 为机组i 最大上爬坡速率，
D
iP 机组i 最大下
爬坡速率。
（七）机组最小连续开停时间约束

— 130 —
由于火电机组的物理属性及实际运行需要，要求火电机
组满足最小连续开机/停机时间。最小连续开停时间约束可以
描述为：
, , , 1( ) 0D
i t i t i t DT T    
, , 1 ,( ) 0U
i t i t i t UT T   
其中， ,i t 为机组i 在时段t 的启停状态； U DT T、 为机组的
最小连续运行时间和最小连续停机时间； , ,
U D
i t i tT T、 为机组i 在
时段t 时已经连续开机的时间和连续停机的时间，可以用状
态变量 , ( 1 , 1 )i t i N t N    来表示：
1
, ,
U
t
U
i t i k
k t T
T 

 
 
1
, ,(1 )
D
t
D
i t i k
k t T
T 

 
 
（八）机组最大启停次数约束
首先定义启动与停机的切换变量。定义 ,i t 表示机组i 在
时段t 是否切换到停机状态， ,i t 满足如下条件：
, , 1
,
1 0 1
0
i t i t
i t
    

仅当 且
其余情况
相应机组i 的启停次数限制可表达如下：
max
,
1
T
i t i
t
 


max
,
1
T
i t i
t
 


（九）支路潮流约束
支路潮流约束可以描述为：
min max
, , ,
1 1 1
N NT K
l l i i t l j j t l k k t l l l
i j k
P G P G P G D SL SL P 
  
  
        

— 131 —
其中， min
lP 、
max
lP 分别为支路l 的潮流传输极限； l iG  为
机组i 所在节点对支路l 的发电机输出功率转移分布因子；
l jG  为联络线 j 所在节点对支路l 的发电机输出功率转移分布
因子； K 为系统的节点数量； l kG  为节点k 对支路l 的发电机
输出功率转移分布因子； ,k tD 为节点k 在时段t 的母线负荷值。
l lSL SL 、 分别为支路l 的正、反向潮流松弛变量。
（十）断面潮流约束
考虑关键断面的潮流约束，该约束可以描述为：
min max
, , ,
1 1 1
N NT K
s s i i t s j j t s k k t s s s
i j k
P G P G P G D SL SL P 
  
  
       
其中，
min max
s sP P、 分别为断面 s 的潮流传输极限； s iG  为机
组i 所在节点对断面 s 的发电机输出功率转移分布因子； s jG 
为联络线 j 所在节点对断面 s 的发电机输出功率转移分布因
子； s kG  为节点k 对断面s 的发电机输出功率转移分布因子。
s sSL SL 、 分别为断面 s 的正、反向潮流松弛变量。
（十一）新能源场站出力约束
, ,0 ( )f
i t i tP P i E  
其中，E 为新能源场站集合， ,
f
i tP 为新能源场站i 在时段t
的预测出力。即新能源场站日前市场出力应小于新能源场站
出力预测值。
（十二）独立储能电站、虚拟电厂机组充放电功率约束
独立储能电站、虚拟电厂机组的充放电功率须在上下限
范围内，且不能同时充电和放电。
αes,tPes,t
cℎ,min≤Pes,tcℎ ≤αes,tPes,t
cℎ,max

— 132 —
βes,tPes,t
dis,min≤Pes,tdis ≤βes,tPes,t
dis,max
0≤αes,t+βes,t≤1
Pes,tcℎ ≤0，Pes,tdis ≥0
αes,t,βes,t∈{0,1}
其中：
Pes,t
cℎ,max、Pes,t
cℎ,min分别表示独立储能电站、虚拟电厂机组 es
在时段 t 的充电功率上下限；
Pes,t
dis,max、Pes,t
dis,min分别表示独立储能电站、虚拟电厂机组 es
在时段 t 的放电功率上下限；
αes,t、βes,t分别表示独立储能电站、虚拟电厂机组 es 在时
段 t 的充放电状态的 0-1 变量，αes,t=1 表示独立储能电站、虚
拟电厂机组 es 在时段 t 处于充电状态，βes,t=1 表示独立储能
电站、虚拟电厂机组 es 在时段 t 处于放电状态。
（十三）独立储能电站荷电状态约束
独立储能电站在运行过程中的荷电状态须在上下限范
围内。
Ees,t=Ees,t−1−ηescℎPes,tcℎ Δt/Ees−Pes,tdis Δt/(ηesdisEes)
Ees,tmin≤Ees,t≤Ees,t
max
其中：
Ees,t表示独立储能电站 es 在时段 t 的荷电状态；
Ees,tmax、Ees,tmin分别表示独立储能电站 es 在时段 t 的荷电状
态上下限；
ηescℎ、ηesdis分别表示独立储能电站 es 的充电、放电效率，
充电、放电效率暂取充放电能量转换效率的平方根；

— 133 —
Ees表示独立储能 es 的额定电能量容量；
Δt 表示时段长度。
（十四）独立储能电站运行日起始和结束时刻荷电状态
约束
独立储能电站在运行日的起始时刻的荷电状态，等于其
上一运行日结束时刻的荷电状态出清值；在运行日结束时刻
的荷电状态等于其申报的期望值。
Ees,0=Eesini
Ees,T=Ees
fin
其中：
Ees,0、Ees,T分别表示独立储能电站 es 在运行日初始时刻、
结束时刻的荷电状态；
Eesini表示独立储能电站 es 在上一运行日结束时刻的荷电
状态；
Ees
fin表示独立储能电站 es 申报的运行日结束时刻的荷电
状态期望值。
（十五）独立储能电站充放电循环次数约束
独立储能电站每日充放电循环次数上限由电力调度机
构统一设置。在运行日的起始时刻的荷电状态，等于其上一
运行日结束时刻的荷电状态出清值；在运行日结束时刻的荷
电状态等于其申报的期望值。
t=1
T Pes,tdis /ηesdis−ηescℎPes,tcℎ Δt
2Ees
≤Ncircle
其中：

— 134 —
Ncircle表示调度机构统一设置的最大充放电循环次数。
（十六）独立储能电站同一小时内不同时充放电约束
在同一小时内的各个时段独立储能电站不能即出清充
电状态、又出清放电状态（某个时段若出清为充电状态，其
他时段不出清放电状态；某个时段若出清为放电状态，其他
时段不出清充电状态）。
αes,t≤αes,ℎ , t∈{小时ℎ包含时段}
βes,t≤βes,ℎ , t∈{小时ℎ包含时段}
αes,ℎ+βes,ℎ≤1
其中：
αes,ℎ、βes,ℎ分别表示独立储能电站 es 在小时ℎ的充放电状
态的 0-1 变量，αes,ℎ=1 表示独立储能电站 es 在小时ℎ内出现
过充电状态，βes,ℎ=1 表示独立储能电站 es 在小时ℎ内出现过
放电状态。
（十七）抽水蓄能电站抽水、发电功率约束
对于抽水和发电功率可以连续调节的抽水蓄能电站，其
抽水、发电功率须在上下限范围内，且不能同时抽水和发电。
γes,tPps,t
pu,min≤Pps,t
pu ≤γes,tPps,t
pu,max
δes,tPps,t
ge,min≤Pps,t
ge ≤δes,tPps,t
ge,max
0≤γes,t+δes,t≤1
Pps,t
pu ≤0, Pps,t
ge ≥0
γes,t,δes,t∈{0,1}
其中：
Pps,t
cℎ,max、Pps,t
pu,min分别表示抽水蓄能电站 ps 在时段 t 的抽

— 135 —
水功率上下限；
Pps,t
ge,max、Pps,t
ge,min分别表示抽水蓄能电站 ps 在时段 t 的发电
功率上下限；
γes,t、δes,t分别表示抽水蓄能电站 ps 在时段 t 的抽水、发
电状态的 0-1 变量，γes,t=1 表示抽水蓄能电站 ps 在时段 t 处
于抽水状态，δes,t=1 表示抽蓄 ps 在时段 t 处于发电状态；
对于抽水和发电功率可以离散调节的抽水蓄能电站，其
抽水功率、发电功率仅可取离散的点，且只可取其中之一。
Pps,t
pu =
i=1
G
γes,ti Pps
pu,i
Pps,t
ge =
j=1
H
δes,t
j Pps
ge,j
i=1
G
γes,ti +
j=1
H
δes,t
j ≤1
Pps,t
pu ≤0, Pps,t
ge ≥0
γes,ti ,δes,t
j ∈{0,1}
其中：
Pps
pu,i表示抽水蓄能电站 ps 的第 i 个抽水出力功率点；
Pps
ge,j表示抽水蓄能电站 ps 的第 j 个发电出力功率点；
γes,ti 、δes,t
j 分别表示抽水蓄能电站 ps 在时段 t 的抽水、发
电状态的 0-1 变量，γes,ti =1 表示抽水蓄能电站 ps 在时段 t 处
于第 i 个抽水出力功率点，δes,t
j =1 表示抽水蓄能电站 ps 在时
段 t 处于第 j 个发电出力功率点。

— 136 —
抽水蓄能机组的抽水功率为最大抽水功率，发电功率可
调范围为 60%-100%最大放电功率。
（十八）抽水蓄能电站库容状态约束
抽水蓄能电站在运行过程中的库容须在上下限范围内。
RCps,t=RCps,t−1−ηps
puPps,t
pu Δt−ηps
gePps,t
ge Δt
RCps,tmin≤RCps,t≤RCps,t
max
其中：
RCes,t表示抽水蓄能电站 ps 在时段 t 的库容；
RCes,tmax、RCes,tmin分别表示抽水蓄能电站 ps 在时段 t 的库容
上下限；
ηps
pu、ηps
pu分别表示抽水蓄能电站 ps 的抽水电量-库容转换
系数、发电电量-库容转换系数；
Δt 表示时段长度。
（十九）抽水蓄能电站运行日起始和结束时刻库容约束
抽水蓄能电站在运行日的起始时刻的库容，等于其上一
运行日结束时刻的库容出清值；在运行日结束时刻的库容等
于其申报的期望值。
RCps,0=RCpsini
RCps,T=RCps
fin
其中：
RCps,0、RCps,T分别表示抽水蓄能电站 ps 在运行日初始时
刻、结束时刻的库容；
RCpsini表示抽水蓄能电站 ps 在上一运行日结束时刻的库
容；

— 137 —
RCps
fin表示抽水蓄能电站 ps 申报的运行日结束时刻的库
容期望值。
（二十）抽水蓄能电站小时内不同时抽水、发电约束
抽水蓄能电站在小时内某个时段若存在抽水状态，则其
他时段不允许出现发电，反之亦然。
γps,t≤γps,ℎ , t∈{小时ℎ包含时段}
δps,t≤δps,ℎ , t∈{小时ℎ包含时段}
γps,ℎ+δps,ℎ≤1
其中：
γps,t、δps,ℎ分别表示抽水蓄能电站 ps 在小时ℎ的抽水、发
电状态的 0-1 变量，γps,t=1 表示抽水蓄能电站 ps 在小时ℎ内
出现过抽水状态，δps,ℎ=1 表示抽水蓄能电站 ps 在小时ℎ内出
现过发电状态。
（二十一）核电机组最小稳定功率运行时间约束
Ti
stablexi,τ≤
t=τ
τ+Ti
stable−1
1−vi,t , ∀ i ∈Nu,∀ t ∈T
式中：xi,τ表示核电机组在 i 时刻τ是否完成上爬或者下爬
的状态变量。Ti
stable是核电机组 i 最小稳定运行时间，vi,t表示
核电机组 i 在时刻τ是否存在上爬或者下爬的状态变量，当核
电机组的τ时刻和τ−1 时刻的出力一致时，vi,t=0；当电机组的τ
时刻和τ−1 时刻的不出力一致时，vi,t=1。Nu 表示的是核电机
组集合。
（二十二）核电机组调峰出力升降次数约束

— 138 —
t=1
T
yi,t
up ≤UpTimesi, ∀i ∈Nu
t=1
T
yi,t
dn ≤DnTimesi,∀i ∈Nu
式中：UpTimesi和 DnTimesi分别表示的是核电机组 i 允许
的上爬和下爬次数。yi,t
up和yi,t
dn分别表示的时核电机组 i 在τ时刻
是否开始上爬和下爬的状态变量。
（二十三）求解方法
机组组合模型采用混合整数规划建模求解（采用商用求
解器 CPLEX 或 GORUBI，求解器的间隔容差（Gap）参数默
认值不高于 0.001）。
第 7.4.4 条日前安全约束经济调度（SCED）模型。日前
可靠性机组组合及发电计划出清 SCED 的目标函数如下所
示：
, ,
1 1 1 1 1 1
min ( ) [ ] [ ]
N T NL T NS T
i t i t l l s s
i t l t s t
C P M SL SL M SL SL   
     
     
+
es=1
ES
t=1
T
[Ces, tcℎ Pes,tcℎ +Ces, tdis Pes,tdis ] +
ps=1
PS
t=1
T
[Cps, t
pu Pps,t
pu +Cps, t
ge Pps,t
ge ]
其中：
N 表示机组的总台数；
T 表示所考虑的总时段数，每天考虑 96 时段，则T 为 96；
,i tP 表示机组i 在时段t 的出力；
, ,( )i t i tC P 为机组i 在时段t 的运行费用，是与机组申报的各
段出力区间和对应电量价格有关的多段线性函数；
M 为网络潮流约束松弛罚因子；

— 139 —
l lSL SL 、 分别为线路l 的正、反向潮流松弛变量；NL 为线
路总数；
s sSL SL 、 分别为断面 s 的正、反向潮流松弛变量； NS 为
断面总数。
机组出力表达式：
, , ,
1
NM
i t i t m
m
P P

 
min max
, , , ,i m i t m i mP P P 
其中，NM 为机组报价总段数， , ,i t mP 为机组i 在时段t 第m
个出力区间中的中标电力，
max min
, ,i m i mP P、 分别为机组i 申报的第
m 个出力区间上、下界。
机组运行费用表达式：
, , , , ,
1
( )
NM
i t i t i m i t m
m
C P C P

 
其中，NM 为机组报价总段数， , ,i t mC 为机组i 申报的第m
个出力区间对应的能量价格。
日前可靠性机组组合及发电计划出清 SCED 的约束条件
包括：
（一）系统负荷平衡约束
对于每个时段t ，负荷平衡约束可以描述为：
, ,
1 1
N NT
i t j t t
i j
P T D
 
  
其中， ,i tP 表示机组i 在时段t 的出力， ,j tT 表示联络线 j 在
时段t 的计划功率（送入为正、输出为负），NT 为联络线总
数， tD 为时段t 的系统负荷。

— 140 —
（二）系统旋转备用约束
各个时段机组出力的上调能力总和与下调能力总和需
满足实际运行的上调、下调旋转备用要求。
max
, 1 ,
1
min{ , }
N
U U
i i t i t t
i
P P P SR

   
min
, , 1
1
min{ , }
N
D D
i i t i t t
i
P P P SR

   
其中，
U
iP 为机组i 最大上爬坡速率，
D
iP 为机组i 最大
下爬坡速率；
max min
, ,i t i tP P、 分别是机组i 在时段t 的最大、最小出
力；
U D
t tSR SR 、 分别为时段t 上调、下调旋转备用要求。
（三）机组出力上下限约束
机组的出力应该处于其最大/最小出力范围之内，其约束
条件可以描述为：
min max
, , ,i t i t i tP P P 
对于 SCUC 优化结果中停机的机组，上式中
min max
, ,i t i tP P、 均
取为零。
（四）机组爬坡约束
机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬坡
约束可描述为：
, , 1
U
i t i t iP P P  
, 1 ,
D
i t i t iP P P   
其中，
U
iP 为机组i 最大上爬坡速率，
D
iP 机组i 最大下
爬坡速率。
（五）支路潮流约束

— 141 —
支路潮流约束可以描述为：
min max
, , ,
1 1 1
N NT K
l l i i t l j j t l k k t l l l
i j k
P G P G P G D SL SL P 
  
  
        
其中， min
lP 、
max
lP 分别为支路l 的潮流传输极限； l iG  为
机组i 所在节点对支路l 的发电机输出功率转移分布因子；
l jG  为联络线 j 所在节点对支路l 的发电机输出功率转移分布
因子； K 为系统的节点数量； l kG  为节点k 对支路l 的发电机
输出功率转移分布因子； ,k tD 为节点k 在时段t 的母线负荷值。
l lSL SL 、 分别为支路l 的正、反向潮流松弛变量。
（六）断面潮流约束
考虑关键断面的潮流约束，该约束可以描述为：
min max
, , ,
1 1 1
N NT K
s s i i t s j j t s k k t s s s
i j k
P G P G P G D SL SL P 
  
  
       
其中，
min max
s sP P、 分别为断面 s 的潮流传输极限； s iG  为机
组i 所在节点对断面 s 的发电机输出功率转移分布因子； s jG 
为联络线 j 所在节点对断面 s 的发电机输出功率转移分布因
子； s kG  为节点k 对断面s 的发电机输出功率转移分布因子。
s sSL SL 、 分别为断面 s 的正、反向潮流松弛变量。
（七）新能源机组出力约束
, ,0 ( )f
i t i tP P i E  
其中，E 为新能源场站集合， ,
f
i tP 为新能源场站i 在时段t
的预测出力。即新能源场站日前市场出力应小于新能源场站
出力预测值。
（八）独立储能电站、抽水蓄能电站、虚拟电厂机组相
关约束与日前安全约束机组组合（SCUC）模型一致。

— 142 —
第 7.4.5 条 日前可靠性机组组合及发电计划采用节点电
价定价机制。日前可靠性机组组合及发电计划出清形成每 15
分钟的节点电价，每小时内 4 个 15 分钟节点电价的加权平
均值计为该节点每小时的平均节点电价。
第 7.4.6 条 节点电价（LMP）计算模型如下：
日前可靠性机组组合及发电计划 SCED 计算完毕后，对
于不可定价机组，在 SCED 模型中对其机组出力上下限约束
替换为以下固定出力约束：
, ,
SCED
i t i tP P
其中， ,
SCED
i tP 为日前可靠性机组组合及发电计划 SCED 计
算结果中，机组i 在时段t 的中标出力。
将不可定价机组在相应时段的出力固定之后，重新计算
日前市场中的 SCED 模型，得到各时段系统负荷平衡约束、
支路和断面潮流约束的拉格朗日乘子，则节点k 在时段t 的节
点电价为：
max min max min
, , , , ,
1 1
( ) ( )
L S
k t t l t l t l k s t s t s k
l s
LMP G G     
 
     
其中：
t ：时段t 系统负荷平衡约束的拉格朗日乘子；
max
,l t ：支路l 最大正向潮流约束的拉格朗日乘子，当支路
潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；
min
,l t ：支路l 最大反向潮流约束的拉格朗日乘子，当支路
潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；
max
,s t ：断面s 最大正向潮流约束的拉格朗日乘子，当断面

— 143 —
潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；
min
,s t ：断面s 最大反向潮流约束的拉格朗日乘子，当断面
潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；
l kG  ：节点k 对断面s 的发电机输出功率转移分布因子。
（注：所有拉格朗日乘子均大于等于 0）
第五节 发电机组和新型经营主体出清机制
第 7.5.1 条 必开机组在必开时段内的机组状态为开机，
不参与优化；必开最小出力优先出清。若电力调度机构未指
定必开机组的必开最小出力，则必开最小出力为该台机组的
最小技术出力。必开最小出力之上的发电能力根据发电机组
的日前市场报价参与优化出清。
某交易时段中，若必开机组仅中标必开最小出力，该时
段内该台必开机组不参与市场定价；若必开机组的必开最小
出力之上的发电能力中标，该时段内该台必开机组可参与市
场定价。
第 7.5.2 条 调试（试验）机组出清机制。
（一）调试阶段的新建（包括扩建、改建）机组
调试阶段的新建（包括扩建、改建）机组按照调试需求
安排发电，作为市场出清的边界条件。在完成整套设备启动
之前，不参与现货市场，按照国家相关价格政策结算。
在新建（包括扩建、改建）机组完成整套设备启动后，
原则上按照最低技术出力安排运行，直至机组参与日前市场
的运行日当天零点；运行日起，发电机组按照现货市场的交

— 144 —
易规则参与出清。在完成整套设备启动到运行日零点之间，
该台机组作为固定出力机组，不参与市场定价，作为价格接
受者。
（二）调试（试验）的运行及备用机组
申报了运行日调试（试验）计划的运行及备用机组，在
调试（试验）时段内的机组状态为开机，不参与优化。
调试（试验）机组在调试时段内，在确保电力有序供应、
电网安全稳定、调峰调频等基本需要的前提下，调试时段内
该台发电机组的发电出力为其申报的调试（试验）出力曲线，
非调试时段内原则上该台机组参与市场优化。若机组的调试
（试验）计划不满足电力有序供应、电网安全稳定、调峰调
频等要求，电力调度机构可根据需要对机组的发电出力曲线
进行调整。在运行日调试（试验）时段，机组不参与市场定
价，作为市场价格接受者。
（三）检修后调试（试验）机组
检修后调试（试验）机组，申报调试（试验）曲线的经
调度机构审核同意的检修后调试（试验）机组，原则上按照
机组申报的调试（试验）曲线设置发电计划，不参与优化。
申报开机时间的，经调度机构审核同意后，按照机组申报开
机时间设置开机状态，机组出力按照报价参与可靠性发电计
划出清。
第 7.5.3 条 发电机组开机运行后，在其最小连续运行时
间内，原则上安排其连续开机运行，按照其可靠性发电计划
中的报价参与市场出清，确定其发电出力。

— 145 —
某交易时段中，若最小连续运行时间内机组仅中标发电
机组申报出力下限，该时段内该台机组不参与市场定价；若
发电机组申报出力下限之上的发电能力中标，该时段内该台
机组可参与市场定价。
第 7.5.4 条 处于开机状态的发电机组，在机组并网后升
功率至最小技术出力期间，发电出力为其典型开机曲线，不
参与优化。相应时段内，该台机组不参与市场定价，作为市
场价格接受者。
处于停机状态的发电机组，在机组从最小技术出力降功
率至与电网解列期间，发电出力为其典型停机曲线，不参与
优化。相应时段内，该台机组不参与市场定价，作为市场价
格接受者。
因供热等因素机组可调出力下限高于最小技术出力时，
处于开停机状态的机组，从并网后升功率至最小技术出力或
从可调出力下限降功率至最小技术出力时，发电出力根据机
组申报爬坡速率确定，不参与优化。相应时段，该机组不参
与市场定价，作为市场价格接受者。
第 7.5.5 条 申报为运行日供热的供热机组，在供热时段
内的机组状态为开机，不参与机组组合优化。当供热电厂申
报的运行日供热机组方式影响电网安全稳定运行或现货市
场正常运转时，调度机构根据各发电企业报送的供热机组最
小方式，按照优先保障民生供热的原则对申报的供热机组进
行合理调减。
电力调度机构在确保电力有序供应、电网安全稳定、调

— 146 —
峰调频等基本需要的前提下，供热机组最小技术出力（申报
供热电力负荷的为最小供热电力负荷下限）优先出清，不参
与市场定价；最小技术出力（申报供热电力负荷的为最小供
热电力负荷下限）至最大可调出力之间的发电能力，根据发
电机组申报的价格参与市场出清。
某交易时段中，若供热机组仅中标供热电力负荷下限对
应的出力，该时段内该台供热机组不参与市场定价；若供热
机组的供热电力负荷下限之上的部分中标，该时段内该台热
电机组参与市场定价。
第 7.5.6 条 核电机组申报的运行日报价，在满足系统安
全和核安全的基础上，参与日前可靠性机组组合及发电计划
出清，确定发电计划曲线。
第 7.5.7 条 并网自备电厂申报的运行日上网出力上限和
上网报价，在满足系统安全的基础上，参与日前现货市场出
清。地方公用电厂申报的运行日上网出力上、下限和报价，
在满足系统安全的基础上，参与日前现货市场出清。
第 7.5.8 条 新能源场站在竞价日申报运行日的短期预测
出力曲线和价格，在满足系统安全的基础上，参与日前可靠
性机组组合及发电计划出清。配建储能在满足系统安全的基
础上，按照申报曲线参与日前可靠性机组组合及发电计划出
清。新能源场站发电计划叠加配储出清曲线作为含配建储能
新能源场站的发用电计划曲线。
第 7.5.9 条 独立新型储能电站按照申报信息参与现货市
场出清运行日充放电计划。

— 147 —
第 7.5.10 条 参与市场的抽水蓄能机组根据机组报价和
水库参数出清运行日发电和抽水计划。
第 7.5.11 条 为保障运行安全性，对于同一时段内（15
分钟）出清的独立新型储能充放电计划，在时段内根据功率
变化线性插值的方式进行平滑处理，防止功率瞬时变化值过
大。
第 7.5.12 条 独立新型储能电站、抽水蓄能机组原则上
按照市场出清结果运行，为保障电力可靠供应和电网安全稳
定，在电力供应紧张或安全裕度低等特殊时段，可采取统一
调度运行的方式，调用独立新型储能电站充放电、抽水蓄能
机组抽水发电，调用时段给予运行成本补偿。
第 7.5.13 条 提供调频辅助服务的发电机组预留调频容
量后，剩余可调出力空间根据日前报价参与日前可靠性机组
组合及发电计划出清，出清的各时段发电出力作为调频出力
基值。
第 7.5.14 条 调用测试机组。
（一）直调公用火电机组
1.机组开机调用测试。市场出清停机备用的机组，其申
报价格大于机组核定成本的 KC 倍时，电力调度机构可对机
组实施开机调用测试。市场出清停机备用的独立新型储能电
站，电力调度机构可实施充放电调用测试。未在规定时间内
按调度指令并网开机的机组以及充放电的独立新型储能电
站视为测试失败，相应机组及独立新型储能电站从电力调度
机构下达的并网时间至恢复备用期间纳入“两个细则”非计

— 148 —
划停运考核。
2.机组出力调用测试。对向电力调度机构申请降出力终
结的机组、出力频繁低于发电指令运行以及电力供需紧张时
期未向电力调度机构申报降出力、出清结果为开机运行且运
行出力未达到最大可调出力等情况，电力调度机构可视需要
实施机组出力调用测试。调用测试机组的选取应遵循公平原
则，避免短期内对同一机组反复调用，单次出力调用测试时
间一般不超过 1 小时。机组达到最大可调出力且持续时长在
30 分钟以上的，认为调用测试通过，否则视为调用测试失败，
测试失败按照机组实际出力情况提报降出力申请，并纳入
“两个细则”考核。
（二）独立新型储能
市场出清停机备用时段的独立新型储能电站，电力调度
机构可实施充放电调用测试。未在规定时间内按调度指令充
放电的独立新型储能电站视为测试失败，并纳入“两个细则”
考核。储能调用测试的选取应遵循公平原则，避免短期内对
同一独立新型储能电站反复调用。电力调度机构对独立新型
储能电站核定充放电功率及充放电小时数进行认定。
调用测试通过的机组按照规则给予机组启动费用补偿、
空载费用、运行成本补偿以及市场化容量补偿等。调用测试
通过的独立新型储能电站给予运行成本补偿。
第六节 可靠性发电计划安全校核
第 7.6.1 条 电力平衡校核指分析各时段备用是否满足备

— 149 —
用约束，是否存在电力供应风险或调峰安全风险的情况。
第 7.6.2 条 若存在电力平衡、安全约束等无法满足要求
的时段，电力调度机构可以采取调整运行边界、增加机组约
束、组织有序用电以及电力调度机构认为有效的其他手段，
并重新出清得到满足安全约束的交易结果。
第 7.6.3 条 安全稳定校核包括基态潮流校核与静态安全
分析。基态潮流校核确保线路/断面传输功率不超过极限值、
系统母线电压水平不越限。静态安全分析基于预想故障集，
进行开断分析，确保预想故障集下设备负载不超过事故后限
流值、系统母线电压不越限。
第七节 交易结果发布
第 7.7.1 条 竞价日 19:30 前，电力调度机构出具运行日
用于实际执行的日前可靠性机组组合及发电计划结果。按照
有关程序通过山东电力交易平台和调度运行技术支持系统
发布。
第 7.7.2 条 日前可靠性机组组合及发电计划公开信息发
布：日前可靠性机组组合及发电计划公开信息为发电侧节点
出清电价、电量临时结果，以及日前可靠性机组组合及发电
计划出清的概况信息。D+1 日发布 D 日的日前可靠性机组组
合及发电计划出清电价、电量最终结果，作为结算依据。
第 7.7.3 条 日前可靠性机组组合及发电计划发电企业特
定信息发布。发电企业特定信息具体包括：
（一）运行日发电机组可靠性开停机组合。

— 150 —
（二）运行日发电机组 96 点可靠性发电计划。
（三）运行日发电机组的调频状态。
（四）运行日发电机组中标电量。
（五）运行日发电机组分时电价。
第 7.7.4 条 日前可靠性机组组合及发电计划用户侧特定
信息发布。日前可靠性机组组合及发电计划用户侧私有信息
包括售电公司和批发用户每小时的中标用电量（其在日前可
靠性机组组合及发电计划中申报的每小时的平均用电负荷）
和电价。
第 7.7.5 条 日前可靠性机组组合校验的结果（包含机组
开机组合以及机组出力计划）即为运行日的发电调度计划。
第八章 日内市场交易组织
第一节 组织方式及时间
第 8.1.1 条 日内市场中，电力调度机构基于最新的电网
运行状态与短期负荷预测信息，综合考虑发电机组运行约束
条件、电网安全运行约束条件等因素，在日前可靠性机组组
合及发电计划基础上，以社会福利最大（发电成本最小）为
优化目标，采用安全约束机组组合（SCUC）、安全约束经
济调度（SCED）算法进行优化计算，出清得到灵活调节资
源的发电调度计划（含机组开机组合、运行时刻开始至当天
24 点的出力曲线），通过山东电力交易平台和调度运行技术
支持系统向经营主体发布相关信息，并将调整后的发电调度

— 151 —
计划下发至各发电企业。
第 8.1.2 条 主要边界条件变化引起机组组合调整的情
况包括但不限于：
（一）因天气条件、实际负荷走势等发生较大变化而需
要调整负荷预测。
（二）发电机组非计划停运（含出力受限）情况。
（三）发电机组检修计划延期或调整。
（四）电网输变电设备检修计划延期或调整。
（五）电网输变电设备发生故障。
（六）省间联络线计划发生较大变化。
（七）新能源出力较预测发生较大变化。
第 8.1.3 条 若电网运行边界条件在运行日之前发生变
化，则对运行日全天 96 点的发电调度计划（含机组开机组
合和机组出力计划）进行调整；如电网运行边界条件在运行
日内发生变化，则对运行时段后第 2 个时段至运行日最后 1
个时段的调度计划（含机组开机组合和机组出力计划）进行
调整，原则上日内机组组合调整的发电调度计划组织时长应
大于 6 个小时。
第 8.1.4 条 现阶段，灵活性调节资源参与日内市场定时
开市。
本规则所称灵活调节资源是指电力调度机构能在短时
间内（7 小时以内）实现快速、准确地调控，满足电网供需
平衡要求的资源。现阶段主要包括独立新型储能、抽水蓄能
机组、虚拟电厂及可在短时间内开机的直调火电机组。

— 152 —
第 8.1.5 条 现阶段，电力调度机构在运行日组织三次灵
活性资源参与的日内市场出清，交易出清时段分别为 0 点至
当天 24 点、8 点至当天 24 点、15 点至当天 24 点，电力调
度机构分别在运行日前一日 23:30 和运行日 7:30、14:30 前发
布日内市场灵活性调节资源出清结果。
实时市场中，灵活调节资源按最新的日内出清结果执
行。
第二节 日内发电机组运行参数变化
第 8.2.1 条 现阶段，日内市场采用日前封存的灵活调节
资源申报的信息进行出清，具备条件时，各灵活调节资源可
在日内规定时间前调整申报信息。
第 8.2.2 条 当发电机组的运行参数与日前可靠性机组
组合及发电计划相比发生较大变化时，发电企业须及时通过
调度运行技术支持系统进行报送，经电力调度机构审核确认
后生效。主要包括以下信息：
（一）开机阶段每 15 分钟计划出力曲线（从并网至最
小技术出力）。
（二）停机阶段每 15 分钟计划出力曲线（从当前出力
至解列）。
（三）最新的预计并网/解列时间。
（四）机组出力上限、下限变化情况。
（五）调试（试验）机组出力变化情况。
（六）机组发生故障，需对机组发电出力计划进行调整

— 153 —
的情况。
（七）其他可能影响电力供应以及电网安全运行的物
理参数变化情况。
第三节 日内机组运行边界条件准备
第 8.3.1 条 日内机组组合调整中，发电机组报送相应的
运行参数变化信息并经电力调度机构审核确认后，在调度运
行技术支持系统中对相关运行参数进行修改，以修改之后的
参数进行日内市场出清计算。
第 8.3.2 条 发电机组开机过程中，以机组当前出力为起
点，电力调度机构根据机组报送的开机计划出力曲线，修改
机组发电计划，直至机组出力上升至最小技术出力。
第 8.3.3 条 发电机组停机过程中，以机组当前出力为起
点，电力调度机构根据机组报送的停机计划出力曲线，修改
机组发电计划，直至机组出力降为零并与电网解列。
第 8.3.4 条 电力调度机构根据机组最新的预计并网/解
列时间，在调度运行技术支持系统中对机组并网/解列时间参
数进行修改，以修正后的参数进行日内市场出清计算。
第 8.3.5 条 当机组因设备故障、温度、燃料供应等原因
发生降出力时，电厂应及时向电力调度机构提交降出力申
请，电力调度机构审核同意后在调度运行技术支持系统中将
该台发电机组的出力上限、下限约束值修改为变化之后的数
值，按照修改之后的出力上限、下限进行日内市场出清计算。
第 8.3.6 条 实际运行中机组出力上限、下限未能达到并

— 154 —
网调度协议中额定有功功率/最小技术出力的时段，计为发电
机组降低最高出力/提高最低出力时段。
第 8.3.7 条 机组发生故障后，电力调度机构根据实际情
况对机组出力计划进行调整。
第 8.3.8 条 原则上，发电机组调试及试验计划应按照日
前发电计划执行，电力调度机构可根据不同情况进行调整，
包括因发电机组自身要求、电力电量平衡或电网安全稳定约
束要求调整调试及试验计划等情况。
第 8.3.9 条 电力调度机构以供热机组在日前可靠性机
组组合及发电计划中申报的供热电力负荷的上下限进行日
内市场出清计算。原则上，高背压供热机组按照日前可靠性
机组组合及发电计划执行。
第 8.3.10 条 电力调度机构可以按需调用接受市场价格
的直控型和短时响应型虚拟电厂机组，参与日内市场出清。
第 8.3.11 条 新能源场站（含配建储能）基于最新的运
行和气象数据，对日前新能源出力预测数据进行修正，分别
在运行日前一日 22:30 及运行日 06:30 和 13:30 前更新运行
日剩余时段的新能源出力预测曲线，用于日内市场出清计
算。新能源场站上报的预测数据以每次日内市场出清前最近
一次更新的数据为准。若新能源场站未在规定时间内更新数
据，则默认采用日前上报数据。
第 8.3.12 条 独立新型储能电站参与日内市场起始时刻
的荷电状态，等于其上一时刻结束时荷电状态的出清值；在
运行日结束时刻的荷电状态等于其日前申报的期望值。抽水

— 155 —
蓄能电站参与日内市场起始时刻的库容，等于其上一时刻结
束时库容的出清值；在运行日结束时刻的库容等于其日前申
报的期望值。
第四节 日内电网运行边界条件
第 8.4.1 条 当前时刻最新的状态估计后的电网模型。应
包含线路、变压器、母线节点、母线负荷、机组等设备、相
应拓扑连接关系及设备运行状态等信息。
第 8.4.2 条 日内短期全网系统负荷预测是指预测实时
运行时刻开始至当天 24 点的全网用电负荷需求。调度机构
根据实际情况对日内短期负荷预测结果进行调整，调整需综
合考虑但不仅限于以下因素：实时负荷走势、历史相似日负
荷、工作日类型、气象因素、用户用电需求、节假日或社会
大事件影响等情况。
第 8.4.3 条 日内短期母线负荷预测是指预测实时运行
时刻开始至当天 24 点的 220 千伏母线节点负荷需求。调度
机构综合气象因素、工作日类型、节假日影响等因素，基于
历史相似日预测母线负荷。
第 8.4.4 条 电力调度机构根据日内实际情况，分别在运
行日前一日 22:30 及运行日 06:30 和 13:30 前更新日内短期
全网用电负荷预测和日内短期母线负荷预测数据。
第 8.4.5 条 电力调度机构根据国调中心和华北分中心
最新发布的运行日省间联络线计划作为日内市场的出清边
界条件。

— 156 —
第 8.4.6 条 电力调度机构基于发电机组及输变电设备
临时检修计划，综合考虑电网实时运行要求、不同检修设备
停送电顺序衔接、现场设备状态、现场操作准备等情况，完
成电网安全约束条件更新。
第 8.4.7 条 日内电网运行备用与日前电网运行备用要
求一致。
第 8.4.8 条 日内市场出清使用的安全约束条件原则上
与日前安全校核约束条件保持一致。
如果其他边界条件发生变化，经电力调度机构评估影响
系统安全运行时，可对电网安全约束条件进行更新。电网安
全约束条件更新后，电力调度机构应在每次交易出清前按照
规定进行披露发布。
第五节 日内市场出清、安全校核与调度计划发布
第 8.5.1 条 日内市场安全约束机组组合（SCUC）模型、
安全约束经济调度（SCED）模型与日前安全约束机组组合
（SCUC）模型、日前安全约束经济调度（SCED）模型 SCUC
一致。日内市场不出清价格，以实时市场出清价格进行结算。
第 8.5.2 条 电力平衡校核指分析出清时段内备用是否
满足备用约束，是否存在电力供应风险的情况。
第 8.5.3 条 若存在电力平衡、安全约束等无法满足要求
的时段，电力调度机构可以采取调整运行边界、增加机组约
束、组织有序用电以及电力调度机构认为有效的其他手段，
并重新出清得到满足安全约束的交易结果。

— 157 —
第 8.5.4 条 安全稳定校核包括基态潮流校正、断面传输
功率控制，其中基态潮流安全校正结果应满足电力系统安全
稳定导则中相关要求（任一元件断开，电力系统应能保持稳
定运行和正常供电，其他元件不过负荷，电压和频率均在允
许范围内）。
第 8.5.5 条 为保障运行安全性，对于同一时段内（15 分
钟）出清的独立新型储能充放电计划，在时段内根据功率变
化线性插值的方式进行平滑处理，防止功率瞬时变化值过
大。
第 8.5.6 条 电力调度机构将日内市场出清结果发电计
划通过山东电力交易平台和调度运行技术支持系统发布。
第九章 实时市场交易组织
第一节 组织方式及时间
第 9.1.1 条 实时市场中，电力调度机构基于最新的电网
运行状态与超短期负荷预测信息，综合考虑发电机组运行约
束条件、电网安全运行约束条件等因素，在日前可靠性机组
组合及发电计划与日内市场机组组合基础上，以社会福利最
大（发电成本最小）为优化目标，采用安全约束经济调度
（SCED）算法进行优化计算，滚动优化机组出力，形成各
发电机组需要实际执行的发电计划和实时节点电价，确保系
统平衡、实施阻塞管理。
第 9.1.2 条 电力调度机构在系统实际运行前 15 分钟开

— 158 —
展实时市场交易出清，滚动出清未来 2 小时市场交易结果。
第 9.1.3 条 当发电机组的运行参数与日内市场相比发
生较大变化时，发电企业应及时通过调度运行技术支持系统
进行报送，经电力调度机构审核确认后生效。主要包括以下
信息：
（一）开机阶段每 15 分钟计划出力曲线（从并网至最低
技术出力）。
（二）停机阶段每 15 分钟计划出力曲线（从当前出力至
解列）。
（三）最新的预计并网/解列时间。
（四）机组出力上限、下限变化情况。
（五）调试（试验）机组出力变化情况。
（六）机组发生故障，需对机组发电出力计划进行调整的
情况。
（七）其他可能影响电力供应以及电网安全运行的物理
参数变化情况。
第二节 实时市场运行边界条件
第 9.2.1 条 实时机组运行边界条件与日内市场机组运
行边界条件一致。其中，新能源场站（含配建储能）基于最
新的运行和气象数据，通过调度运行技术支持系统上报实时
运行时刻开始的未来 15 分钟至 4 小时的超短期出力预测曲
线（发电单元与配建储能和功率预测曲线），进行实时市场
出清计算。

— 159 —
第 9.2.2 条 当前时刻最新的状态估计后的电网模型，应
包含线路、变压器、母线节点、母线负荷、机组等设备、相
应拓扑连接关系及设备运行状态等信息。
第 9.2.3 条 超短期全网系统负荷预测是指预测实时运
行时刻开始的未来 15 分钟至 4 小时全网用电负荷需求。电
力调度机构根据实际情况对超短期全网系统负荷预测结果
进行调整，需综合考虑但不限于以下因素：实时负荷走势、
历史相似日负荷、工作日类型、气象因素、用户用电需求、
节假日或社会大事件影响等情况。
超短期母线负荷预测是指预测实时运行时刻开始的未
来 15 分钟至 4 小时 220 千伏母线节点负荷需求。电力调度
机构综合气象因素、工作日类型、节假日影响等因素，基于
历史相似日预测母线负荷。 电力调度机构根据国调中心和
华北分中心最新发布的运行日省间联络线计划作为实时市
场的出清边界条件。
第 9.2.4 条 电力调度机构基于发电机组及输变电设备
临时检修计划，综合考虑电网实时运行要求、不同检修设备
停送电顺序衔接、现场设备状态、现场操作准备等情况，完
成电网安全约束条件更新，并做好相应记录。
第 9.2.5 条 电网实时运行应满足运行备用要求，当运行
备用容量无法满足要求时，电力调度机构实时控制原则如
下：
（一）若系统备用容量无法满足要求，可立即采取包括新
增开机、参加省间现货交易、向国调中心和华北分中心申请备

— 160 —
用支援等措施。
（二）若系统备用容量仍无法满足要求，可执行有序用电
措施。
（三）发生机组跳闸、直流闭锁等事故后，应立即调出系
统备用，尽快恢复系统频率，控制联络线输送功率及系统备用
在规定范围内。
第 9.2.6 条 实时市场出清使用的安全约束条件原则上
与日前可靠性机组组合及发电计划所提出的约束条件保持
一致。如果其他边界条件发生变化，经电力调度机构评估影
响系统安全运行后，可对电网安全约束条件进行更新。
实时市场电网约束条件以日前可靠性机组组合及发电
计划电网约束条件为基础，结合电网实际运行中变化的约束
条件，形成实时市场电网约束条件，并在事后将相关信息向
经营主体进行发布。
考虑到母线负荷波动性、随机性较大，在实时运行中为
确保电网安全约束不被破坏，须将安全稳定断面的限值留出
一定的控制裕度。
第三节 实时市场出清
第 9.3.1 条 电力调度机构以 15 分钟为周期，基于最新
的电网运行状态与超短期负荷预测信息，根据日前市场封存
的发电企业申报信息，以社会福利最大（发电成本最小）为
目标，在日前可靠性机组组合及发电计划与日内市场确定的
开机组合基础上，采用安全约束经济调度（SCED）程序进

— 161 —
行优化计算，滚动优化未来 2 小时机组出力，形成各发电机
组需要实际执行的发电计划和实时节点电价等信息。实时市
场安全约束经济调度（SCED）模型中不包含独立新型储能
电站充放电循环次数约束、运行日初始和结束时刻荷电状态
约束、抽水蓄能电站运行日起始和结束时刻库容约束。
第 9.3.2 条 实时市场的出清计算过程如下：
（一）采用安全约束经济调度（SCED）程序计算发电机
组的实时出力计划。
（二）对实时市场优化计算时间窗口内的机组出力曲线
进行安全校核，若不满足安全约束，则在计算模型中添加相应
的约束条件，重新进行上述计算过程，直至满足安全约束，得
到实时市场的出清结果。
第 9.3.3 条 实时安全约束经济调度（SCED）模型与日
前安全约束经济调度（SCED）模型一致。
第 9.3.4 条 实时市场采用节点电价定价机制。实时市场
出清形成每 15 分钟的节点电价。
实时市场采用事前定价方式，即结算价格为实时市场的
事前出清价格，结算电量为实际发、用电量。
实时市场节点电价（LMP）计算模型与日前可靠性机组
组合及发电计划节点电价（LMP）计算模型一致。
第四节 发电机组和新型经营主体出清机制
第 9.4.1 条 在日前可靠性机组组合及发电计划中指定
为必开机组的发电机组，在实时市场中的相应时段同样视为

— 162 —
必开机组。
必开机组在实时市场中的出清机制与日前可靠性机组
组合及发电计划市场中必开机组的出清机制一致。
第 9.4.2 条 电力调度机构因系统运行需要改变机组发
电计划时，可在相应时段指定机组的发电出力（原则上在技
术支持系统中指定相应时段机组的发电出力，紧急情况下可
采用调度下令方式直接调用），被指定出力的发电机组在该
时段不参与市场定价。
第 9.4.3 条 调试（试验）机组经电力调度机构审核同意
后的调试阶段的新建（包括扩建、改建）机组、试验（调试）
的运行及备用机组、检修后试验（调试）机组，在实时市场
中的出清机制与日前可靠性机组组合及发电计划出清机制
一致。电力调度机构可根据电网实际运行情况，对机组出力
进行调整。
第 9.4.4 条 最小连续运行时间内机组在实时市场中的
出清机制与日前可靠性机组组合及发电计划中最小连续运
行时间内机组出清机制一致。
第 9.4.5 条 处于开机状态的发电机组，在机组并网后升
功率至最小技术出力期间，发电出力为其实时报送的开机曲
线，不参与优化。相应时段内，该台机组不参与市场定价，
作为市场价格接受者。机组发电出力达到最小技术出力之
后，从下一个交易时段开始，按照其市场报价参与实时市场
优化出清。
处于停机状态的发电机组，在机组从最小技术出力降功

— 163 —
率至与电网解列期间，发电出力为其实时报送的停机曲线，
不参与优化。相应时段内，该台机组不参与市场定价，作为
市场价格接受者。
第 9.4.6 条 若发电机组在实时运行中发生故障，并且需
要对机组出力进行调整时，在故障处理的时段内，机组出力
固定为机组申报并经电力调度机构同意的发电出力值，相应
时段内该台机组不参与市场定价，作为市场价格接受者。
故障处理结束后，从下一个交易时段开始，按照机组报
价参与实时市场优化出清。
第 9.4.7 条 临时新增开机机组指在日前可靠性机组组
合及发电计划、日内市场中未被列入机组开机组合，在日内
机组组合调整或实时运行调整环节，由电力调度机构安排新
增开机的机组。
实时市场中，临时新增开机机组根据其报价参与市场优
化出清。某交易时段中，若临时新增开机机组仅中标最小技
术出力，该时段内该台机组不参与市场定价；若该台机组最
小技术出力之上的发电能力中标，该时段内该台机组可参与
市场定价。
第 9.4.8 条 临时新增停机机组指在日前可靠性机组组
合及发电计划、日内市场中被列入机组开机组合。在实时运
行调整环节，由电力调度机构安排新增停机的机组，分以下
两种情况处理。
（一）机组在竞价日（D-1）处于开机状态，在日前可靠
性机组组合及发电计划、日内市场出清结果中机组开机状态保

— 164 —
持不变，被列入机组组合，在实时运行调整环节安排停机。此
种情况下，机组按照电力调度机构安排停机。
（二）机组在竞价日（D-1）处于停机状态，在日前可靠
性机组组合及发电计划、日内市场出清结果中机组变为开机状
态，被列入机组组合，在实时运行调整环节安排停机。此种情
况下，若调度计划重新下发时机组已经完成点火工作，则机组
按照调度计划停机，并按照核定启动费用获得补偿；若调度计
划重新下发时机组未完成点火工作，则机组按照调度计划停
机，不给予启动费用补偿。机组完成点火工作的时间，以调度
台记录机组点火的时间为准。
第 9.4.9 条 在日前可靠性机组组合及发电计划中申报
为运行日供热的供热机组，在实时市场中同样视为供热机
组。电力调度机构在确保电力有序供应、电网安全稳定、调
峰调频等基本需要的前提下，供热机组最小可调出力优先出
清（高背压机组为供热电力负荷下限），不参与市场定价；
最小可调出力至最大可调出力之间的发电能力（高背压机组
为供热电力负荷上下限之间的发电能力），根据发电机组申
报的价格参与优化出清。
实时市场中供热机组的定价机制与日前可靠性机组组
合及发电计划、日内市场中供热机组定价机制一致。日前申
报的供热机组原则上在实时运行中不允许更换。当日前申报
的供热机组在实时运行中发生故障或非计划停运而不具备
供热条件时，发电企业可向电力调度机构申请更换供热机
组，经许可后可进行更换，更换后的供热机组按照供热机组

— 165 —
类型参与实时市场出清，原供热机组恢复为常规机组参与实
时市场出清。
第 9.4.10 条 不具备日内调整能力的核电机组，实时市
场发电出力曲线暂不做调整，按照日前可靠性机组组合及发
电计划执行。
第 9.4.11 条 实时市场中，报量报价参与的新能源按照
申报价格参与市场出清，新能源场站应常态化投入 AGC 闭
环功能，严格执行市场出清曲线；以价格接受者参与市场的
分布式新能源按照日前可靠性机组组合及发电计划执行。
第 9.4.12 条 参与日内市场出清的独立新型储能、抽水
蓄能机组等灵活调节资源应严格执行日内市场出清结果。
第 9.4.13 条 并网自备电厂、地方公用电厂出清机制与
日前可靠性机组组合及发电计划的出清机制一致。未参与日
内和实时市场的主体，实时市场计划曲线按照日前可靠性机
组组合及发电计划执行。
第 9.4.14 条 电力调度机构可根据电网运行需要，优先
调用作为系统备用的抽水蓄能机组。抽水蓄能机组日内调用
原则如下：
（一）电网发生故障（机组跳闸、直流闭锁、线路过流等）。
（二）输变电设备发生过载或超出稳定限额。
（三）电力调度机构预测未来时段电网备用不满足要求。
（四）电网区域控制偏差（ACE）或断面越限。
（五）抽水蓄能电站可用水位因降雨、水库蓄水等原因发
生变化。

— 166 —
（六）其他保证电网安全运行的情况。
第 9.4.15 条 电力调度机构可根据电网运行需要，日内
调用独立新型储能电站。
（一）调用条件
1.电网发生直流闭锁、线路过流故障等。
2.电力调度机构预测未来时段电网正备用不满足要求或
采取负荷管控措施时段时。
3.断面潮流不满足控制要求时。
4.其他保证电网安全运行的情况。
（二）调用方式
1.电力调度机构统一调用通知，储能电站自行做好设备
充放电准备。
2.根据电网实际情况，全部或分批次调用。
第五节 实时市场安全校核与出清结果发布
第 9.5.1 条 电力平衡校核指分析出清时段内备用是否
满足备用约束，是否存在电力供应风险的情况。
第 9.5.2 条 若存在电力平衡、安全约束等无法满足要求
的时段，电力调度机构可以采取调整运行边界、增加机组约
束、组织有序用电以及电力调度机构认为有效的其他手段，
并重新出清得到满足安全约束的交易结果。
第 9.5.3 条 安全稳定校核包括基态潮流校正、断面传输
功率控制，其中基态潮流安全校正结果应满足电力系统安全
稳定导则中相关要求（任一元件断开，电力系统应能保持稳

— 167 —
定运行和正常供电，其他元件不过负荷，电压和频率均在允
许范围内）。
第 9.5.4 条 电力调度机构将实时市场每 15 分钟出清的
发电计划下发至厂站。实时运行中计算发布实时市场出清价
格，作为临时结果；次日发布运行日实时市场的正式结果，
作为结算依据。
第 9.5.5 条 电网实时运行应按照系统运行有关规定，保
留合理的调频、调峰、调压、备用容量以及各输变电断面合
理的潮流波动空间，满足电网风险防控措施要求，保障系统
安全稳定运行和电力电量平衡。
电网实时运行中，当系统发生事故或紧急情况时，电力
调度机构应按照安全第一的原则处理。处置结束后，受影响
的发电机组以当前的出力点为基准，恢复参与实时市场出清
计算，电力调度机构应记录事件经过、计划调整情况等，并
通过山东电力交易平台和调度运行技术支持系统向市场成
员发布。
发生下列情况之一时，电力调度机构可根据系统运行需
要进行调整：
（一）电力系统发生事故可能影响电网安全时。
（二）系统频率或电压超过规定范围时。
（三）系统调频容量、备用容量和无功容量无法满足电力
系统安全运行的要求时。
（四）输变电设备过载或超出稳定限额时。
（五）继电保护或安全自动装置故障，需要改变系统运行

— 168 —
方式时。
（六）发生极端恶劣天气可能对电网安全造成影响时。
（七）为保证省间联络线输送功率（含区域控制偏差）在
正常允许范围而需要调整时。
（八）电力调度机构为保证电网安全运行认为需要进行
调整的其他情形。
在出现上述情况时，电力调度机构可以采取以下措施调
整运行方式：
（一）调整电网运行方式，包括发输变电设备停电计划。
（二）调用电网备用容量，申请省间联络线支援，购买省
间现货。
（三）调整并网电源出力，启停发电机组，安排机组满出
力试验、调峰试验、机组低谷消缺（包括停机消缺）、增投调
频机组、解列新能源场站等。
（四）停运设备恢复送电或运行设备停运。
（五）调用市场化可中断负荷。
（六）采取有序用电措施。
（七）暂停实时市场交易。
（八）电力调度机构认为有效的其他手段。
实时运行过程中机组或用户出现违反系统安全和相关
规程规定或明确不具备并网运行技术条件情况时，电力调度
机构应对机组、用户行为及时记录并按相关规定进行处理。
第 9.5.6 条 实时市场出清结果应满足断面传输功率不
超过极限值的要求。涉及断面控制的电源参与市场出清时，

— 169 —
应考虑灵敏度、负荷率等因素影响，实现断面的有效控制，
保证电网安全稳定运行。实时市场出清后，当断面内可调节
资源用尽后，电网出现断面越限情况，由电力调度机构根据
电网运行实际需要进行调整，紧急情况下，电力调度机构可
同时调用断面内所有电源。
第 9.5.7 条 实时运行中因超短期负荷预测偏差、新能源
出力预测偏差、机组执行计划偏差等造成系统调频容量无法
满足电网安全运行要求时，在技术支持系统未有效自动修正
偏差时，电力调度机构运行值班人员可使用技术支持系统日
内负荷偏差调整功能进行人工修正，并记录事件经过、负荷
偏差调整情况等，并通过山东电力交易平台和调度运行技术
支持系统向市场成员发布。
第十章 辅助服务市场运营
第一节 基本原则
第 10.1.1 条 辅助服务市场暂只开展调频（二次调频）
辅助服务、爬坡辅助服务的集中交易。爬坡辅助服务按照《山
东电力爬坡辅助服务市场交易规则（试行）》执行。待条件
具备后，适时开展备用等辅助服务市场交易。
第 10.1.2 条 调频辅助服务市场采用基于调频里程的单
一制价格机制，按效果付费，调频费用根据出清价格、调频
里程、性能系数三者乘积计算。
第 10.1.3 条 调频辅助服务提供者主要为并网发电机组

— 170 —
和新型经营主体（含独立新型储能电站、虚拟电厂（含负荷
聚合商）等）。
已获得容量电费的发电机组（燃煤机组等），应当参加
调频辅助服务市场报价。
抽水蓄能电站按现行有关规定提供调频辅助服务。
新型经营主体按自愿原则参与调频辅助服务市场。
第 10.1.4 条 调频辅助服务市场为全年全天运行的市
场。调频辅助服务市场以集中竞价方式，采用综合考虑价格、
性能等因素的竞价规则确定辅助服务提供者。现阶段，调频
辅助服务市场与现货市场分步出清，待条件具备后，实现调
频辅助服务市场和现货市场联合出清。
第 10.1.5 条 电力调度机构根据系统运行需要，确定分
时段调频辅助服务总需求量。各发电机组和新型经营主体申
报调频里程价格，通过市场竞争确定中标调频机组和出清价
格。
第 10.1.6 条 参与调频市场的经营主体需满足以下条
件：
（一）按照并网管理有关规程规定装设 AGC 装置，完成
与调度主站调试并满足性能指标要求，具备直接接收远方控制
指令的能力。
（二）独立新型储能、虚拟电厂储能类聚合单元应具备向
调度机构实时反馈荷电状态（SOC）、上下调频能力等信号的
条件。
第 10.1.7 条 电力调度机构按月发布发电机组和新型经

— 171 —
营主体的调节速率、调节性能综合指标。
第二节 市场组织实施
第 10.2.1 条 电力调度机构根据系统实际运行情况，竞
价日组织交易前通过电力交易平台发布运行日山东电网分
小时调频容量、调节速率需求值。运行日，电力调度机构可
根据系统实际运行情况，调整未来一小时至当日 24 点的分
小时调频容量、调节速率需求值并发布。
第 10.2.2 条 调频辅助服务市场交易组织采用日前报
价、日前预出清、日内分小时出清的模式。参与调频辅助服
务市场的发电机组和新型经营主体应在可调出力上限、下限
范围内分别预留固定容量，即上调频预留容量、下调频预留
容量；可调出力范围扣除上、下调频预留容量后剩余容量为
调频容量。参与调频辅助服务市场主体的可调出力范围应大
于调频预留容量。
（一）发电机组上、下调频预留容量为额定容量的 fU%；
（二）独立新型储能等储能类主体上、下调频预留容量为
额定功率的 fe%，调频预留荷电状态（SOC）为 fsoc%；
（三）虚拟电厂等其他新型经营主体根据发用电特性预
留调频容量。
第 10.2.3 条 现阶段，调频市场采用日前集中竞价、日
前预出清、日内小时前出清的组织方式，具体交易流程如下：
（一）竞价日 08:45 前，电力调度机构发布调频市场信息，
包括但不限于：次日分时调频容量需求值（MW）、分时调节

— 172 —
速率需求值（MW/分钟）以及调频辅助服务市场其他要求等。
（二）竞价日 15:00 前，发电机组和新型经营主体通过山
东电力交易平台申报次日分时调频里程价格，新型经营主体需
按日申报是否参与调频辅助服务市场。
（三）在日前可靠性机组组合及发电计划形成的运行日
机组开机组合基础上，计算调频辅助服务市场的预出清结果，
确定参与调频的发电机组和新型经营主体。
运行日开展以小时为周期的正式出清，提前 1 小时（T-1）
计算未来 4 小时（T～T+3）的出清结果，确定 T 小时参与调
频辅助服务的发电机组和新型经营主体。
第 10.2.4 条 参与调频辅助服务市场的发电机组和新型
经营主体应在竞价日通过山东电力交易平台申报运行日的
调频里程价格，调频里程价格限值为 0-YU，单位为元/MW。
第 10.2.5 条 独立新型储能、虚拟电厂等新型经营主体
运行日调频容量中标上限为发布的分小时调频容量需求的
fc%。
第 10.2.6 条 首次参与调频辅助服务市场的发电机组，
需在首次申报 2 个工作日前申报默认报价参数，若当日未申
报时采用默认报价参数参与调频辅助服务交易。
第 10.2.7 条 调频辅助服务市场综合考虑各参与主体调
频里程申报价格、机会成本、调频机组性能和电网调频容量
需求进行出清，确定调频中标机组、中标容量和出清价格。
发电机组和独立新型储能调频性能参数取最近 Ts 个中标时
段（每小时为 1 个中标时段，下同）性能参数均值。新并网

— 173 —
发电机组和独立新型储能的调频性能参数取调频性能参数
测试的指标值。
第 10.2.8 条 电力调度机构应按日发布发电机组和新型
经营主体最近 Ts 个中标时段的综合调频性能指标，作为发电
单元的综合调频性能评价指标。
（一）新建并网或首次参与调频辅助服务市场的发电机
组和新型经营主体，应提前 7 天向电力调度机构提出调频测试
申请试验，经批准后开展 Ts 小时调频测试，作为参与调频市
场初始参数。
（二）超过 Tc 天未中标的发电单元，应向电力调度机构
申请开展综合调频性能指标测试，开展 Ts 小时调频试验。
第 10.2.9 条 调频辅助服务市场按照发电机组和新型经
营主体单位调频容量的调频服务综合成本进行出清。调频服
务综合成本包括调频服务成本和调频机会成本。
调频机会成本是指调频机组因预留调频容量而未能参
与电能量市场部分损失的电量机会成本，即调频机组在日前
市场和实时市场出清出力达到调频容量上下限值时，损失的
本应超出调频容量上下限值的电量收益。
调频机组在每个时段损失的机会成本计算方法是：根据
调频机组所在节点出清电价和机组电量报价得出对应时段
的机组预期出力，调频机组在该时段的机会成本等于预期出
力与调频机组预留调频容量上下限值曲线之间的积分电量
和节点出清电价与机组电量报价的分段价差的乘积之和。
单位调频预留容量的调频服务综合成本（元/MW）=[机

— 174 —
组调频服务申报价格（元/MW）×机组历史调频小时平均调
频里程（MW）＋机组调频机会成本（元）]/[机组历史调节
性能综合指标×机组调频预留容量（MW）]。其中，发电机
组、新型经营主体历史调节性能综合指标暂取前 Ts 个中标时
段性能参数均值，新并网或首次参与调频辅助服务市场的发
电机组和新型经营主体取调频性能参数的试验测试值。
第 10.2.10 条 调频市场出清流程如下：
（一）按照单位调频容量的调频服务综合成本从低到高
依次进行出清，直至中标发电机组和新型经营主体调节速率总
和、调频容量总和分别满足调节速率与电网调频容量需求值。
运行日有开停机过程的发电机组不参与调频市场出清。独立储
能等新型经营主体调频容量占比不超过 fc%。
（二）中标调频机组的最高调频服务申报价格作为调频
服务的出清价格。
（三）在中标调频辅助服务主体的调节速率总和与调频
容量总和不能满足系统调频速率和调频容量需求等情况下，调
度机构按照“调频服务综合成本最小化”原则将未中标的发电
机组或新型经营主体纳入调频服务组合参与调频服务，直至满
足系统的调频容量和调频速率需求。调频服务费用按照运行日
分时出清价格结算。
第 10.2.11 条 参与调频辅助服务市场的发电机组和新
型经营主体在现货电能量市场中，以调频容量为优化空间，
按照申报价格出清分时发用电曲线，作为调频辅助服务的基
值。

— 175 —
第 10.2.12 条 AGC 指令分配控制策略
运行日中标调频的发电机组和新型经营主体，按照日内
调频市场出清结果提供调频服务。调频指令分配采用分组响
应、动态协同策略，由发电机组（含火电配储）、储能组共
同承担调频需求。
（一）两组间调频需求分配采用比例分摊方式。为保证系
统安全运行及资源合理分配，储能组原则上分摊占比不超过
fc%。若某一组在当前指令周期内可调节量小于分配量，超出
部分转移分配至另一组执行。
（二）发电机组、储能组内部分配采用计划值偏差方式。
根据实时出力与计划值偏差值占其额定容量的比例排序后，按
照步长进行指令分配。
（三）为保证系统运行安全，独立储能 AGC 指令周期不
低于 Tx，单次调节步长不超过额定容量的 fb%。
第 10.2.13 条 电力调度机构负责按照调管范围对出清
结果进行安全校核，校核条件包括但不限于：
（一）运行日调频容量需求、调节速率需求、调频资源分
布、总体及局部电网有功和无功平衡等要求。
（二）电力系统安全约束要求。对于电网安全约束断面内
调频辅助服务提供者，应满足电网安全约束控制要求。
第 10.2.14 条 在组织调频辅助服务市场前，对于不满足
以上安全校核条件的发电机组和新型经营主体，需从参与调
频辅助服务市场序列中移出后，组织调频辅助服务市场出

— 176 —
清，并注明移出原因。
调频辅助服务市场出清后，仍存在调频中标机组不满足
以上安全校核条件时，按照以下原则从出清结果中移除中标
调频机组。
（一）因同一原因需移出中标序列的发电机组和新型经
营主体，按照调频服务综合成本从高到低的顺序移出。
（二）调频服务综合成本一致的发电机组和新型经营主
体，按照调节性能综合指标从小到大的顺序移出。
（三）若调节性能综合指标相同，则按照申报时间从晚到
早的顺序移出。
若因安全校核移除调频中标机组后出清调频容量、调节
速率不满足系统运行要求，或机组组合、电网检修、安全约
束条件、负荷预测、可再生能源预测等边界条件发生变化，
需重新进行调频辅助服务出清。
第三节 辅助服务考核及市场干预
第 10.3.1 条 调频市场中标的发电机组和新型经营主体
或因电力系统运行需要调用的未中标发电机组和新型经营
主体，出现以下情况之一的，将取消对应中标时段的调频辅
助服务费用，并按照山东省“两个细则”相关规定进行考核。
（一）发电机组和新型经营主体因自身原因未按照运行
日小时前出清结果或调度指令投入调频辅助服务的。
（二）发电机组和新型经营主体提供调频辅助服务期间
的性能指标不满足调度运行管理规定相关要求。

— 177 —
第 10.3.2 条 发电机组提供调频辅助服务期间有以下情
况之一的，可免予 AGC 考核：
（一）发电机组 AGC 的执行速率及精度受一次调频动作
影响，造成考核时。
（二）当发电机组调节范围处在死区或超出调节范围时，
由于 AGC 调节误差达不到造成考核时。
第 10.3.3 条 调频市场干预的主要手段包括：
（一）根据电网运行情况调整调频容量、调节速率需求或
直接调用发电机组和新型经营主体。
（二）制定或调整市场限价。
（三）暂停市场交易，处理和解决问题后重新启动。市场
暂停期间所对应的结算时段，经营主体的调频辅助服务费用以
最近一个同类型交易日相同时段的调频市场出清价格作为结
算价格。
第十一章 零售市场运营
第一节 零售交易
第 11.1.1 条 零售交易以年、月为周期组织，常态化开
市。零售交易方式包括标准化零售套餐交易和双边协商零售
交易两种。
第 11.1.2 条 零售合同是指售电公司与零售用户通过标
准化零售套餐交易或双边协商零售交易方式，签订的明确电

— 178 —
量、电价、电费等权责的合同统称。
第 11.1.3 条 新型经营主体（虚拟电厂运营商、负荷聚
合商等）与其聚合资源之间应签订零售合同。
第 11.1.4 条 电力交易机构编制零售合同范本，经山东
省电力市场管理委员会审议通过后，在零售平台发布供售电
公司和零售用户使用。
第 11.1.5 条 标准化零售套餐交易方式：
（一）售电公司根据相应零售市场技术规范制定标准化
零售套餐（以下简称“零售套餐”）。经电力交易机构校验通
过后，自动发布。
零售套餐是指售电公司制定发布的售电资费标准统称，
由价格机制、基准曲线、电量偏差处理机制、代码、期限、
解约条款、适用对象等部分组成。
（二）零售用户自主选择售电公司发布的零售套餐。
（三）电力交易平台根据零售套餐参数和零售合同范本
自动生成零售合同。
（四）零售用户签章后合同生效，次月起执行。
第 11.1.6 条 双边协商零售交易方式：
（一）零售用户选择售电公司，并向其发起邀约。
（二）售电公司负责将合同信息录入电力交易平台（现阶
段应符合零售套餐技术要求），经电力交易机构校验通过后，
推送至零售用户。
（三）零售用户对合同信息确认后，电力交易平台根据合
同信息和零售合同范本自动生成零售合同。

— 179 —
（四）售电公司和零售用户共同签章后合同生效，次月起
执行。
第 11.1.7 条 零售交易参照现货市场价格上下限设置各
时段价格上下限约束。
第 11.1.8 条 在同一个交易周期内，零售用户只能向一
家售电公司购电，以交易单元为最小单位签订零售合同，且
全部工商业电量均通过该售电公司购买。
第 11.1.9 条 零售用户（除国家有专门规定的电气化铁
路牵引用电外）应与售电公司签订包含分时价格的零售合
同。
第 11.1.10 条 零售合同应符合国家和省价格主管部门
有关分时电价政策要求，遵循零售市场分时约束机制。零售
市场分时约束机制包括不限于峰谷时段、浮动比例等。零售
平台应按照有关分时电价政策要求，具备分时约束机制校验
功能。
第 11.1.11 条 电网企业会同电力交易机构按照省价格
主管部门有关分时电价政策要求，根据系统用电负荷或净负
荷特性变化，确定并发布市场化容量补偿电价峰谷时段。零
售市场分时约束机制峰谷时段参考市场化容量补偿电价峰
谷时段制定。
第 11.1.12 条 售电公司应结合现货市场价格信号，向
零售用户提供多样性标准化零售套餐。每家售电公司至少发
布两种以上不同类型的标准化零售套餐（包括至少一款价格
联动类的零售套餐），满足不同类型零售用户的差异化需求。

— 180 —
第 11.1.13 条 电力交易机构应在标准化零售套餐交易
签约流程中提供套餐比价辅助决策功能，零售用户在标准化
零售套餐确认签约前，根据自身历史用电负荷特性进行同类
型套餐比价分析。
第 11.1.14 条 售电公司与零售用户应在电力交易机构
每月规定的截止时间前，完成次月及年内后续月份零售合同
签订、变更、续约和解约。零售用户所含所有交易单元签订
零售合同截止日期及解约方式保持一致。
第 11.1.15 条 零售合同签订、变更、续约、解约的确
认环节，应通过电子营业执照、电子签章等方式，按规定进
行身份认证，履行相关签章手续。
第 11.1.16 条 零售合同签订指经合同双方协商一致，
通过标准化零售套餐交易或双边协商零售交易完成合同订
立。
第 11.1.17 条 零售合同续约指合同到期前，合同双方
均可向对方提出续约申请，经对方确认后，合同延续。
第 11.1.18 条 零售合同变更指售电公司与零售用户任
一方可在合同期内向对方提出更换零售合同申请，经对方确
认后，签订新的零售合同，次月起按新合同执行。
第 11.1.19 条 零售合同解约指合同到期前，双方在规
定时间内按照约定条款解除合同，履行相应确认程序后生
效。
第 11.1.20 条 零售合同执行期间因零售用户或售电公
司其中一方原因导致合同无法履行时，电力交易机构可依据

— 181 —
零售合同解约约定、法律法规、仲裁机构裁决或司法机关判
决对零售合同进行处理，同时将有关情况报告山东能源监管
办、省发展改革委、省能源局。
第 11.1.21 条 零售合同执行期间遇现货市场中止时，
按照市场中止的相关规定执行；市场恢复运行后原合同仍在
有效期内的，继续执行；市场恢复运行后原合同已到期的，
零售用户需重新签订零售合同。
第 11.1.22 条 电力交易机构通过多种渠道向零售市场
经营主体发布市场风险提示，包括但不限于高于同类型套餐
市场均价 H 超高%的零售套餐及相应的售电公司清单等。
第 11.1.23 条 已直接参与市场交易的电力用户，未作
为批发用户参与市场，也未与售电公司签订零售合同的，视
为无正当理由退出市场，暂由电网企业代理购电，其价格按
电网企业代理购电其他用户购电价格的 1.5 倍执行。
第二节 零售套餐
第 11.2.1 条 电力交易机构通过电力交易平台进行零售
套餐发布和下架管理。
第 11.2.2 条 售电公司可以下架已发布的零售套餐。下
架后的零售套餐不可恢复，但在电力交易平台保留相关信息
和编号。已下架的零售套餐对应的零售合同在有效期内继续
执行。
第 11.2.3 条 按价格形成方式分类，零售套餐分为固定
分时类、市场费率类、混合类、价格联动类等。按适用对象

— 182 —
分类，零售套餐分为绿电类、灵活调节类和分布式发电零售
套餐。
（一）固定分时类、市场费率类、混合类、绿电类、价格
联动类零售套餐适用于售电公司和零售用户。
（二）绿电类零售套餐适用于售电公司与有绿电交易需
求的零售用户。灵活调节类、分布式发电零售套餐适用于虚拟
电厂（含负荷聚合商）与其聚合的分布式发电类、储能类、负
荷类资源。
第 11.2.4 条 分布式发电零售套餐以虚拟电厂（含负荷
聚合商）聚合单元所在节点实时市场电能量价格叠加固定价
格（下限为 0），形成套餐价格。
第 11.2.5 条 固定分时类零售套餐。按照分时价格约束
机制要求，设置每天 24 个时段的时段属性（峰段、平段或
谷段）及电能量价格。
第 11.2.6 条 市场费率类零售套餐。以现货市场某基准
价格 P 现货基准 t 叠加固定价格，形成每天 24 个时段的电能
量价格。可选择的基准价格 P 现货基准 t 包括当月 t 时段现
货市场用户侧实时结算价格算术平均值、当月 t 时段现货市
场用户侧日前结算价格算术平均值、当日 t 时段现货市场用
户侧实时结算价格、当日 t 时段现货市场用户侧日前结算价
格。
第 11.2.7 条 混合类零售套餐。由固定分时类与市场费
率类套餐按一定电量比例混合，明确固定分时类电量比例
（比例范围 1%～99%），其余电量执行市场费率类价格机制，

— 183 —
两部分电量的加权平均电价即为混合类套餐每天 24 个时段
的电能量价格。
第 11.2.8 条 价格联动类套餐。以零售市场分时参考价
格为基准叠加固定价格和当月售电公司的市场运行费，形成
每天 24 个时段的电能量价格。零售市场分时参考价格=当月
用户侧分时段中长期参考价格×当月用户侧分时段中长期参
考比例+当月用户侧各时段现货市场参考价格×（1-当月用户
侧各时段中长期参考比例）。月度零售市场分时参考价格，
按自然月计算、发布。
第 11.2.9 条 绿电类零售套餐。由固定分时类、市场费
率类、混合类或价格联动类确定电能量价格，叠加绿色电力
环境价值（溢价）形成。
第 11.2.10 条 灵活调节类零售套餐。由虚拟电厂运营商
与聚合资源签订。电网企业会同市场运营机构制定相应的合
同模板。
（一）聚合资源为直接参与市场交易的用户时，可在固定
分时类、市场费率类、混合类或价格联动类套餐基础上，按照
合同模板约定收益分配方式等。
（二）聚合资源为电网企业代理购电用户时，按照合同模
板约定调节量收益等。
第 11.2.11 条 推动批发市场价格信号向零售市场有效
传导，加强零售市场风险防控，现阶段在全部类型零售套餐
中设置可由零售用户选择执行的零售套餐封顶价格机制，作
为零售套餐参数及结算依据，具体按照省价格主管部门相关

— 184 —
政策执行。
第 11.2.12 条 零售套餐封顶价格依据零售市场分时参
考价格、上浮系数及售电公司市场运行费用分摊均价，按照
零售用户当月分时用电量加权计算形成。零售市场分时参考
价格按自然月计算、发布。上浮系数作为市场参数发布，可
根据市场运营情况调整。
第 11.2.13 条 对于零售用户未勾选零售套餐封顶价格
条款的零售套餐，按照零售套餐约定的电能量交易价格结
算。对于零售用户勾选封顶价格条款的零售套餐，当零售套
餐结算价格超过零售套餐封顶价格时，按照零售封顶价格结
算；当零售套餐结算价格不超过零售套餐封顶价格时，按照
零售套餐结算价格结算。
第 11.2.14 条 对于价格超预警值且未勾选封顶价格条
款的零售套餐，签约零售用户进入 24 小时冷静期，冷静期
内零售合同暂不生效。
第 11.2.15 条 电力交易机构结合市场运行实际，适时
调整优化零售套餐品种。零售套餐品种的新增及调整，经山
东省电力市场管理委员会审议通过，报山东能源监管办、省
发展改革委、省能源局同意后执行。
第 11.2.16 条 电力交易机构编制零售套餐结算指南，
经山东省电力市场管理委员会审议通过，报山东能源监管
办、省发展改革委、省能源局同意后执行。
第 11.2.17 条 根据电力系统峰谷差率变化情况，探索
研究零售市场峰谷平衡机制。

— 185 —
第 11.2.18 条 零售套餐基准曲线应依次确定全天 24 小
时各时段的用电量比例，全天总和为 1。基准曲线分工作日
基准曲线、周六基准曲线、周日基准曲线、节假日基准曲线
四类。
第 11.2.19 条 零售套餐可设置基于基准曲线的偏差考
核或基于用户申报电量的偏差考核。
第 11.2.20 条 基 于基 准曲 线 的偏 差考 核 以小 时 为周
期。首先确定正偏差考核时段和负偏差考核时段，并以套餐
基准曲线内规定的各考核时段用电量比例为基准值Qp基准 。当
用户正偏差考核时段内实际用电量占全天用电量比例超出
基准值时，X 1 %以内的多用电量免于偏差考核，X 1 %以外的
多用电量按照该时段现货实时市场用电侧电量价格的Y1 %或
固定价格收取偏差考核费用；当用户负偏差考核时段内实际
用电量占全天用电量比例少于基准值时，X 2 %以内的少用电
量免于偏差考核，X 2 %以外的少用电量按照该时段现货实时
市场用电侧电量价格的Y2 %或固定价格收取偏差考核费用。
月内各小时考核费用之和为售电公司向用户收取的月度总
偏差考核费用。
第 11.2.21 条 基于用户申报电量考核方式可以设置以
月度、日、小时为周期的电量偏差考核条款。主要包括月度
（日）用电总量偏差考核法、月度时段偏差电量考核法、日
时段偏差电量考核法。
第 11.2.22 条 月度（日）用电总量偏差考核法以电力
零售用户申报的月度（日）总用电量为基准值 Q 基准。当用

— 186 —
户实际用电量超出基准值时，X 1 %以内的多用电量免于偏差
考核，X 1 %以外的多用电量按照其月度加权平均电量价格的
Y1 %或固定价格收取偏差考核费用；当用户实际用电量少于
基准值时，X 2 %以内的少用电量免于偏差考核，X 2 %以外的
少用电量按照其月度加权平均电量价格的Y2 %或固定价格收
取偏差考核费用。
第 11.2.23 条 月度时段偏差电量考核法以电力零售用
户申报的某个或多个时段月度总用电量为基准值 Q 基准。当
用户实际用电量超出基准值时，X 1 %以内的多用电量免于偏
差考核，X 1 %以外的多用电量按照该时段其月度加权平均电
能量价格的Y1 %或固定价格收取偏差考核费用；当用户实际
用电量少于基准值时， X 2 %以内的少用电量免于偏差考核，
X 2 %以外的少用电量按照该时段其月度加权平均电能量价
格的Y2 %或固定价格收取偏差考核费用。月度各时段考核费
用之和为售电公司向用户收取的月度总偏差考核费用。
第 11.2.24 条 日时段偏差电量考核法以电力零售用户
申报的日用电曲线中每小时用电量为基准值 Q 基准。当用户
该小时内实际用电量超出基准值时，X 1 %以内的多用电量免
于偏差考核，X 1 %以外的多用电量按照该时段现货实时市场
用电侧电量价格的Y1 %或固定价格收取偏差考核费用；当用
户实际用电量少于基准值时，X 2 %以内的少用电量免于偏差
考核，X 2 %以外的少用电量按照该时段现货实时市场用电侧
电量价格的Y2 %或固定价格收取偏差考核费用。月内各小时
考核费用之和为售电公司向用户收取的月度总偏差考核费

— 187 —
用。
第 11.2.25 条 对于基于用户申报电量进行偏差考核的
零售套餐，零售用户应在零售合同执行前通过电力交易平台
完成基准电量申报，并可在合同执行中，对后续月份的基准
电量进行修改。基准电量作为零售合同缺省参数。
第 11.2.26 条 售电公司可选择在零售套餐中设置如下
免除用户偏差考核机制：
（一）零售用户可通过电力交易平台向售电公司提出基
准曲线考核、基于用户申报电量的考核中的一项或多项免考核
申请，售电公司在 3 个工作日内通过电力交易平台确认或驳
回。用户申请被驳回或逾期未确认的，不能免除考核。
（二）零售用户可在 D-3 日通过电力交易平台向售电公
司申请 D 日后申报电量基准值调整申请，售电公司在 D-1 日
前通过电力交易平台确认或驳回。用户申请被驳回或逾期未确
认的，不能进行申报电量基准值调整。
第 11.2.27 条 经营主体为集团用户的，偏差考核费按
集团分（子）户结算期内实际用电量比例分摊偏差考核费用。
第 11.2.28 条 零售套餐代码由售电公司编码和零售套
餐编码组成。售电公司编码由四位英文字母与两位阿拉伯数
字构成，零售套餐由四位阿拉伯数字构成、从 0001 开始编
号。每个零售套餐拥有唯一代码。
第 11.2.29 条 现阶段，零售套餐的有效期限以自然月
为单位，期限最短为 1 个月，最长不超过 12 个月，且同一
套餐期限不跨自然年执行。具备条件后，零售套餐可跨自然

— 188 —
年执行。
第 11.2.30 条 零售套餐除法定合同解除条件解约和期
满自动解约情形外，应设置以下至少一种解约方式：
方式一：双方友好协商同意解除合约。由售电公司或零
售用户任一方向另一方提出解除合同申请，另一方确认后即
可解除。
方式二：售电公司在套餐中设置用户单方解约条款，用
户选择含有单方解约条款的套餐后可选择单方解约。
方式三：解约金解约。按照零售套餐设置的解约金，售
电公司或零售用户可通过支付解约金解约。
第 11.2.31 条 解约金计算公式如下：
 
 
 
   











02
0
0%
0
21
22
21
11
PCC
CPC
CCPM
MbP
CPC



，
，
，
已执行
总
已产生
其中：μ为应付解约金；
P 为已执行月份的零售用户套餐费用；
b%为套餐内约定的解约金系数；
M 总为套餐总期限月数；
M 已执行为已执行的套餐期限月数；
C1 为解约金最低金额；
C2 为解约金最高金额；
C1、C2 均为市场参数，结算时以解约确认时实际市场参
数值执行。

— 189 —
第一段：应付解约金少于（包含等于）设置的解约金最低
金额时，支付解约金最低金额 C1。
第二段：应付解约金高于设置的解约金最低金额、少于设
置的解约金最高金额时，支付解约金μ。
第三段：应付解约金多于（包含等于）设置的解约金最高
金额时，支付解约金最高金额 C2。
第四段：合同生效第一个月未结算任何费用前解约，应付
解约金为(C1+C2)/2。
经营主体为集团用户的，解约金由电网企业按集团户各
分（子）户实际电量占集团户总电量比例分摊。
第 11.2.32 条 零售套餐可设置为适用所有零售用户，也
可以设置具体条件门槛。双边协商零售合同不设置条件门
槛。
第 11.2.33 条 零售套餐门槛设置方法可选择以下一条
或多条：
（一）按零售用户行业分类设置。设置该套餐的适用行业
类别。
（二）按零售用户电压等级设置。设置该套餐的适用电压
等级。
（三）按零售用户年用电量设置。设置该套餐适用于高于
年度用电量 Q 年度的零售用户，以上一自然年零售用户用电
量为准。
（四）按零售用户月用电量设置。设置该套餐适用于高于
月度用电量 Q 月度的零售用户，以上一自然月零售用户用电

— 190 —
量为准。
第 11.2.34 条 售电公司应当向零售用户全面客观介绍
相关法律法规、零售合同，充分揭示风险，并按照合同约定，
如实向零售用户提供相关的资料、信息，不得欺诈或误导零
售用户。
第 11.2.35 条 售电公司应当积极履行承诺，依法保障零
售用户的合法权益；不得违反法律规定，扰乱市场竞争秩序。
第 11.2.36 条 售电公司应当依法经营，诚实守信，建立
健全内部制度，防止信息的不当流动和滥用。
第三节 零售用户账号管理
第 11.3.1 条 零售用户、售电公司注册时申请电力交易
平台账号。电力交易机构负责管理成员注册信息和档案资料
等。账号申请原则如下：
（一）每个售电公司可申请唯一管理员账号和不多于 3
个业务员账号，电力交易机构对平台账户进行权限分类管理。
（二）每个零售用户仅可申请唯一管理员账号和不多于
1 个业务员账号，电力交易机构对平台账户进行权限分类管
理。
第 11.3.2 条 账号管理遵循的主要原则：
（一）经营主体应注册企业管理员账号，代表企业在电力
交易平台维护本企业信息，开展电力市场业务等。
（二）个人原则上只能注册一家零售用户的企业管理员

— 191 —
账号。担任多家零售用户法定代表人或负责人的个人，提供有
效证明后，可同时持有其担任法定代表人或负责人的零售用户
的账号；其他情况下，个人不得注册多家零售用户账号。
（三）电力交易机构应建立完善经营主体注册账号身份
认证机制。认证流程主要包括：
1.经营主体自主通过官方途径申请并下载电子营业执
照，完成企业电子营业执照信息向电力交易平台的信息授
权；
2.经营主体通过电力交易平台及时维护联系人信息，包
含联系人姓名、手机号码、身份证号，并上传联系人授权委
托书。电力交易平台进行联系人信息唯一性校验，即一个手
机号码只能作为一个市场主体的联系人；
3.经营主体注册时应通过对公打款、工商四要素认证等
方式完成企业真实性及意愿认证，办理电子签章，与电力交
易机构签订入市协议。
（四）经营主体应按照国家相关法律法规、本规则相关要
求，开展零售平台账号注册、登录、使用、变更、注销等活动。
账号使用人须确保账号信息真实、准确、完整，账号名称、密
码、手机号码、手机验证码等信息应妥善保管，不向他人泄露，
不与他人共同使用账号。账号使用人在电力交易平台的所有操
作均默认由本人完成，并依法承担相应责任。
第十二章 计量
第一节 计量要求

— 192 —
第 12.1.1 条 计量管理的目的是保证电能计量量值的准
确性、溯源性、及时性，确保电能计量装置运行安全可靠，
维护市场成员合法权益，为电力现货市场规范开展提供计量
保证。
第 12.1.2 条 发用单元各计量点结算时段电量应通过计
量装置计量或通过数据拟合获得，并考虑变（线）损电量。
第二节 计量装置管理
第 12.2.1 条 电网企业应当按照《电能计量装置技术管
理规程》等国家和行业规程规范要求，为参与现货市场的发
电企业、电力用户和新型经营主体计量点配置符合国家标准
的计量装置，满足电力现货市场对计量数据的采集频次、成
功率和存储等要求。计量装置满足经营主体要求后，在以后
的改造（含更换）过程中不应降低其技术要求。
第 12.2.2 条 若计量点配置主、副电表，应当确保主、
副电表型号、规格、准确度相同，且有明确标志，以主表计
量数据作为结算依据，副表计量数据作为参照，当确认主表
故障后，副表计量数据替代主表计量数据作为结算依据。
第 12.2.3 条 电网企业负责本供电营业区内所有用于交
易结算的电能计量装置的计量管理。发电企业、电力用户和
新型经营主体应配合电网企业完成交易结算所使用电能计
量装置的技术管理。
第 12.2.4 条 电网企业根据经营主体的申请，设置关口
电能计量点，作为交易结算计量点。

— 193 —
（一）计量装置应安装在产权分界点，产权分界点无法安
装计量装置的，电网企业应在与经营主体协商明确计量装置安
装位置后，依法确定相应的变（线）损，参与交易结算的关口
计量点应在相关合同、协议中予以明确。
（二）发电单元需设置接入对应电网的关口计量点，参与
市场的用户需设置接入对应电网的关口计量点，不同电网间需
设置关口计量点。
（三）计量点设置应满足电力市场结算最小结算单元相
关要求，不满足要求的需要征得市场经营主体同意后在购售电
合同、供用电合同等合同中明确结算单元电量分配方式。
（四）多个发电侧结算单元共用计量点且无法拆分时，各
发电机组需分别结算时，按照每台机组对应的主变高压侧电量
等比例计算各自上网电量。对于风电、光伏发电企业处于相同
运行状态的不同项目批次共用计量点的机组，按照额定容量比
例、发电量比例或双方约定的其他方式计算各自上网电量。
（五）处于调试期的机组，如果和其他机组共用计量点，
按照机组调试期的发电量比例拆分共用计量点的上网电量，确
定调试期的上网电量。
（六）新能源场站结算电量以电网企业实际抄录电量为
准。当电网企业日分时电量不满足结算条件时，由电网企业抄
录的日总电量、依据电力调度机构技术支持系统采集的发电出
力曲线分解形成。
（七）发用电一体新型经营主体计量点设置应同时满足
发用两侧最小结算单元要求。不满足要求的，发电侧参照发电

— 194 —
机组电量处理方式执行，用电侧按照主变高压侧电量比例、容
量比例或双方约定的其他方式计算。
分布式电源多个项目共用上网计量点且无法拆分时，原
则上按照发电量比例拆分共用计量点上网电量，未分别设置
发电计量点的按照项目装机容量比例或双方约定的其他方
式，确定各项目上网电量。
第三节 计量数据管理
第 12.3.1 条 发电单元关口计量点的电量数据通过相关
计量点计量或拟合确定；电力用户（含代理购电用户）关口
计量点的电量数据由电网企业根据计量装置或计量数据拟
合规则确定，并传输给电力交易机构（售电公司或新型经营
主体在电力用户授权下也可获得该部分数据），电量按千瓦
时四舍五入取整。
第 12.3.2 条 计量数据应当满足最小交易周期的结算需
要，电网企业应对各结算时段内计量数据进行校核，保证计
量数据准确、完整。
第 12.3.3 条 电网企业应按照有关数据采集、校验、估
算的细则和标准，及时、准确计量其服务区域内经营主体计
量装置记录的分时电量数据（包括拟合数据）。
（一）当计量数据缺失或无法满足分时计量电费结算要
求时，按照计量数据拟合规则对缺失数据进行拟合。详见附件
3 计量数据拟合规则。
（二）当计量装置故障等问题导致计量表计底码不可用

— 195 —
时，电网企业依据相关拟合规则出具电量更正报告，经相关经
营主体确认后进行电量退补
（三）当调控机构电能量系统采集直调公用发电机组计
量数据缺失或无法满足分时计量电费结算要求时，按照计量数
据拟合规则对缺失数据进行拟合。详见附件 4 直调公用发电机
组计量数据拟合规则。
第 12.3.4 条 电网企业依法依规对采集到的数据进行物
理计量点到产权分界点的变（线）损分配。
第 12.3.5 条 电网企业应按照结算周期，依据适用于计
量装置及相关经营主体的通用校核规则、个别计量装置特定
的校核规则及任何可用的计量数据，通过系统对计量数据发
起自动校核。若计量数据未通过自动校核，则应对该数据进
行人工审核，并记录审核结果。
第 12.3.6 条 电网企业应当按照电力市场结算要求定期
抄录各类经营主体的电能计量装置数据，并将各类经营主体
计量数据（包括拟合计量数据）按结算时序要求提交电力交
易机构。用电量和上网电量的计量周期应统一到自然月份。
第 12.3.7 条 电网企业应根据经营主体询问及争议，对
计量数据问题进行分类管理，并按规定进行处理。
第 12.3.8 条 当计量数据缺失、错误或不可用时，可由
相应经营主体或电网企业提出，并由具备资质的计量检定机
构确认并出具报告，电网企业按照市场规则进行数据拟合作
为电量退补依据，对电量电费进行差错退补。
第 12.3.9 条 电网企业负责经营主体计量数据管理，包

— 196 —
括原始分时计量数据、调整和汇总后的电量数据（包括线
（变）损调整参数）、验证和拟合数据的方法、计量数据的
调整参数等。计量数据需按要求保存，数据保存时间应依法
依规确定。
第十三章 市场结算
第一节 市场结算管理
第 13.1.1 条 电力批发市场采用“日清月结”的结算模
式，依据计量数据、交易合同、出清结果、执行结果和市场
规则计算。每日各结算时段电费根据相关时段交易出清结果
及计量数据计算确定，出具日清算临时结算结果；以自然月
为周期出具月度正式结算依据，并向经营主体发布。
第 13.1.2 条 市场运行产生的各项运行费用均独立记
录、分类明确疏导，所有结算项目的分摊（返还）应根据“谁
产生、谁负责，谁受益、谁承担”原则，明确各方合理的权
利与义务。
第 13.1.3 条 经营主体保持与电网企业的电费结算收付
方式不变。经营主体和电网企业应根据市场规则及时足额结
算电费及相关费用。
第 13.1.4 条 未参与电能量市场交易的上网电量根据政
府批复的上网电价及相应的市场费用结算。
第 13.1.5 条 批发市场电能量电费按照以下方式结算：
现货市场全电量按现货市场价格结算，中长期合同电量按中

— 197 —
长期合同价格与中长期结算参考点的现货价格差值结算。
第 13.1.6 条 参与跨省跨区交易的用户侧主体，跨省跨
区交易电量曲线按照落地侧交易结果执行，价格按照落地侧
电能量交易价格执行，中长期结算参考点暂定为用户侧实时
市场统一结算点。
第 13.1.7 条 调频、爬坡、备用等辅助服务市场结算原
则、要求等按照《电力辅助服务市场基本规则》规定执行。
第二节 市场结算电价
第 13.2.1 条 发电侧主体以交易单元所在物理节点的节
点电价作为现货市场结算价格。当发电侧主体存在多个母线
节点或无明确母线节点时，其节点电价根据该主体所在区域
（暂按地市）发电侧节点加权平均电价确定。
第 13.2.2 条 用户侧主体以交易单元所在物理节点的节
点电价作为现货市场结算价格。现阶段，用户侧主体暂以统
一结算点现货电价作为现货市场结算价格。
第 13.2.3 条 经营主体结算电价最小单位时间：
（一）发电侧主体以 15 分钟为结算电价单位时间。
（二）原则上用电侧主体以 15 分钟为结算电价单位时
间。现阶段，用户侧主体暂以 1 小时为结算电价单位。
第 13.2.4 条 发电侧主体电能量电费为其中长期（含绿
色电力交易）差价合约电费、日前差价电费、实时全电量电
费之和。
发电侧电能量电费=中长期（含绿电）差价合约电费+日

— 198 —
前差价电费+实时全电量电费；
中长期（含绿电）差价电费=∑[中长期（含绿电）合约
电量×（合约价格-中长期结算参考点现货电价）]；
日前差价电费=∑[日前市场出清电量×（日前市场节点边
际电价-实时市场节点边际电价）]；
实时全电量电费=∑[实际上网电量×实时市场节点边际
电价]。
第 13.2.5 条 用户侧主体电能量电费为其中长期（含跨
省跨区交易合约、绿电）差价合约电费、日前差价电费、实
时全电量电费之和。
用户侧电能量电费=中长期（含跨省跨区交易合约）差
价合约电费+日前差价电费+实时全电量电费；
中长期（含跨省跨区交易合约、绿电）差价合约电费
=∑[中长期（含跨省跨区交易合约、绿电）合约电量×（合约
价格-中长期结算参考点现货价格）]；
日前差价电费=∑[日前市场出清电量×（日前市场统一结
算点电价-实时市场统一结算点电价）]；
实时全电量电费=∑[实际用电量×实时市场统一结算点
电价]。
第 13.2.6 条 售电公司收益为零售市场售电费与批发市
场购电费的差额。电网企业根据电力交易机构出具的结算依
据对售电公司收益进行结算、收付。
第 13.2.7 条 虚拟电厂（含负荷聚合商）按照聚合单元
开展结算，采用“日清月结”模式。虚拟电厂（含负荷聚合

— 199 —
商）收益为各聚合单元收益之和，聚合单元收益为售电费与
购电费的差额。电网企业根据电力交易机构出具的结算依据
对虚拟电厂运营商（含负荷聚合商）收益进行结算、收付。
（一）虚拟电厂（含负荷聚合商）分布式发电类聚合单元
按照批发市场发电侧主体结算规则计算综合市场交易电费。聚
合资源按照其签订的分布式发电零售合同结算电能量电费，按
照新型经营主体可用容量计算规则计算容量补偿费用，按照绿
电合同计算绿证部分费用。分布式发电类聚合单元的收益为综
合市场交易电费与零售市场购电费（含容量补偿费用和绿证部
分结算费用）的差额。
（二）虚拟电厂（含负荷聚合商）储能类聚合单元按照批
发市场发电侧、用户侧主体结算规则计算发电侧综合市场交易
电费及用户侧电费。聚合资源按照其签订的分布式发电零售合
同、分布式用电零售合同分别结算电能量电费，按照新型经营
主体可用容量计算规则计算容量补偿费用。储能类聚合单元的
收益为批发、零售市场售电费与批发、零售市场购电费（含容
量补偿费用）的差额。
（三）虚拟电厂（含负荷聚合商）负荷类聚合单元分为调
节量负荷类单元与全电量负荷类单元。
负荷类聚合单元按照用户侧主体结算规则计算用户侧
电费，负荷类聚合单元与聚合资源之前按照其签订的零售合
同或分成协议结算聚合资源的电能量电费、调节量收益分
成。负荷类聚合单元的收益为零售市场售电费与批发市场购
电费的差额。

— 200 —
其中，调节量负荷类单元的调节电量收益公式如下：
C 调节=∑[(Q 实际,t－Q 基线,t)×(－P 实时统一,t)×k]
其中：
C 调节为调节电量电费，计算结果为负时取 0；
Q 基线,t 为调节量负荷类单元 t 时段基线负荷对应用电量；
Q 实际,t 为调节量负荷类单元 t 时段实际用电量；
tP ,实时统一 为用户侧主体 t 时段实时市场统一结算点电价；
t 时段为虚拟电厂（含负荷聚合商）调节量负荷类单元
调节执行时段。
k 为修正系数，当调节量负荷类单元实际调节效果与出
清结果相反时，取 0；其余情况为 1。
负荷类聚合单元与零售用户的调节收益来源为虚拟电
厂（含负荷聚合商）收益，负荷类聚合单元与代理购电用户
的调节收益来源为电网代理购电成本。
根据调节量负荷类单元参与调节时段，调节电量以日清
电量（代理购电用户采用动态分时电量）为数据源进行计算。
每日获取 D-3 日日清电量计算调节电量，并开展日清算工作。
每月 3 日前重新获取日清电量计算调节电量，5 日前推送最
终调节量用于月度结算。若日清电量出现跨月退补，调节电
量暂不予以联动。
目前日清电量仅具备 24 点数据，需要对日清电量数据
进行 96 点转换处理（将每小时电量平均分配至 15 分钟，并
保留两位小数），得到分时调节电量，计算后四舍五入取整。

— 201 —
将虚拟电厂分时调节电量求和得出虚拟电厂总调节电量，其
中，调节时长不足 1 小时按实际响应时长计算该时段调节电
量。
虚 拟 电 厂 调 节 量 负 荷 类 单 元 基 线 负 荷 按 照 《 GB/T
37016-2018 电力用户需求响应节约电力测量与验证技术要
求》，由聚合资源对应电力营销户号累加计算得到，聚合资
源基线负荷曲线获取原则如附件 5 所示。
第 13.2.8 条 报量报价参与现货交易的分布式电源（含
配储）、分布式储能等按照批发市场发电侧/用户侧主体结算
规则计算发电侧综合市场交易电费及用户侧电费。
第 13.2.9 条 作为价格接受者参与现货交易的分布式电
源（含配储），应按照上网电量及所在节点实时市场出清电
价开展电能量电费结算。
上网电量按照电网企业与市场运营机构发布的计量或
拟合电量实施细则确定。
现阶段，电能量电费按照该主体所在区域（暂按地市）
发电侧实时市场节点加权平均电价结算。
第 13.2.10 条 日前市场、实时市场阻塞费用为由于阻
塞造成的应收费用与应付费用之差，该费用由全体工商业用
户分摊或分享。
待条件成熟时，可通过市场化方式拍卖输电权，由输电
权拥有者获取相应的阻塞收入。
第三节 市场结算权责

— 202 —
第 13.3.1 条 电力交易机构负责汇总结算基础数据，向
市场成员出具结算依据。市场成员根据相关规则进行电费结
算。其中，跨区跨省交易由组织该交易的电力交易机构会同
送受端电力交易机构向市场成员出具结算依据。
第 13.3.2 条 电力交易机构在市场结算方面的权利和义
务主要包括：
（一）负责按照规则，通过电力交易平台等方式向经营主
体单独推送其结算明细和结算依据，在电力交易平台公开计算
示例和说明，数据推送应采用数据接口等便于经营主体使用的
方式。
（二）负责按规则处理经营主体结算的相关查询。
（三）负责经营主体的履约保函管理，接受电网企业履约
保函、保险的使用申请，要求履约保函、保险的开立单位支付
款项，向经营主体发出履约保函、保险执行告知书并做好相关
信用评价管理记录。
（四）按照有关规定，将经营主体的结算信息和数据进行
涉密管理。
（五）电力交易机构出具的结算依据（含“两个细则”考
核费用）应以交易单元为最小单元提供。结算依据无法按交易
单元提供的，电网企业按各交易单元上网电量等比例分摊。
（六）负责通过电力交易平台向市场经营主体、电网企业
出具结算依据，提供结算相关服务。
（七）电力交易机构向各经营主体提供的结算依据应包
括但不限于以下内容：

— 203 —
1.实际结算电量；
2.未参与电能量市场交易的上网电量、中长期合同电量、
日前电能量、实时电能量、新机组调试电量以及对应的电价
和电费，各类市场运行费用分摊返还信息；
3.接受售电公司委托出具的零售交易结算依据。
（八）组织协调结算依据形成有关问题，参与协调电费结
算有关问题。
（九）负责形成结算依据所需的信息系统的建设、管理、
维护。
（十）履行法律法规、政策文件规定的其他权利与义务。
第 13.3.3 条 电网企业在市场结算方面的权利和义务主
要包括：
（一）负责根据电力交易机构提供的结算依据，按自然月
周期向经营主体出具结算账单，提供电费账单查询等服务，并
按照规定向经营主体收付款。
（二）按照有关规定，将经营主体的结算信息和数据进行
涉密管理。
（三）负责向发生付款违约的经营主体催缴欠款，对于逾
期仍未全额付款的售电公司、虚拟电厂（含负荷聚合商）等经
营主体，向电力交易机构提出履约保函、保险的使用申请。
（四）依法依规披露和提供信息，负责提供支撑结算所需
的相关基础数据，确保交互数据的完整性、准确性和及时性。
（五）负责结算所需计量装置及电费结算相关的信息化
系统的建设、管理、维护，向市场经营主体提供相关电能数据

— 204 —
查询服务，并将电能数据推送电力交易平台，配合电力交易机
构做好售电公司数据查询和下载服务。
（六）组织协调计量和电费结算有关问题，参与协调结算
依据有关问题。
（七）履行法律法规、政策文件规定的其他权利与义务。
第 13.3.4 条 电力调度机构在市场结算方面的权利和义
务主要包括：
（一）依法依规披露和提供信息，负责提供支撑结算所需
的相关基础数据，确保交互数据的完整性、准确性和及时性。
（二）负责根据相关规定和规则，按时向电力交易机构提
供电力辅助服务计算结果。
（三）负责结算所需的有关调度数据采集管理信息系统
的建设、管理、维护。
（四）按照有关规定，将市场经营主体计量结算的信息和
数据进行涉密管理。
（五）组织协调电力辅助服务计量和结算有关问题，参与
协调结算依据形成、电费结算有关问题。
（六）履行法律法规、政策文件规定的其他权利与义务。
第 13.3.5 条 经营主体在市场结算方面的权利和义务主
要包括：
（一）按照市场规则参与电力市场，签订和履行电力交易
合同、购售电合同、供用电合同或电费结算协议等合同或协议。
（二）依法依规披露和提供支撑电力市场结算以及市场
服务所需的相关数据。

— 205 —
（三）获取、查看结算依据及电费账单，按规定时间核对
并确认其完整性和准确性。对结算依据、结算账单存在疑问时，
可在规定时间内向电力交易机构、电网企业提交结算查询。
（四）负责向电网企业提供用于资金收付的银行账户，按
规定向电网企业支付或收取款项，完成电费收付。如发电企业、
新型经营主体电费为负数，应按合同约定期限向电网企业支付
电费，如不能按合同约定期限支付上网电费（不可抗力因素除
外），应按双方协商约定向电网企业支付违约金。
（五）配合电网企业做好自身涉及结算相关关口计量装
置的改造、验收、现场检查、故障处理等工作。
（六）拥有配电网运营权的售电公司根据政府有关规定
开展电费结算。
（七）履行法律法规、政策文件规定的其他权利与义务。
第四节 市场结算依据及流程
第 13.4.1 条 电力交易机构和电网企业应确定结算周
期、结算依据和结算账单出具日期以及收付款日期等，在此
基础上制定相关时间节点和流程，并提前 1 个季度公开上述
信息。
第 13.4.2 条 电力交易机构从电网企业按日获取每个经
营主体的计量数据，计算每个经营主体批发市场的月度结算
结果，在规定截止日期前形成结算依据。
第 13.4.3 条 电力交易机构在规定截止日期前向经营主
体出具结算依据，并推送给电网企业。电网企业在规定截止

— 206 —
日期前，根据结算依据向经营主体发布结算账单。
第 13.4.4 条 用户侧主体应根据其结算账单在规定截止
日期前向电网企业全额支付相关电费。电网企业应根据结算
账单在规定截止日期前向发电侧主体全额支付相关电费。
第 13.4.5 条 发电企业与电网企业间的电费收付有关要
求如下：
（一）发电企业应当根据厂网双方确认的电费账单及时、
足额向电网企业开具增值税专用发票，原则上应在收到电费账
单后 5 个工作日内完成。
（二）电网企业根据厂网双方确认的电费账单、发电企业
开具的增值税专用发票，及时足额支付发电企业电费。电费原
则上一次性支付，在发电企业向电网企业开具发票后 5 个工作
日内，由电网企业将当期电费全额支付给发电企业。电网企业
经与发电企业协商一致后，也可分两次支付。第一次支付不低
于该期电费的 50%，付清时间不得超过发电企业向电网企业开
具发票后 5 个工作日，第二次付清时间不得超过发电企业向电
网企业开具发票后 10 个工作日。
（三）因发电企业发票开具不及时影响电费结算时限的，
厂网双方做好情况记录并及时沟通解决。电网企业不得以用户
侧（包括电力用户、售电公司，下同）欠费为由停止或者减少
向发电企业支付上网电费，如不能按合同约定期限支付上网电
费（不可抗力因素除外），应按双方协商约定向发电企业支付
违约金。如发电企业电费为负数，应按合同约定期限向电网企
业支付电费，如不能按合同约定期限支付上网电费（不可抗力

— 207 —
因素除外），应按双方协商约定向电网企业支付违约金。未与
电网企业签订委托代理结算业务的，电网企业不承担欠费风
险。
第 13.4.6 条 电力用户与电网企业间的电费收付有关要
求如下：
（一）电力用户应在合同约定期限内与电网企业结清当
期电费。
（二）若电力用户未在约定期限内完成电费支付，由电网
企业负责催缴并采取有效措施收取电费，并按照国家规定、合
同约定依法计收电费违约金。电力用户经催缴仍未付清电费
的，电网企业可按有关政策规定和合同约定程序对电力用户中
止供电，相关损失由电力用户承担，同时欠费记录纳入用户征
信。
（三）新型经营主体、售电公司与电网企业之间的电费收
付，参照发电企业、电力用户与电网企业之间的电费收付有关
要求执行。
第 13.4.7 条 售电公司与电网企业间的电费收付有关要
求如下：
（一）售电公司应与电网企业签订电费结算协议，由电网
企业按月支付或收取售电公司电费，电费收付要求按照协议约
定执行。
（二）售电公司未及时足额缴纳电费的，电网企业可按有
关程序使用其提交的履约保函、保险等信用担保物。
第 13.4.8 条 结算基础数据包括但不限于：市场经营主

— 208 —
体档案数据、交易合同数据（含批发、零售等）、市场出清
及调度执行数据、辅助服务计算结果、调试及商运时间、关
口设置及电量计量数据、相关政府电价政策文件，以及其他
需电力交易机构合并出具结算依据的数据等。结算环节不得
改变基础数据。
结算账单内容包括结算依据、汇总表及其他适用的附加
项目。向用户侧主体收取电费的结算账单应包括电能量费
用、输配电价、线损电费、系统运行费、政府性基金及附加
等。向发电侧主体支付电费的结算账单应包括电能量费用
（包括现货和中长期交易的电能量电费）、辅助服务费用、
相关成本补偿费用等。
第 13.4.9 条 市场结算按以下流程开展：
（一）新投省间联络线、发电机组（独立储能）调试、试
运行、进入商运的时间节点等信息，电力调度机构应在每个阶
段开始后的当日内提供至电力交易机构和电网企业。
（二）电力调度机构于运行日（D 日）前 1 日（D-1 日）
19:30 前完成日前市场出清，运行日（D 日）完成实时市场出
清。电力交易机构于运行日（D 日）10:00 前获取 D 日的日前
市场交易结果，以及 D-1 日实时市场交易结果和日前市场出清
价格正式结果。具体包括：发电侧所有节点日前和实时市场出
清电量、出清价格（其中日前市场出清价格为临时结果）；日
前机组组合安排；必开、日内调用等特殊机组信息；启停及考
核数据；辅助服务市场出清结果（涉及电量清分部分）；用户
侧所有节点日前和实时市场出清电量、出清价格等。

— 209 —
（三）电力交易机构在获取运行日（D 日）的日前市场及
实时市场出清数据后，形成日前市场和实时市场统一结算点电
价。
（四）运行日后第 3 天（D+3 日），电网企业会同电力调
度机构将运行日（D 日）发电侧主体分时上网电量、用户侧主
体分时用电量、零售用户分时用电量计量数据、辅助服务市场
实际调用结果（涉及电量清分部分）、应急调度执行结果、机
组有效发电容量、偏差责任认定结果等内容推送至电力交易机
构。当计量装置数据缺失、错误或不可用时，电网企业或电力
调度机构应及时完成消缺、补采，重新提供电力交易机构。在
规定时间内无法完成时，由电网企业根据数据拟合办法提供电
量拟合数据用于结算。
（五）运行日后第 4 天（D+4 日）19:30 前，电力交易机
构计算经营主体运行日的日清算临时结算结果，经审核后发
布。具体包括：发电侧主体及用户侧主体当日不同结算科目分
时电量、电价、电费以及市场运行费用；辅助服务市场出清结
果（涉及电量清分部分）。电网企业通过电力交易平台发布零
售用户当日分时电量。经营主体进行查询确认，如有异议在运
行日后第 5 天（D+5 日）17:30 前，通过电力交易平台反馈，
由市场运营机构和电网企业核实处理。
（六）每月 1 日前，电力交易机构会同电网企业计算上月
预估的优发优购曲线匹配偏差费用、阻塞费用，结合前月滚动
清算费用发布上月偏差费用分摊标准，实际偏差费用相对预估
偏差费用的超差部分滚动至次月进行清算。

— 210 —
（七）每月 1 日前，电力调度机构将上上月机组考核返还
费用推送至电力交易机构，电力交易机构结合滚动清算费用发
布上月机组考核费用返还标准，实际返还费用相对于应返还费
用的超差部分滚动至次月进行清算。
（八）每月 1 日前，电力交易机构预估测算上月发电侧中
长期偏差收益回收费用、用户侧中长期偏差收益回收费用，结
合前月滚动清算费用发布上月收益回收费用返还标准，实际收
益回收费用相对预估收益回收费用的超差部分滚动至次月进
行清算。
（九）每月 2 日前，电网企业会同电力调度机构将上月发
电侧主体、用户侧主体及零售用户日清电量推送至电力交易平
台，电力调度机构将上月启动费用、空载费用、运行成本补偿
费用等市场运行费用基础数据及出清电量、出清价格等出清基
础数据推送至电力交易平台。每月 3 日前电力交易机构更新全
月日清算数据，市场经营主体应在每月 4 日 12:00 前完成核对、
异议反馈（若有）和确认，逾期视为确认。
（十）每月第 4 个工作日前，电网企业将各经营主体上月
月度电量数据及其他结算基础数据推送给电力交易机构。每月
第 5 个工作日前，电力交易机构根据上月日清算（月清算）结
果、零售市场结算结果、退补结算结果等数据，出具上月结算
依据（核对版）并发布给经营主体。具体包括：各经营主体当
月累计结算电量、电价、电费，容量补偿费用、市场运行费用
等费用明细。经营主体应在 1 个工作日内完成核对、异议反馈
（若有）和确认，逾期视为确认。经营主体提出异议的，电力

— 211 —
交易机构应在 1 个工作日内核实、反馈，经营主体应对修正后
的结算依据（核对版）在 1 个工作日内完成核对和确认，无反
馈的视同确认无异议。结算依据（核对版）确认后，电力交易
机构应于每月第 8 个工作日前向经营主体发布正式结算依据。
其中，批发用户的电费结算由电网企业根据月度临时结算结果
进行发行，正式结算依据与临时结算结果的偏差部分由电网企
业于次月清算。
（十一）电力交易机构将上月正式结算依据推送给电网
企业。电网企业收到正式结算依据后 3 个工作日内完成经营主
体电费核算，根据结算依据向经营主体发布结算账单。
（十二）每月 25 日前，电力调度机构将上月调频辅助服
务费用推送至电网企业，电网企业结合用户侧分摊比例及滚动
清算费用发布下月调频辅助服务费用分摊标准，纳入下月系统
运行费，实际分摊费用相对于应分摊费用的超差部分滚动至下
下月进行清算。
第五节 发电侧主体结算
第 13.5.1 条 发电侧主体总电费由未参与电能量市场交
易的上网电量电费、与综合市场交易电费构成。综合市场交
易电费包含容量补偿费用、电能量电费、市场运行费用、绿
证部分结算费用、辅助服务费用和调整退补费用。其中电能
量电费包括中长期（含绿电）差价合约电费、日前差价电费、
实时全电量电费，市场运行费用包含运行成本类费用、市场
偏差类费用、结构类费用等。

— 212 —
计算公式如下：
R 发电=R 非市场+R 容量补偿+R 电能量+R 月末调整+R 市场费用+R 绿证+R 辅助+R
跨月调整
R 电能量=R 中长期差价+R 日前差价+R 实时
R 市场费用=R 运行成本+R 市场偏差+R 结构
其中：
R 发电为发电侧主体总电费；
R 非市场为发电侧主体未参与电能量市场交易的上网电量
电费；
R 容量补偿为发电侧主体容量补偿电费；
R 电能量为发电侧主体市场电能量电费；
R 月末调整为发电侧主体日清累计电量与实际月度结算电量
的超差电量电费；
R 市场费用为发电侧主体市场运行费用；
R 绿证为新能源绿色电力交易绿证部分费用；
R 辅助为发电侧主体辅助服务费用；
R 跨月调整为发电侧主体跨月调整退补、清算费用；
R 中长期差价为发电侧主体中长期差价电费；
R 日前差价为发电侧主体日前差价电费；
R 实时为发电侧主体实时全电量电费；
R 成本补偿为发电侧主体运行成本类费用；
R 市场偏差为发电侧主体市场偏差类费用；
R 结构为发电侧主体结构类偏差费用。
第 13.5.2 条 发电侧主体按照未参与电能量市场交易的

— 213 —
分时上网电量和政府批复电价计算非市场电能量电费。
公式为：
R 非市场=∑（Q 非市场×P 定价）
其中：
R 非市场为发电侧主体非市场电能量电费；
Q 非市场，t 为发电侧主体 t 时段未参与电能量市场交易的
上网电量；
P 定价为机组政府批复电价。
第 13.5.3 条 发电侧主体根据中长期合约电量，中长期
合约价格、中长期结算参考点现货电价的差值，计算中长期
（含绿电）差价合约电费。公式为：
R 中长期差价=∑[Q 中长期,t×（P 中长期,t－P 参考点现货，t）]
Q 中长期,t 为发电侧主体 t 时段中长期合约电量（含绿电）；
P 中长期,t 为发电侧主体 t 时段中长期合约电价；
P 参考点现货，t 为发电侧主体中长期结算参考点 t 时段现货市
场电价。
第 13.5.4 条 发电侧主体根据日前市场出清电量、日前
市场节点电价以及实时市场节点电价计算日前差价电费。公
式为：
R 日前差价=∑[Q 日前,t×（P 日前，t-P 实时,t）]
其中：
R 日前差价为发电侧主体日前差价电费；
Q 日前,t 为发电侧主体 t 时段日前出清电量；
P 日前，t 为发电侧主体 t 时段日前市场节点电价；

— 214 —
P 实时，t 为发电侧主体 t 时段实时市场节点电价。
第 13.5.5 条 发电侧主体根据实际上网电量与实时市场
节点电价计算实时全电量电费。公式为：
R 实时=∑（Q 上网,t×P 实时，t）
其中：
R 实时为发电侧主体实时全电量电费；
Q 上网,t 发电侧主体 t 时段实际上网电量（不含未参与电能
量市场交易的上网电量）；
P 实时，t 为发电侧主体 t 时段实时市场节点电价。
第 13.5.6 条 因计量倍率、拟合规则等原因造成的日清
累计电量与实际月度结算电量的超差电量，发电侧主体按照
其当月实时市场加权平均价格计算月末调整电量电费。公式
为：
R 月末调整=（Q 月总-∑Q 上网,t）×P
其中：
R 月末调整为发电侧主体月末调整电量电费；
Q 上网,t 为发电侧主体 t 时段实际上网电量；
Q 月总为发电侧主体实际月度结算电量；
P 为发电侧主体当月实时市场加权平均价格（当月无实
时市场加权平均价格时，取当月所有发电侧主体实时市场加
权平均电价），未参与电能量市场交易的发电侧主体取政府
批复电价。
第 13.5.7 条 虚拟电厂调节量负荷类聚合单元聚合资源 t
时段调节收益计算公式如下：

— 215 —
C 资源，t=C 资源 0.t×I 资源%
C 资源 0.t=C 调节量.t×C 资源调.t/∑C 资源调.t
C 资源调.t=（Q 资源实际.t - Q 资源基线.t）×（-P 实时统一，t）
其中：
C 资源，t 负荷调节能力资源在 t 时段调节获得的收益；
C 资源 0.t 负荷调节能力资源在 t 时段调节产生的虚拟电厂
收益贡献，计算结果为负时取 0；
I 资源%为被聚合资源收益占比；
C 调节量.t 为虚拟电厂调节量负荷类聚合单元 t 时段的调节
电量电费；
C 资源调.t 为负荷调节能力资源在 t 时段调节产生的理论收
益，计算结果为负时取 0；
Q 资源实际.t 为负荷调节能力资源 t 时段实际用电量；
Q 资源基线.t 为负荷调节能力资源 t 时段基线负荷对应用电
量；
P 实时统一，t 为用户侧主体 t 时段实时市场统一结算点电价；
t 时段为虚拟电厂调节量负荷类聚合单元日前出清中标、
执行调节时段。
第六节 用户侧主体结算
第 13.6.1 条 用户侧主体电费包含电能量电费、市场运
行费用、调整退补费用。其中，电能量电费包括中长期（含
跨省跨区交易合约）差价合约电费、日前差价电费、实时全
电量电费。市场运行费用包括运行成本类费用、市场偏差类

— 216 —
费用、结构类费用。计算公式如下：
C 用户=C 电能量+C 市场运行+C 月末调整+C 跨月调整
C 电能量=C 中长期差价+C 日前差价+C 实时
C 市场运行=C 运行成本+C 市场偏差+C 结构
其中：
C 用户为用户侧主体总电费；
C 电能量为用户侧主体电能量电费；
C 市场运行为用户侧主体市场运行费用；
C 月末调整为用户侧主体日清累计电量与实际月度结算电量
的超差电量电费；
C 跨月调整为用户侧主体跨月调整退补、清算费用；
C 中长期差价为用户侧主体中长期（含跨省跨区交易合约）差
价合约电费；
C 日前差价为用户侧主体日前差价电费；
C 实时为用户侧主体实时全电量电费；
C 运行成本为用户侧主体运行成本类费用；
C 市场偏差为用户侧主体市场偏差类费用；
C 结构为用户侧主体结构类费用。
第 13.6.2 条 用户侧主体根据中长期合约电量（含跨省
跨区中长期合约），中长期合约价格、中长期结算参考点现
货价格计算中长期合约差价电费。
C 中长期差价=∑[Q 中长期，t×（P 中长期.t-P 参考点现货.t]
Q 中长期，t 为用户侧主体 t 时段中长期合约电量（含跨省跨
区中长期合约）；

— 217 —
P 中长期.t 为用户侧主体 t 时段中长期合约电价；
P 参考点现货.t 为用户侧主体中长期结算参考点 t 时段现货市
场电价。
第 13.6.3 条 用户侧主体按照其日前市场出清电量、用
户侧日前市场统一结算点电价与实时市场统一结算点电价
计算日前市场差价电费。公式为：
C 日前差价=∑(Q 日前,t×（P 日前统一，t-P 实时统一，t）)
其中：
C 日前差价为用户侧主体日前市场差价电费；
Q 日前,t 为用户侧主体 t 时段日前市场出清电量；
P 日前统一，t 为用户侧主体 t 时段日前市场统一结算点电价；
P 实时统一，t 为用户侧主体 t 时段实时市场统一结算点电价。
第 13.6.4 条 用户侧主体按照其实际分时用电量与实
时市场统一结算点电价计算实时电能量电费。公式为：
C 实时=∑(Q 实时,t×P 实时统一，t）
其中：
C 实时为用户实时市场电能量电费；
Q 实时,t 为用户 t 时段用电量；
P 实时统一，t 为 t 时段实时市场统一结算点电价。
第 13.6.5 条 因计量倍率、拟合规则等原因造成的日清
累计电量与实际月度结算电量的超差电量，用户侧主体按照
其当月实时市场加权平均价格计算月末调整电量电费，零售

— 218 —
用户按照其当月零售合同电能量电费平均结算价格计算月
末调整电量电费。计算公式为：
R 月末调整=（Q 月总-∑Q 实时,t）×P
其中：
R 月末调整为用户侧主体/零售用户月末调整电量电费；
Q 实时,t 为用户侧主体/零售用户日清累计电量；
Q 月总为用户侧主体/零售用户实际月度结算电量；
P 为用户侧主体当月实时市场加权平均价格（当月无实
时市场加权平均价格时，取当月所有用户侧主体实时市场加
权平均电价），零售用户取其当月零售合同电能量电费平均
结算价格计算（日清累计电量为零，而实际月度结算电量不
为零时，取其当月零售合同分时电能量价格的算术平均值）。
第 13.6.6 条 对于居民、农业等保障性用电曲线（含线
损，下同）高于未参与电能量市场交易的上网曲线（含省外
来电，下同）部分对应的电量，按照发电侧实时市场价格计
算购电费用，纳入保障性用电购电成本。居民、农业等保障
性用电购电成本计算公式如下：
R 保障购电=∑(Q 保障市场购电,t×P 实时统一，t)+Q 保障非市场购电×P 非市场发电
Q 保障市场购电,t=max{(Q 总市场发电，t-Q 总市场用电，t)，0}
Q 保障非市场购电=Q 保障购电-∑Q 保障市场购电,t
R 保障购电为当月居民、农业等保障性用电总购电成本；
Q 保障购电为当月居民、农业等保障性用电总电量。
Q 保障市场购电,t 为 t 时段未参与电能量市场交易的上网曲线高

— 219 —
于居民、农业等保障性用电曲线对应的电量；
Q 保障非市场购电为当月居民、农业等保障性用电曲线匹配未
参与电能量市场交易的上网曲线对应的电量；
P 非市场发电为当月未参与电能量市场交易上网电量的结算
价格。
第七节 辅助服务市场结算
第 13.7.1 条 调频辅助服务电费由电力调度机构计算
并出具机组辅助服务结算清单，发至电力交易机构，由电力
交易机构出具机组辅助服务结算依据。
第 13.7.2 条 调频辅助服务费用分为调频辅助服务费
用、分摊费用，采用收支平衡、日清月结的方式结算。
第 13.7.3 条 中标发电机组和新型经营主体在调频市
场上提供调频服务可以获得相应的调频辅助服务费用。发电
机组和新型经营主体的调频辅助服务费用分时段计算、按日
统计、按月进行结算。发电机组和新型经营主体运行日 AGC
服务的每小时费用计算公式如下：
CAGC,t=Dt×Kpd,t×YAGC,t
Dt=
j=1
n
Dj
其中：
CAGC,t 为 t 小时发电机组和新型经营主体调频辅助服务
费用；

— 220 —
Dt 为 t 小时发电机组和新型经营主体调节里程的总和。
Dj 为发电机组和新型经营主体对应时段调节里程。
Kpd,t 为发电机组和新型经营主体对应时段调节性能指
标。
YAGC,t 为 t 时段机组调频辅助服务市场出清价格。
第 13.7.4 条 调频辅助服务费用按照“谁受益、谁承担”
的原则，按照调频辅助服务费用分摊者每日电量比例进行分
摊。分摊费用在下一个月度电量的电费支付环节兑现。
第 13.7.5 条 调频辅助服务费用及分摊数据由电力调
度机构按日发送至电力交易机构。
第 13.7.6 条 调频辅助服务费用由用户用电量和未参
与电能量市场交易的上网电量共同分担，分担比例由省价格
主管部门确定。由用户承担的辅助服务费用纳入系统运行费
用，随电费一同结算，并采用“日清月结”模式。各品种辅
助服务补偿、分摊、考核费用应单独计算，并在结算单中单
独列示。
第 13.7.7 条 用户用电量和未参与电能量市场交易的
上网电量承担的调频辅助服务费用计算公式如下：
F用+F发=
n=1
N
CAGC,t
其中：
F 用为用户用电量每日承担的调频辅助服务费用；
F 发为未参与电能量市场交易的上网电量每日承担的调
频辅助服务费用。

— 221 —
N 为辅助服务提供者每日调节小时数，取值为 24。
第八节 市场化容量补偿及绿色电力交易结算
第 13.8.1 条 绿色电力交易电能量部分与绿证部分分
开结算。其中，绿证部分费用依据结算电量及绿电价格结算，
计算公式为：
R 绿证=Q 绿证×P 绿证
R 绿证为新能源发电项目绿色电力交易绿证部分费用；
Q 绿证为新能源发电项目或用户绿证部分结算电量（以兆
瓦时为单位取整数），按照当月绿电合同电量、发电项目上
网电量（不含机制电量、省间外送电量）、用户结算电量三
者取小的原则确定；
P 绿证为新能源发电项目绿证价格。
其中，同一电力用户/售电公司与多个发电项目签约，总
用电量低于总合同电量的，该电力用户/售电公司对应于各发
电项目的用电量按总用电量占总合同电量比重等比例调减；
同一发电项目与多个电力用户/售电公司签约的，总上网电量
（不含机制电量、省间外送电量）低于总合同电量时，该发
电项目对应于各电力用户/售电公司的上网电量（不含机制电
量、省间外送电量）按总上网电量（不含机制电量、省间外
送电量）占总合同电量比重等比例调减。
第九节 市场运行费用处理机制
第 13.9.1 条 市场运行费用原则上按照费用产生的原

— 222 —
因归集为运行成本类费用、市场偏差类费用、结构类费用 3
类。
其中：运行成本类费用包括启动费用、空载费用、机组
运行成本补偿费用等 3 项；市场偏差类费用包含供热考核费
用、机组考核返还费用、市场超额收益回收、用户侧中长期
偏差收益回收、发电侧中长期偏差收益回收等 5 项；结构类
费用包含阻塞费用、优发优购曲线匹配偏差费用等 2 项。
第 13.9.2 条 现阶段，运行成本类费用暂分为启动费
用、空载费用、机组运行成本补偿费用 3 个科目计算，按日
进行补偿。后期将运行成本类费用统一计算为市场运行成本
补偿费用，按日补偿。
（一）启动费用：根据机组冷温热态开机计算其应补偿的
费用，计算公式如下。
R 启动,i=Σ(P 启动,i×N 启动,i)
其中：R 启动,i 为机组 i 的总启动费用；
P 启动,i 为机组 i 的单次（冷、温、热三态之一）的启动成
本；
N 启动,i 为机组 i 的总启停次数。
当发电机组出现下述情况时，机组在运行日产生的启动
费用不纳入启动费用的计算范围：
1.发电机组在运行日由于非系统运行原因调试（试验）、
供热开机运行。
2.发电机组因自身原因未执行开机计划（开机偏差±2 小
时认为未按开机计划执行，下同）。

— 223 —
3.发电机组因自身原因发生临时跳闸，日内又开机的机
组。
4.发电机组申请低谷消缺，消缺后开机的机组。
（二）空载费用：根据机组运行时间计算其应补偿的空载
费用，计算公式如下。
R 空载,i=Σ(C 空载,i×T 运行,i)
其中：R 空载,i 为机组 i 的总空载费用；
C 空载,i 为机组 i 的分时空载费用；
T 运行,i 为机组 i 的总并网运行时间。
（三）电能成本：等于机组实时报价曲线下出力从 0 到
实时市场出力之间的面积对应电费。
R 电能成本= t
T （ 0
L
Pl ddd l ）
其中，L 为实时市场出力；
Pl为实时市场报价曲线；
T 为出清时段数。
（四）机组运行成本补偿费用
1.火电机组
报量报价方式参与现货市场交易的直调公用煤电、燃气
机组，若其运行日市场化收入低于其核定的总发电成本，按
照核定的总发电成本对其进行补偿，运行日当天的机组运行
成本补偿费用计算公式为：
R 成本补偿=R 成本-R 市场
R 成本=R 核定启动成本+R 核定空载成本+R 电能成本
R 电能成本=Σ(P 核定,t1×Q 实时,t1)+Σ(min(P 核定,t2，P 申报,t2）×Q 实时,t2）

— 224 —
其中：
R 成本补偿为机组运行日成本补偿费用；
R 成本为机组运行日发电成本费用；
R 市场为机组运行日市场化费用；
R 核定启动成本为核定的机组启动成本；
R 核定空载成本为核定的机组空载成本；
R 电能成本为机组运行日电能成本；
1t 为运行日机组在实时市场中不定价时段；
2t 为运行日机组在实时市场中定价时段；
1tP核定， 为 1t 时段出力对应的核定电能成本价格；
1tQ实时， 为机组 1t 时段实际上网电量；
2tP核定， 为 2t 时段出力对应的核定电能成本价格；
2tP申报， 为机组在 2t 时段出力对应的申报电能量价格；
2tQ实时， 为机组 2t 时段实际上网电量；
初期：
R 市场= R 中长期差价+R 日前差价+R 实时+R 辅助+R 启动补偿+R 空载补偿
R 中长期差价为机组中长期差价电费，直调燃煤机组、直调燃
气机组分别按照平均中长期合约电量曲线和平均中长期合
约电价曲线计算。其中，机组平均中长期合约电量曲线按照
当天全部运行机组上网电量、当天全部运行机组中长期合约
电量占上网电量比例以及中长期合约电量各时段占比计算，
机组平均合约电价曲线按照当天全部运行机组中长期合约
电量分时段加权平均价计算，机组平均合约参考点电价暂取
为实时市场统一结算点电价。

— 225 —
R 日前差价为机组日前差价电费；
R 实时为机组实时全电量电费；
R 辅助为机组调频辅助服务市场电费；
R 启动补偿为机组启动补偿费用；
R 空载补偿为机组空载补偿费用。
中长期与现货市场价格收敛后：
R 市场= R 日前差价+R 实时+R 辅助+R 启动补偿+R 空载补偿
必开机组电能成本取核定的电能成本与按申报价格计
算的电能成本较小值。由山东省价格主管部门核定相应机组
电能成本。
不纳入机组运行成本补偿的范围的情形：
(1)发电机组因供热（包括民生和工业供热）保持必开；
(2)发电机组因申报最小连续运行时间而保持必开；
(3)发电机组因自身原因未开机或未按开机计划执行；
(4)实际运行中，发电机组因自身原因未按计划执行的机
组；
(5)发电机组临时跳闸；
(6)机组因电厂自身原因或非系统安全需要新增开机的
机组。
2.独立新型储能
因电网安全运行需要调用独立新型储能，且按调度指令
执行的电站，若调用期间实时市场充放电价差不满足储能申
报价格，则给予运行成本补偿；反之不给予运行成本补偿。
独立储能给予运行成本补偿的范围包括：

— 226 —
（1）独立新型储能核定容量调用，且核定结果与并网
调度协议能力一致；
（2）因电网安全约束或电网潮流控制要求，调用独立
新型储能充电或放电，且按调度指令执行的电站；
（3）因电力供应紧张，调用独立储能放电，且按调度
指令执行的电站；
（4）其他因系统安全稳定需要调用独立储能的情况，
但不包括新能源消纳困难、上级调度集中调用等情况。
运行成本补偿计算公式如下所示。
充电充电损耗补偿 ,,, ttd PQR  
dR ,补偿 为d 日机组运行成本补偿费用；
损耗 为独立新型储能充放电损耗比例，暂定为 X%；
充电,tQ 为d 日调用t 时刻独立新型储能对应的充电电量；
充电,tP 为 d 日调用t 时刻独立新型储能对应的实时市场统一
结算点电价（为负时，计为 0）。
第 13.9.3 条 市场偏差类费用
（一）供热考核费用：供热电厂日前申报的供热量曲线在
某小时的偏差率Δi 按如下公式计算：
| |i i
i
i
Q Q
Q
  申报 实际
实际
其中，i 为计算小时；Qi 申报为供热电厂在日前市场中申报
的第 i 小时供热量；Qi 实际为供热电厂在运行日第 i 小时的实际
供热量。当 Qi 申报>Qi 实际且Δi>Δ0 时，需对其该小时申报偏差率
进行考核。Δ0 表示允许的申报供热量偏差率上限。

— 227 —
供热电厂申报供热流量曲线偏差考核费用按以下公式计
算：
i∈申报供热量偏差时段
R 供热考核费用=Σ(Δi-Δ0)×LMPi×Qi 供热上网
其中，LMPi 为第 i 小时内该电厂各供热机组所在节点的
实时市场出清价格的算术平均值（算术平均值为负时取 0），
Qi 供热上网为第 i 小时内该电厂各供热机组上网电量。供热电厂厂
区内的供热首站送出管道全停时不计为供热量偏差时段；供热
机组数据采集设备故障时，经核实后采用供热电厂保存的现场
数据重新计算供热量偏差考核。供热电厂应在 7 个工作日内通
过调度管理应用系统（OMS）向电力调度机构提报供热免考
核申请。经省有关主管部门委托，电力调度机构组织第三方专
业人员不定期对供热电厂供热量数据进行核查，对于供热量参
数确实存在人为修改情况的供热机组，对供热机组进行考核，
考核电量为供热量参数人为修改期间供热机组发电量的 30%，
同时在后续机组组合需要对申报供热机组进行调减时优先调
减。
（二）新能源场站偏差收益回收：新能源场站应考虑天气
原因及检修工作、扩建等因素影响后，申报新能源预测功率，
在新能源消纳未受限时，新能源场站实际发电曲线超出实时市
场出清曲线部分（允许偏差为额定容量的 1%与 1MW 取大值），
按实时市场出清电价的 FE%回收偏差收益（价格为负时取 0）。
（三）机组考核返还费用：由“两个细则”中发电侧主
体非计划停运考核费用与考核费用返还系数 f%乘积、新能源

— 228 —
预测偏差考核费用、新能源发电计划考核费用确定。R 机组考核
返还=f%×W 非计停+W 新能源预测+W 新能源发电计划考核，其中，f%为考核费
用返还系数，暂取 50%；R 机组考核返还为机组考核返还费用；W
非计停为直接参与市场的经营主体非计划停运考核费用；W 新能源
预测为新能源预测偏差考核费用、W 新能源发电计划考核为新能源发电
计划考核费用。
（四）市场超额收益回收：定义及计算方法参照本规则
市场力行为事后监管相关条款。
（五）用户侧中长期偏差收益回收：用户侧主体中长期
电量高于允许上限的电量部分或低于允许下限的电量部分，
以月度为周期，分别进行超额收益回收或缺额收益回收，收
益回收计算方式如下：
R 用户超额收益=(Q 用户中长期-Q 用户上限)×P 超额回收
R 用户缺额收益=(Q 用户下限-Q 用户中长期)×P 缺额回收
Q 用户上限=Q 用户×R1
Q 用户下限=Q 用户×R2
P 超额回收=(P 实时综合-P 中长期综合)×h
P 缺额回收=(P 中长期综合-P 实时综合)×h
其中：
Q 用户中长期为用户侧主体个体当月中长期净合约电量，包
含年度分月、月度、月内中长期净合约电量，以及分月省外
交易电量；
Q 用户为用户侧主体个体当月结算电量（不含跨月调整电
量、虚拟电厂调节量负荷类机组对应的调节电量）；

— 229 —
R1、R2 分别为用户侧中长期电量占比允许上下限系数；
P 中长期综合为所有发电侧主体当月中长期合约电价（不含滚
动撮合、分时段集中竞价交易）按对应时段中长期合约电量
占比进行加权平均的计算值；
P 实时综合为所有用户侧主体当月各时段实时市场价格按对
应时段中长期净合约电量占比进行加权平均的计算值；
h 为中长期偏差收益回收系数。
P 超额回收、P 缺额回收计算结果为负时取 0，单位均取元/兆瓦
时，四舍五入保留 2 位小数。
（六）发电侧中长期偏差收益回收：发电侧主体中长期
电量高于允许上限的电量部分或低于允许下限的电量部分，
以月度为周期，以厂为单位，分别进行超额收益回收或缺额
收益回收，计算方式如下：
R 发电超额收益=(Q 发电中长期-Q 发电上限)×P 超额回收
R 发电缺额收益=(Q 发电下限-Q 发电中长期)×P 缺额回收
Q 发电上限=Q 发电×W1
Q 发电下限=Q 发电×W2
P 超额回收=(P 中长期综合-P 实时综合)×h
P 缺额回收=(P 实时综合-P 中长期综合)×h
其中：
Q 发电中长期为发电侧主体所在电厂当月中长期净合约电量，
包含年度分月、月度、月内中长期净合约电量；
Q 发电为发电侧主体所在电厂当月结算电量（不含跨月调
整电量）；

— 230 —
W1、W2 分别为发电侧中长期电量占比允许上下限系
数；
P 中长期综合为所有发电侧主体当月中长期合约电价（不含滚
动撮合、分时段集中竞价交易）按对应时段中长期合约电量
占比进行加权平均的计算值；
P 实时综合为所有发电侧主体当月各时段实时市场节点电价
按对应时段中长期净合约电量占比进行加权平均的计算值；
h 为中长期偏差收益回收系数。
P 超额回收、P 缺额回收计算结果为负时取 0，单位均取元/兆瓦
时，四舍五入保留 2 位小数。
发电侧中长期交易超额、缺额收益回收以厂为单位计算
后，按照月度结算电量占比分配至厂内各机组。
第 13.9.4 条 结构类偏差费用
（一）阻塞费用：在某一结算时段，由于发电侧主体以
节点电价进行电能量电费结算，用户侧主体以统一结算点电
价进行电能量电费结算，发用电现货电能量电费不一致将产
生阻塞费用，按时段计算并按月累计，计算公式如下：
R 阻塞=Σ{Q 日前,t×[(P 日前统一,t-P 实时统一,t)-(P 日前,t-P 实时,t)]}+Σ[Q 实
时,t×(P 实时统一,t-P 实时,t)]
其中：R 阻塞为当月所有时段合计阻塞费用；
Q 日前,t 为发电侧主体 t 时段日前市场出清电量；
Q 实时,t 为发电侧主体 t 时段实时市场上网电量；
P 日前统一,t 为用户侧主体 t 时段日前市场统一结算点电价；
P 日前,t 为发电侧主体 t 时段日前市场节点电价；

— 231 —
P 实时统一,t 为用户侧主体 t 时段实时市场统一结算点电价；
P 实时,t 为发电侧主体 t 时段实时市场节点电价。
（二）优发优购曲线匹配偏差费用：指未参与电能量市
场交易的发电上网曲线（含省外来电，下同）超出居民、农
业等保障性用电曲线（含线损，下同）产生的发用电结算偏
差费用。月度偏差费用计算公式如下：
  
  0,max ,,,
,,,
ttt
ttt
QQQ
RPPQR
总市场发电总市场用电优发优购不匹配
市场发用调平非市场发电实时统一优发优购不匹配曲线匹配

 
其中：
R 曲线匹配为当月优发优购曲线匹配偏差费用；
Q 优发优购不匹配,t 为 t 时段未参与电能量市场交易的上网曲线
高于居民、农业等保障性用电曲线对应的电量；
P 非市场发电,t 为 t 时段未参与电能量市场交易上网电量的结
算价格（暂取为当月结算均价）；
Q 总市场用电,t 为 t 时段用户侧主体结算电量（含退补市场电
量，不含跨省跨区中长期合约）；
Q 总市场发电,t 为 t 时段发电侧主体总市场电量（含退补市场
电量）；
R 市场发用调平为当月优发优购曲线匹配偏差费用中产生的市
场不平衡费用。
第 13.9.5 条 各类市场运行费用，按照“谁产生、谁负
责，谁受益、谁承担”原则，在相关主体间分摊或返还，具
体分配原则如下：
（一）启动费用、空载费用及机组运行成本补偿费用由

— 232 —
新能源发电计划偏差电量（实际执行与实时出清偏差电量）、
未参与电能量市场的上网电量和用户侧主体按照当日结算
电量比例分摊。
（二）供热考核费用按照该时段上网电量比例返还至
直调公用燃煤发电机组。
（三）机组考核返还费用按当月用电量占比返还至全
体工商业用户，体现在次月工商业用户结算账单中。
（四）市场超额收益回收按当日结算电量比例返还至
用户侧主体。
（五）用户侧中长期偏差收益回收、发电侧中长期偏差
收益回收按照当月用电量占比返还至全体工商业用户。
（六）阻塞费用按照当月用电量占比分配至全体工商
业用户。
（七）优发优购曲线匹配偏差费用由并入山东电网的
所有发电企业和新型经营主体、全体工商业用户按照当月上
网电量、用电电量比例分摊。
第十节 结算查询及调整
第 13.10.1 条 经营主体对结算明细数据、结算依据计算
过程、结算依据内容等向电力交易机构提出查询或就结算账
单问题向电网企业提出查询的，收到结算查询后，电力交易
机构、电网企业应确认和评估查询是否有效，可要求经营主
体追加信息，若确认结算查询有效且需要修改结算依据或结
算账单，应按照规则进行调整

— 233 —
第 13.10.2 条 结算调整是指结算依据或电费账单正式
发布后，因故需对结算依据、电费账单调整而开展的追退补
及清算工作。
（一）追退补是指因市场经营主体原因或数据异常以及
其他规则允许情况，对已结算的电量、电费重新计算，在后续
结算周期进行费用多退少补。
（二）清算是指因政策或规则调整等原因，对已结算的电
量、电费重新计算，在后续结算周期进行费用多退少补。
第 13.10.3 条 结算调整应按照以下方式开展：若结算错
误影响多个经营主体，电力交易机构应重新进行结算计算，
并在最近一次结算周期内完成调整；无法在最近一次结算周
期内完成调整的，调整金额应在下个结算周期的结算依据中
记为“结算调整项目”费用。可根据结算周期内对单个经营
主体的影响设定阈值，超出阈值的，应在下个月的结算依据
中记为“结算调整项目”；低于阈值的，可每年定期开展统
一结算调整。
第 13.10.4 条 结算调整应按照以下原则开展：
（一）对于月度正式结算依据发布前发现的当月计量数
据、交易合同、出清结果、执行结果等基础数据调整，重新计
算有关经营主体的电能量电费及相关市场运行费用。
（二）对月度正式结算依据发布后发现的计量数据、交易
合同、出清结果、执行结果等基础数据调整，电力交易机构原
则上在最近一次结算调整周期内完成调整。
1.因结算基础数据错误、不可用或存在争议，需要提供

— 234 —
方重新提供信息时，应在每月 20 日前通过平台补推，并做
好记录。电力交易机构收到补推数据后，按结算调整原则统
筹处理。
2.电力交易机构根据调整后的计量数据、交易合同、出
清结果、执行结果等基础数据重新进行整体重算。重算结果
中各项结算科目与最近一次历史结算结果之差作为调整费
用，纳入处理月份月度正式结算依据。
3.若因调整发生至调整处理期间市场主体注销退市、户
号改类等原因造成的调整费用无法正常结算的，发电侧相关
调整费用汇总后按照处理月份发电侧主体结算电量占比分
摊或分享，用户侧相关调整费用汇总后按照处理月份用户侧
主体结算电量占比分摊或分享。电网企业应于每月 20 日前
将当月无法正常结算的主体名单信息推送至电力交易机构。
4.若日清计量或拟合、拆分的分时电量调整偏差绝对值
的累计值小于其差错发生月总上网（用电）电量 10%时，原
则上分时电量不再追溯至具体时段，只调整差错发生月份月
结电量。电能量电费按照差错月份其实时市场加权均价进行
退补调整，并对其具备追溯条件的市场运行费用进行退补调
整。
5.对发电侧及用电侧的出清数据、分时电量数据等退补
调整后，原则上不对统一结算点电价、零售监管封顶价格进
行调整。
6.电力用户跨月结算调整。直接参与市场交易用户和电
网企业代理购电用户发生电量差错的，在差错处理月份月度

— 235 —
结算时，按照以下原则对相关用户电能量电费进行退补结
算：批发用户、新型经营主体按照差错发生月份实时市场加
权平均价格进行电能量电费退补结算；电网企业代理购电用
户按照差错发生月份代理购电价格进行退补结算；零售用户
按照差错发生月份零售合同电能量电费平均结算价格进行
退补结算。
第 13.10.5 条 差错退补追溯期原则上自月度结算依据
发布之日起不超过 12 个月。
第 13.10.6 条 市场交易规则、结算规则、电价政策等发
生变化，需要调整电费的，由电力交易机构依照相应规则或
政策开展电费退补。
第十一节 其他结算事项
第 13.11.1 条 市场中止和价格管制时段，市场运营机构
按照规则或向山东能源监管办和省能源局报备的市场中止
和管制措施开展结算。其中市场紧急中止与管制情况下所造
成的成本，有明确责任主体的，由责任主体承担，无法确定
责任主体的，纳入电力市场本月或后续若干月的平衡资金，
由经营主体共同承担。
第 13.11.2 条 售电公司和电力用户签订零售合同，次月
1 日生效。零售合同提前终止后，当月按原零售合同正常交
易及结算。
第 13.11.3 条 对付款违约经营主体的处理应符合以下
要求：

— 236 —
（一）若经营主体未能在付款截止日前完成全额付款，
电网企业应及时告知电力交易机构，电力交易机构按规定向
经营主体发出违约通知。
（二）当电力交易机构发出违约通知后，电网企业应尽
快按照违约金额提出履约保函、保险的适用申请。电力交易
机构向履约保函、保险开立单位出具索赔通知及履约保函、
保险原件，要求开立单位支付款项。电网企业向经营主体付
款的总额不应超过实际收款及提取到的履约保函、保险金额
总和。
（三）电力交易机构向违约经营主体发出履约保函、保
险执行告知书，同时发出暂停交易通知，并做好相关信用记
录。
第 13.11.4 条 停牌期间其交易和结算权限如下：
（一）发电企业停牌期间，尚未履行完毕的合约电量仍
按本规则结算。
（二）参与批发市场交易的电力用户停牌期间，不得与
售电公司建立代理关系，尚未履行完毕的合约电量仍按本规
则结算。实际用电量与合约电量之间的偏差按市场实时价格
结算。
（三）售电公司停牌期间，暂停与零售用户新签订零售
合同，尚未履行完毕的合约电量仍按交易规则结算，实际用
电量与合约电量之间的偏差按实时市场价格结算，其签约的
电力用户可与其自主协商解除零售合同。
第 13.11.5 条 经营主体退出时结算方式如下：

— 237 —
（一）售电公司、电力用户退出当月仍根据原交易合同
结算。
（二）已参加市场交易的电力用户申请或强制退出的，
次月起改为电网企业代理购电，其价格按电网企业代理其他
用户购电价格的 1.5 倍执行。
（三）售电公司申请或被强制退出的，其签约的用户可
选择其他售电公司参与交易，改为电网企业代理购电的，其
价格按电网企业代理其他用户购电价格的 1.5 倍执行。
（四）被强制退出市场的经营主体，应缴清市场化费用
及欠费；售电公司及由售电公司代理参与交易的电力用户须
解除零售合同；被强制退出市场的经营主体，应按国家规定
妥善处理上述工作并支付电力市场结算差错追补费用。
第 13.11.6 条 其他营销事项结算方式如下：
（一）违章用电用户窃电或违章用电，相关电量不纳入
市场结算范畴，由电网企业按照有关规定开展电费结算。
（二）计量故障用户计量设备故障且不配合修复的，在
电网企业发出故障通知书的规定期限（5 日）后，其用电量
及后续退补电量均不纳入市场化退补结算范畴。故障期间用
户用电量暂按电量数据拟合办法开展电费结算。
（三）电力用户用电业务变更：
1.电力用户办理过户业务，原则上过户双方签字确认后，
次日 0:00 起的计量电量由新用户承担，次日 0:00 之前的计
量电量由原用户承担，电费于次月结算。过户后，新户未直
接参与市场交易的，由电网企业代理购电并执行代理用户终

— 238 —
端价格。
2.直接参与市场交易用户在电网企业提交过户申请，同
步提交《零售市场用户办理过户确认书》，明确售电公司与
用户已就过户业务达成一致意见。电网企业将用户过户申请
及《零售市场用户办理过户确认书》推送至电力交易中心，
电力交易中心为用户办理退市业务，期间电网企业可直接将
过户业务办理完毕。
3.对已直接参与市场交易的用电户号，其新增的计量点
随现有户号参与市场化交易结算，当月执行该用户交易价
格。
4.对用户发生并户的，并户前子户进行电费结算，并户
后按照主户交易信息进行结算，用户与售电公司须就变更后
市场化价格执行造成的影响协商一致。
5.对用户发生分户的，分户后新增的用电户号默认由电
网企业代理购电，当月执行电网企业代理购电价格标准，用
户与售电公司须就变更后市场化价格执行造成的影响协商
一致。
6.对用户发生销户的，电网企业代理购电用户按照当月
代理购电价格和实际电量进行结算。直接参与市场交易用户
原则上按照实际市场化电量结算，用户需在次月按照市场化
电费清算结果结清相关费用后完成销户流程。
7.对用户发生用电类别、电压等级变化的，按照变更前
后对应用电类别、电压等级在月度结算时进行分段结算。若
用户变更为居民（含执行居民电价的学校、社会福利机构、

— 239 —
社区服务中心等公益性事业用户）、农业用电，则变更后按
相应类别目录电价结算，同时用户根据相关流程申请办理退
市。
（四）变损电量对于“高供低计”或计算线损的市场用
户，其变损及线损电量以月度为计算周期，计入月度结算电
量进行结算。变损及线损电量按日计入日清电量，如当日有
抄表电量的，首先按照当日各时段抄表电量比例，计入当日
各时段计费用电量中；分摊后如有不平衡电量，不平衡电量
按照算术平均值分摊到 12 点-18 点 7 个时段；调平后仍有不
平衡电量时，将不平衡电量差值纳入 14 点时段用电量。如
当日无抄表电量的，首先按照算术平均值分摊到 24 个时段；
分摊后如有不平衡电量，不平衡电量按照算术平均值分摊到
12 点-18 点 7 个时段；调平后仍有不平衡电量时，将不平衡
电量差值纳入 14 点时段用电量。
（五）分表及定比定量电量计量电量按主分表计量的，
当分表电量大于主表电量时，按主表电量扣减。主表或分表
分时表码数据缺失时，按附件 3 计量数据拟合规则进行拟合。
存在定量或定比的，其定量或定比均按主表 24 节点分时电
量比例进行分摊计算。
（六）抄见电量调平。日时段累计抄见电量小于日总电
量时，将差值电量按尖、峰、平、谷、深谷时段电量比例分
摊至相应时段的第一个时点，调平后仍有不平衡电量的，将
剩余电量调平至平时段最后一个时点。
（七）不具备 96 点采集电量拟合。

— 240 —
第十四章 市场力行为监管
第一节 市场力行为
第 14.1.1 条 行使市场力行为指经营主体违反公平竞
争原则，损害市场公共利益、扰乱市场秩序等行为，主要包
括持留行为、市场串谋行为和市场操纵行为等。
第 14.1.2 条 持留行为指经营主体通过物理持留和经
济持留等不正当手段，影响市场成交结果，扰乱市场秩序的
行为。物理持留指经营主体故意限制自身发电能力，从而减
少市场有效供应、提高市场价格；经济持留指经营主体对部
分机组故意进行不经济的报价，从而抬高同一控制关系的经
营主体整体收益。
第 14.1.3 条 市场串谋行为指两个或两个以上不具有
实际控制关系的经营主体通过串通报价等方式协调其相互
竞争关系，从而使共同利润最大化的行为。
第 14.1.4 条 市场操纵行为是指经营主体通过无故改
变或虚假申报设备运行参数、无故改变设备运行状态、发布
干扰市场正常运行的信息等方式扰乱市场秩序的行为。
第二节 市场力行为识别和处置
第 14.2.1 条 在市场监测中发现以下情形的，电力市场
运营机构启动持留行为识别。
（一）机组设备非计划停运、故障或运行受限的；

— 241 —
（二）无故申请机组设备检修或延长检修期限的；
（三）无故降低机组出力的；
（四）突然改变报价习惯或报价方式，或以远高于市场
同类型机组边际成本进行市场申报的；
（五）系统边际条件发生变化导致机组在区域内拥有
市场力且行使市场力的；
（六）控制报价、在现货市场不成交，通过价差合约在
中长期交易套利的；
（七）其他涉嫌持留行为的情形。
第 14.2.2 条 在市场监测中发现以下情形的，电力市场
运营机构启动行使串谋行为识别。
（一）不具有实际控制关系的经营主体使用具有相同
或接近的计算机网络 IP 地址等进行交易申报的；
（二）不具有实际控制关系的经营主体拥有的信息化
交易平台存在数据交互的；
（三）不具有实际控制关系的经营主体频繁出现关联
性申报行为的；
（四）经营主体使用与其不具有实际控制关系的其他
经营主体的交易账号、密码或密钥等进行交易申报的；
（五）其他涉嫌市场串谋行为的情形。
第 14.2.3 条 在市场监测中发现以下情形的，电力市场
运营机构启动市场操纵行为识别。
（一）频繁改变设备运行参数；
（二）机组实际运行关键参数与事前注册信息存在较

— 242 —
大偏差的；
（三）发布或散布信息恶意引导市场价格走向，干扰市
场正常运行的；
（四）炒作可再生能源电力价格，以谋求在绿证交易和
碳排放交易中牟取暴利的；
（五）其他涉嫌市场操纵行为的情形。
第 14.2.4 条 市场运营机构对持留、市场串谋和市场操
纵行为进行识别，并将情况报告山东能源监管办和省发展改
革委、省能源局，山东能源监管办、省发展改革委、省能源
局按照职能分工查处。
第三节 市场力监测及缓解
第 14.3.1 条 山东能源监管办负责建立市场力监测机
制，市场运营机构负责对电力市场运行情况进行监测和评
估，定期提交市场监测分析报告，维护电力市场公平竞争秩
序。必要情况下，山东能源监管办可委托第三方独立机构开
展专项监测和评估。
第 14.3.2 条 为避免具有市场力的发电机组操纵现货
市场价格，需对发电机组进行市场力检测。通过市场力检测
的发电机组报价被视为有效报价，可直接参与市场出清，未
通过市场力检测的发电机组采用市场力缓解措施处理后，可
重新参与市场出清。
第 14.3.3 条 市场力监管采用两种机制，包括事前基于
容量控制的市场力抑制机制（以下简称“事前监管”）、事

— 243 —
后基于价格影响测试的市场力抑制机制（以下简称“事后监
管”）。
第 14.3.4 条 事前监管机制应用于现货市场，是常设型
市场力监管机制。现货市场中的日前市场（可靠性机组组合
及发电计划出清），于每日市场最终出清之前，对日前市场
（可靠性机组组合及发电计划出清）的竞价容量实施监管。
第 14.3.5 条 市场力缓解措施指未通过市场力检测时，
选定管制发电机组，并将其日前可靠性机组组合及发电计划
报价替换为核定的成本价格，然后重新组织市场出清。
第 14.3.6 条 事后监管机制应用于现货市场中的日前
可靠性机组组合及发电计划。事后监管机制是触发型市场力
监管机制，在达到触发条件时，实施基于经营主体价格影响
的市场力监管。
第四节 市场力行为事前监管
第 14.4.1 条 市场力事前监管包括日前可靠性机组组
合及发电计划安全约束机组组合（SCUC）事前监管和安全
约束经济调度（SCED）事前监管。日前市场不进行市场力
监管。
第 14.4.2 条 在安全约束机组组合（SCUC）事前监管
环节，若直调公用发电机组在日前可靠性机组组合及发电计
划申报的运行日发电成本高于申报监测价格、且机组未申报
运行日停机消缺，认定为不通过报价市场力检测，使用核定
成本（含税）叠加报价合理收益率πRY对机组报价进行替换。

— 244 —
机组申报发电成本根据预期发电出力和申报价格计算，
机组预期发电出力按照运行日各时段全网机组平均负荷率
确定。机组申报监测价格根据机组预期发电出力和核定成本
（含税）叠加报价合理收益率上限πYL计算。报价合理收益
率πRY和报价合理收益率上限πYL可根据电网供需形势进行
调整。
第 14.4.3 条 在日前可靠性机组组合及发电计划安全
约束经济调度（SCED）事前监管环节，对比发电机组日前
可靠性机组组合及发电计划出清加权平均价格与市场力检
测参考价格，当发电机组日前可靠性机组组合及发电计划出
清平均加权价格小于等于市场力检测参考价格时，认定为通
过市场力检测；当发电机组日前可靠性机组组合及发电计划
出清加权平均价格大于市场力检测参考价格时，认定为不通
过市场力检测。
第 14.4.4 条 日前可靠性机组组合及发电计划出清后，
计算出清加权平均电价PDA，判断是否高于触发事前监管机
制的基准电价PREF,DA。若高于基准电价，则触发事前监管条
件，计算具备潜在市场力的需求管制容量，将其对应管制机
组报价替换为核定的成本报价。
第 14.4.5 条 触发安全约束经济调度（SCED）事前监
管机制的基准电价PREF,DA基于发电主体出清结果及其核定
成本报价计算：
PREF,DA=
t,j Qt,j×Pt,j
REF,DA
t,j Qt,j ,∀t,j

— 245 —
其中，Qt,j为发电主体 j 在 t 时刻的出清出力值，Pt,j
REF,DA
为发电主体 j 在 t 时刻出清出力值对应核定成本报价。
第 14.4.6 条 各机组的核定成本报价为其核定发电成
本（含税）叠加合理收益，合理收益率πt,DA随各时段的供需
情况变化。其核定的成本报价为：
Pt,j
REF,DA=Cj×(1+πt,DA)
其中，Pt,j
REF,DA为发电主体 j 在 t 时刻的核定成本报价，Cj
为发电主体 j 的核定发电成本（含税），πt,DA为 t 时段的合
理收益率。
t 时段的合理收益率πt,DA随供需比rt的变化关系与电网
供需形势有关，如下所示。πt,DA和rt取值可根据山东电力市
场实际运行情况予以调整。
（一）未触发电力供需紧张条件时，市场供需比rt与合
理收益率πt,DA的变化关系如下表所示
市场供需比rt 合理收益率πt,DA
rt≤1.1 2.0
1.15≥rt>1.1 1.0
1.5≥rt>1.15 0.5
rt>1.5 0.2
（二）触发电力供需紧张条件时，市场供需比rt与合理
收益率πt,DA的变化关系如下表所示
市场供需比rt 合理收益率πt,DA
rt≤1.1 2.5
1.15≥rt>1.1 1.5
1.5≥rt>1.15 0.5
rt>1.5 0.2
第 14.4.7 条 电力供需紧张触发条件如下：
（一）运行日启动削峰需求响应或有序用电措施。
（二）运行日平均供需比小于rt平均（取值 1.5）或高峰

— 246 —
供需比小于rt高峰（取值 1.15）。
电力调度机构负责判断运行日电力供需形势，并通过电
力交易平台按日公布运行日是否触发电力供需紧张条件。
第 14.4.8 条 根据市场实际运行情况，触发安全约束经
济调度（SCED）事前监管后，将所有发电主体集合为一个
“虚拟寡头”，计算其受管制容量并进行监管。
第 14.4.9 条 安全约束经济调度（SCED）事前监管设
置两种价格管制方法，在运行中优先采用管制方法一，若管
制方法一未达到管制效果则采用管制方法二。事前监管机制
的具体实施步骤如下：
1.计算受管制容量
定义D0为目标交易时段的市场总需求。设置剩余供给指
数临界值ρ0
RSI，暂定为 0.8～1.1，可根据山东电力市场实际运
行情况予以调整。计算受管制容量S0
RBC。
S0
RBC=D0×ρ0
RSI
2.价格管制方法一
对所有发电机组按照机组报价从高到低排序，当机组的
报价高于替换报价时，使用机组替换报价Pt对机组报价进行
替换（合理收益率πDA取值暂定为 0.05～0.1，可根据山东电
力市场实际运行情况予以调整），直至满足管制容量需求。
具体实施步骤如下：
（1）触发事前市场力监管后，计算溢价率 P、报价基础
压缩比例 S 和机组替换报价Pt。
定义溢价率 P=（原始出清加权平均电价PDA/监管价格

— 247 —
PREF,DA-1）×100%；
当 P≤20%时，定义 S=20%；
当 30%≥P＞20%时，定义 S=30%；
当 P≥30%时，定义 S=40%。
对于需要进行报价监管替换的机组，将机组负荷率小于
等于全天机组平均负荷率的部分按照以下方式替换报价：
替换价格Pt=MIN（MAX（ε×核定成本价，机组报价×
（1-S-P）），机组报价）
ε为机组核定成本缩放比例系数，下同。
基于替换后的机组报价，重新进行日前市场出清，得到
日前市场出清平均价C1。
（2）若C1大于监管价格
定义 S=40%
对于机组负荷率小于等于全天机组平均负荷率的部分
按照以下方式替换报价：
替换价格Pt=MIN（MAX（ε×核定成本价，机组报价×
（1-S-P）），机组报价）
基于替换后的机组报价，重新进行日前市场出清，得到
日前市场出清平均价C2。
（3）若C2大于监管价格
定义 S=40%
定义溢价率P2=（C2/监管价格PREF,DA-1）×100%；
若P2≤10%，定义二次压缩比例S2=10%；
若P2＞10%，定义S2=15%。

— 248 —
1）对于机组负荷率小于等于全天机组平均负荷率的部
分按照以下方式替换报价：
替换价格Pt=MIN（MAX（ε×核定成本价，机组报价×
（1-S-P）），机组报价）
2）对于机组负荷率大于全天机组平均负荷率的部分按
照以下方式替换报价：
替换价格Pt =MIN（MAX（ε×核定成本价，机组报价
×（1-S2-P2）），机组报价）
基于替换后的机组报价，重新进行日前市场出清，得到
日前市场出清平均价C3。
（4）若C3大于监管价格
定义压缩比例 S=40%；
定义二次压缩比例S2=15%；
1）对于机组负荷率小于等于全天机组平均负荷率的部
分按照以下方式替换报价：
替换价格Pt= MIN（MAX（ε×核定成本价，机组报价×
（1-S-P）），机组报价）
2）对于机组负荷率大于全天机组平均负荷率的部分按
照以下方式替换报价：
替换价格Pt =MIN（MAX（ε×核定成本价，机组报价
×（1-S2-P2）），机组报价）
基于替换后的机组报价，重新进行日前市场出清，得到
日前市场出清平均价C4，并将日前市场出清结果作为市场结
算的执行依据。日前市场触发价格管制后，实时市场采用日

— 249 —
前市场管控后的机组替换报价进行出清。
3.价格管制方法二
对所有发电机组按照机组报价从高到低排序，当机组的
报价高于替换报价时，使用机组替换报价 Pt 对机组报价进行
替换（合理收益率πDA 取值暂定为 0.05～0.1，可根据山东电
力市场实际运行情况进行调整），直至满足管制容量需求。
触发事前市场力监管后，计算机组报价调减比率 Rm 和
机组替换报价 Pt。
报价调减比率 Rm=日前市场原始出清加权平均电价 PDA/
市场触发监管的基准电价 PREF,DA-1+调节系数 Mp
调节系数 Mp 可取为 5%~15%。
机组替换报价 Pt=MAX（机组核定成本报价，机组原始
报价×（1-Rm））
基于管制容量替换后的机组报价，重新进行日前市场出
清，获得日前市场出清结果，作为市场结算的执行依据。日
前市场触发价格管制后，实时市场采用日前市场管控后的机
组替换报价进行出清。
第 14.4.10 条 结合电力供需形势，定义电力供需紧张
和电力供需平衡两套市场力监管参数。月前根据次月电力供
需平衡研判结果，确定采用的市场力监管参数，并在电力交
易平台发布。
第五节 市场力行为事后监管
第 14.5.1 条 事后监管采用现货结算限价机制。现货市

— 250 —
场结算限价可参考燃煤发电度电燃料成本的 2 倍，迎峰度夏
和度冬期间上浮 20%，燃煤发电度电燃料成本由省发展改革
委价格处按月核定；现货市场结算限价机制按月执行，当现
货市场月度结算平均电价高于限价标准时，应按高于的比
例，对现货市场每个时点结算价格进行等比例缩小，确保现
货市场结算均价处于合理区间。
第 14.5.2 条 日前市场最终出清后，根据当日出清均价
判断是否达到触发事后监管的条件，若达到，则计算所有经
营主体的价格影响贡献率，贡献率为正的经营主体将被判定
为行使市场力，回收其市场超额收益并返还给市场化用户。
第 14.5.3 条 设 置 触 发 事 后 监 管 机 制 的 基 准 电 价
PREF,Post，市场初期暂设为机组的最大运行成本（含税）。日
前市场出清后，首先对当日监管程序的触发条件进行判断，
若全日市场出清的节点平均价格高于PREF,Post 的触发倍数
T D
，则启动当日监管程序；若当日监管程序未触发，则进
一步对历史监管程序的触发条件进行判断，若出清日前 7 天
（包括当日）的市场出清电价均价高于基准电价PREF,Post的触
发倍数T W
，则启动历史监管程序。
未触发电力供需紧张条件时，当日市场触发倍数T D
取
值 1.15；触发电力供需紧张条件时，当日市场触发倍数T D
取
值 1.2。前 7 天市场触发倍数T W
取值 1.0。后期视山东电力
市场实际运行情况，可对该值予以调整。
第 14.5.4 条 各个机组的运行成本
B E N
iP 设为机组核定
平均发电成本 ic 并附加一定的合理收益率πPost（πPost取值暂定

— 251 —
为 0.05～0.1，后期视山东电力市场实际运行情况，由山东能
源监管办予以调整），即：Pi
BEN= ic ∙(1+πpost)。
第 14.5.5 条 当日监管程序的具体实施步骤如下：
（一）价格影响测试
达到事后监管触发条件时，即启动监管，以发电集团为
对象，面向所有发电集团开展价格影响测试。
对发电集团j进行价格影响测试时，需将其所有发电机
组的报价替换为运行成本，并对市场重新出清计算，得到替
换后市场分时段发电节点平均价格 ,
A V E
j tP ；对比当日实际市场
分时段发电节点平均价格
A V E
tP ，测算发电集团j的价格影响
贡献率 jw ：

 




 
，
，
,
1
,
1 1
m ax[( )0]
m ax[( )0]
T
A V E A V E
t j t
t
j T n
A V E A V E
t j t
t j
P P
w
P P
其中，n 表示市场发电集团的个数，t表示交易时段，T
表示交易总时段数。
（二）市场超额收益
调整所有发电集团中所有机组的报价为运行成本，重新
出清得到市场分时段发电节点平均价格
A V E
tP ，此时市场超额
收益R 可表示为：

  
1
( )
T
A V E A V E
t t t
t
R G P P
其中， tG 为t时段的结算电量。
（三）市场超额收益分摊

— 252 —
依据发电集团 j的价格影响贡献率，该发电集团应分摊
的市场超额收益 jR 为：
    j jR R w
其中， 表示市场超额收益分摊系数，取值为 0.05~1.0。
（四）超额收益返还
将市场超额收益，按照市场化用户的交易电量比例进行
返还。
    
g
g
Q
R R Q
其中， gR 表示市场化用户g 的返还费用， gQ 表示市场
化用户g 在现货市场上的日交易电量，通过对分时段交易电
量的绝对值累加计算得到；Q 则表示所有市场化用户交易电
量的总和。
第 14.5.6 条 事后监管历史监管程序实施步骤与当日
监管程序实施步骤基本一致。
第十五章 信息披露
第 15.1 条 信息披露应遵循“安全、真实、准确、完整、
及时、易于使用”的原则。信息披露主体应当根据法律法规、
政策性文件的要求，配合提供相关数据和信息，并对信息披
露的真实性、准确性、完整性、及时性负责，不得有虚假记
载、误导性陈述或者重大遗漏。
为保证市场信息安全，电力交易机构应设置市场成员访
问权限，市场成员按照权限获取信息。

— 253 —
第 15.2 条 市场信息应通过统一的电力市场技术支持
系统、电力交易机构网站进行披露。电力交易机构负责电力
市场技术支持系统、电力交易机构网站的建设、管理和维护，
并为其他经营主体通过技术支持系统、电力交易机构网站披
露信息提供便利。电力市场技术支持系统、电力交易机构网
站安全等级应满足国家信息安全三级等级防护要求。各类市
场成员应当遵循真实、准确、完整、及时、易于使用的原则，
按规定在信息披露平台披露有关信息，并对所披露信息的真
实性、准确性、完整性、及时性负责。
第十六章 风险防控
第一节 基本要求
第 16.1.1 条 建立健全电力市场风险防控机制，防范市
场风险，保障电力系统安全和市场平稳运行，维护经营主体
合法权益和社会公共利益。市场成员应共同遵守并按规定落
实电力市场风险防控职责。
第 16.1.2 条 山东能源监管办应当建立健全交易机构
专业化监管制度，推动成立独立的电力交易机构专家委员
会，积极发展第三方专业机构，形成政府监管与外部专业化
监督密切配合的有效监管体系。
第 16.1.3 条 市场运营机构在山东能源监管办、省发展
改革委、省能源局等指导下，履行市场运营、市场监控和市
场风险防控职责。根据国家能源局、山东能源监管办的监管

— 254 —
要求，将相关信息系统接入电力监管信息系统，按照“谁运
营、谁防范，谁运营、谁监控”的原则，采取有效风险防控
措施，加强对市场运营情况的监控分析，按照有关规定定期
向山东能源监管办、省发展改革委、省能源局提交市场监控
分析报告。
第二节 风险防控与处置
第 16.2.1 条 电力市场风险类型包括不限于：
（一）电力供需风险，指电力供应与需求大幅波动、超
出正常预测偏差范围，影响电力系统供需平衡的风险。
（二）市场价格异常风险，指部分时段或局部地区市场
价格持续偏高或偏低，波动范围或持续时间明显超过正常变
化范围的风险。
（三）电力系统安全运行风险，指电力系统在运行中承
受扰动时，无法承受住扰动引起的暂态过程并过渡到一个可
接受的运行工况，或者在新的运行工况下，各种约束条件不
能得到满足的风险。
（四）市场交易异常风险，包含但不限于经营主体参与
市场交易时，违反公平竞争原则，通过使用不正当手段获取
不正当利益，损害市场公共利益、扰乱市场秩序等情况。
（五）履约风险，指经营主体签订的批发、零售合同，
由于经营主体失信、存在争议或不可抗力等原因而不能正常
履行，影响市场结算工作正常开展的风险。
（六）电力市场技术支持系统风险，指支撑电力市场的

— 255 —
各类技术支持系统出现异常或不可用状态，影响市场正常运
行的风险。
（七）网络安全风险，指因黑客、恶意代码等攻击、干
扰和破坏等行为，造成被攻击系统及其中数据的机密性、完
整性和可用性被破坏的风险。
第 16.2.2 条 市场风险监测以事前、事中为主。市场运
营机构按照山东能源监管办、省发展改革委、省能源局等要
求，加强对电力市场各类交易活动的风险防范和监测。
第 16.2.3 条 市场运营机构按照有关程序对市场风险
进行预警，并报告山东能源监管办、省发展改革委、省能源
局等有关部门。
第 16.2.4 条 市场运营机构负责编制各类风险处置预
案，包括风险级别、处置措施、各方职责等内容，并滚动修
编。风险处置预案经山东能源监管办、省发展改革委、省能
源局等部门同意后执行。
第 16.2.5 条 市场风险发生时，各方按照事前制定的有
关预案，在事中、事后采取相应的措施进行处置，尽可能减
小风险造成的后果，并按要求披露市场风险处置情况。
第 16.2.6 条 市场运营机构负责对市场风险进行记录
和认定。市场风险发生时，按照有关预案采取相应措施进行
处置，尽可能减少风险造成的后果。
第 16.2.7 条 市场运营机构建立停牌、复牌制度。经营
主体因违反交易规则及市场管理规定等原因停牌时，自停牌
之时起停止其交易权限。经营主体按要求完成整改，经市场

— 256 —
运营机构核实，报山东能源监管办、省发展改革委、省能源
局同意后，对该经营主体复牌。经营主体自复牌之日起恢复
其交易权限。
第 16.2.8 条 市场运营机构建立风险警示制度。当市场
运营机构认为必要时，可以分别或者同时采取要求报告情
况、谈话提醒、书面警示、公开谴责等措施中的一种或者多
种，以警示和化解风险。
第 16.2.9 条 出现下列情形之一的，市场运营机构可以
约见指定的经营主体高级管理人员或者从业人员谈话提醒
风险，或者要求经营主体报告情况：
（一）中长期市场价格或者现货市场价格出现异常。
（二）经营主体交易异常。
（三）经营主体持仓异常。
（四）经营主体涉嫌违规、违约。
（五）市场运营机构接到投诉涉及到经营主体。
（六）经营主体涉及司法调查。
（七）市场运营机构认定的其他情况。
第 16.2.10 条 市场运营机构实施谈话提醒应当遵守下
列要求：
（一）市场运营机构发出书面通知，约见指定的经营主
体高级管理人员或者从业人员谈话。
（二）市场运营机构安排谈话提醒时，应当将谈话时
间、地点、要求等以书面形式提前一天通知经营主体。
（三）谈话对象确因特殊情况不能参加的，应当事先报

— 257 —
告市场运营机构，经市场运营机构同意后可以书面委托有关
人员代理。
（四）谈话对象应当如实陈述、不得故意隐瞒事实。
（五）市场运营机构工作人员应当对谈话的有关信息
予以保密。
第 16.2.11 条 通过情况报告和谈话，发现经营主体有
违规嫌疑、交易行为有较大风险的，市场运营机构可以对经
营主体发出书面的“风险警示函”。
第 16.2.12 条 发生下列情形之一的，市场运营机构可
以在指定的有关媒体上对有关经营主体进行公开谴责：
（一）不按市场运营机构要求报告情况或者谈话的。
（二）故意隐瞒事实，瞒报、错报、漏报重要信息的。
（三）故意销毁违规违约证明材料，不配合调查的。
（四）经查实存在欺诈行为的。
（五）经查实参与操纵市场的。
（六）市场运营机构认定的其他违规行为。
第三节 履约风险和履约担保
第 16.3.1 条 基于交易成交价格、交易量、交易金额等
历史数据，电力交易机构定期评估经营主体在某类电力市场
的交易风险和总电力市场交易风险。
第 16.3.2 条 经营主体在某类电力市场中的交易风险，
是指经营主体在该类电力市场中进行交易产生的风险敞口。
第 16.3.3 条 经营主体的总电力市场交易风险，是经营

— 258 —
主体所参与的各类电力市场中的交易风险之和，包括经营主
体在中长期市场、现货市场、零售市场等所有类型的电力市
场中进行交易产生的、对电力交易机构或电网企业的风险敞
口。
第 16.3.4 条 市场履约风险分为交易履约风险和结算
履约风险两类。
第 16.3.5 条 交易履约风险按以下公式计算：
交易履约风险=∑单品种持有合约交易风险
单品种持有合约交易履约风险=单品种持有合约成本-单
品种持有合约价值×（1-Q%）
单品种持有合约成本=∑（买入合约量×买入合约价）-∑
（卖出合约量×卖出合约价）
单品种持有合约价值=单品种 T 日综合价格×单品种 T 日
净合约量
其中，Q%为下一个交易日该交易标的价格的涨跌幅限
额绝对值。
第 16.3.6 条 经营主体的结算履约风险由经营主体的
历史欠费、未到期账单费用、已清算交易费用、未清算交易
费用四部分组成，计算公式如下：
T 日的结算风险=历史欠费+未到期账单费用+已清算交
易费用+未清算交易费用
（一）历史欠费
经营主体的历史欠费，是指电力交易机构或电网企业已
经出具结算单据，但经营主体超过付款期限，截至 T 日尚未

— 259 —
支付的款项。
（二）未到期账单费用
经营主体的未到期账单费用，是指电力交易机构或电网
企业已出具正式结算账单，经营主体在付款期限内截至 T 日
尚未完成支付的款项。经营主体已结算并出具账单但未到期
的现货市场结算款项和中长期合约分割到相应时间段内的
结算款项等，均属于经营主体的未到期账单费用。
（三）已清算交易费用
经营主体的已清算费用，是指经营主体已经完成交易，
电力交易机构已开展日清算、但尚未完成结算、未出具正式
结算账单的款项。经营主体已交易并开展日清算、但尚未完
成结算流程的现货市场结算款项和中长期合同分割到相应
时间段内的结算款项等，均属于经营主体的已清算交易费
用。
（四）未清算交易费用
经营主体的未清算费用，是指经营主体已经完成交易，
但电力交易机构尚未完成日清算的款项。经营主体已交易但
未开展日清算的现货市场结算款项和中长期合同分割到相
应时间段内的结算款项等，均属于经营主体的未清算交易费
用。
T 日未清算交易费用=经营主体上一年度最大用电月日
平均用电量×4×P 未清算度电费用
P 未清算度电费用是指经营主体单位用电量对应的交易费用，单
位元/兆瓦时，取值为市场整体水平的预测值，由市场管理委

— 260 —
员会提出建议，经山东能源监管办、省能源局批准后执行。
T 日未清算交易费用计算值小于 1 万元的，按 1 万元计。
售电公司的 T 日未清算交易费用，以其代理用户上一年度最
大用电月日平均用电量为衡量标准。
第 16.3.7 条 参与电力市场交易的经营主体，应结合交
易的实际需要，按照相关规定要求向电力交易机构提交履约
担保。履约担保主要采用履约保函和履约保证保险两种形
式。
第 16.3.8 条 履约担保基本要求：
（一）履约担保均由电力交易机构负责收取和管理。
（二）企业集团财务公司只能对本集团成员单位开具
履约保函。
（三）电力交易机构建立履约担保管理工作制度，明确
履约担保的接收、管理、退还、使用申请、执行情况记录和
通报程序等。
（四）售电公司履约担保缴纳标准按照售电公司管理
办法标准执行，虚拟电厂（含负荷聚合商）履约担保缴纳标
准参照售电公司执行。同时注册售电公司和虚拟电厂（含负
荷聚合商）的法人单位，可以按照两类主体聚合资源的合计
结算电量标准，共用一份履约担保，履约担保保障范围需同
时覆盖售电公司和虚拟电厂。未能按时足额缴纳履约担保的
经营主体，电力交易机构有权根据相关规定对其采取暂停交
易资格等风险控制措施。
（五）当经营主体交易行为存在较大风险时，电力交易

— 261 —
机构有权要求经营主体追加履约担保额度。
由电力交易机构统一负责履约担保的计算、接收和管
理，组织经营主体按规定缴纳担保。
第 16.3.9 条 交易履约担保：
（一）现阶段，交易履约保函提交主体为售电公司，受
益人为电力交易机构。
（二）电力交易机构在每个中长期集中交易日闭市后，
计算经营主体应缴纳的交易履约担保额度。
（三）经营主体所提交的交易履约担保有效期至少应
覆盖其参与电力交易周期结束后第二个月月末。
交易履约担保覆盖范围为中长期集中竞价交易合约。
第 16.3.10 条 结算履约担保：
（一）现阶段，结算履约担保提交主体为售电公司、虚
拟电厂（含负荷聚合商），受益人为国网山东省电力公司。
（二）电力交易机构应在每日现货市场结算后，计算经
营主体应缴纳结算履约担保额度。
（三）结算履约担保有效期至少应覆盖经营主体参与
电力交易周期结束后第二个月月末。
结算履约担保额度覆盖范围为进入结算周期的中长期
交易市场合约、现货市场成交合约以及相关的零售合约。
第 16.3.11 条 经营主体以自愿为原则，在银行、保险
公司或本企业集团财务公司开立履约担保。
第 16.3.12 条 履约担保接收：
（一）履约担保提交人需向电力交易机构提交履约保

— 262 —
函原件或履约保证保险正本、承诺书及经办人身份证复印
件。承诺书需经营主体法定代表人签字并加盖经营主体单位
公章。
（二）为补足信用额度而重新开立履约担保的经营主
体，或原履约担保已过期需重新开立履约担保的经营主体，
应当将重新开立的履约保函原件或履约保证保险正本、承诺
书及经办人身份证复印件一并提交至电力交易机构。
电力交易机构收到经营主体提交的履约担保后，及时向
经营主体开具履约担保接收证明。
第 16.3.13 条 电力交易机构应将履约担保收取、执行
情况等相关信息及时上报山东能源监管办、省能源局。
第 16.3.14 条 履约担保执行：
（一）交易履约担保执行：经营主体持有的中长期典型
曲线交易合约被强制处理后出现亏损的，电力交易机构可使
用履约担保，并向履约担保开立单位出具履约保函原件或履
约保证保险正本，要求支付款项，同时向相关经营主体发出
执行告知书。
（二）结算履约担保执行：经营主体未缴纳或未足额缴
纳相关结算费用的，电网企业可向电力交易机构提出使用履
约担保申请，由电力交易机构向履约担保开立单位出具履约
保函原件或履约保证保险正本。
（三）交易中心向经营主体公示相关经营主体欠费情
况，公示期为 3 个工作日，公示结束无异议，向履约担保开
立单位要求支付款项，同时向相关经营主体发出执行告知

— 263 —
书。
第 16.3.15 条 履约担保退还：
（一）经营主体可向电力交易机构申请退还履约担保。
（二）经营主体申请退还履约担保需向电力交易机构
提供以下材料：电网企业对于该经营主体已完成费用结算的
相关依据、申请退还履约担保的书面申请、履约担保领取人
的授权委托书及经办人身份证复印件。申请退还履约担保的
书面申请和履约担保领取人的授权委托书需经营主体法定
代表人签字并加盖经营主体单位公章。
电力交易机构在收到经营主体申请后，在 5 个工作日内
对相关材料的完备性进行核验，在核验无误后及时退还相应
的履约担保。
第 16.3.16 条 电力交易机构定期对经营主体的风险情
况进行跟踪监控，并结合监控结果采取措施：
（一）经营主体所持有的中长期合约中，有未来六十天
进入交割日的，将对经营主体进行提示通知。提示通知的内
容包括：相应的中长期合约交割日、交割日即将计入待交割
结算风险的金额、准备结算履约保函的提示等。
（二）若经营主体的交易担保额度不足时，暂停其在中
长期市场的交易资格，并对其中长期市场典型曲线合约进行
强制处理。
若经营主体的结算担保额度不足时，则暂停其所持有的
交割月的年、月、周、日等中长期合约、现货市场成交结果
以及相关零售合约的结算资格。

— 264 —
第 16.3.17 条 当经营主体收到风险防控预警及告警通
知后，为了保证交易和结算的正常进行，可以采取措施减小
风险。
现阶段，降低结算风险的措施有：
（一）提交有效期覆盖至下一次担保收取日的结算履
约担保，从而提升结算信用额度。
（二）交清历史欠费，或支付未到期账单费用，从而减
少结算风险。
（三）现阶段，降低交易风险的措施主要是：提交有效
期覆盖至下一次收取日的交易履约担保。
第 16.3.18 条 为防范市场履约风险，电力交易机构可
采取暂停交易资格、合约强制处置、要求追加履约担保等强
制措施。
第 16.3.19 条 经营主体不满足风险控制要求的，暂停
其市场交易资格，电力交易机构可根据其担保缴纳情况，通
过市场对其所持有的中长期市场合约进行强制处置。其中，
售电公司不满足风险控制要求的，其签约的零售用户可选择
其他售电公司的零售套餐。
第 16.3.20 条 经营 主体未按 时足额 缴纳履约 担保额
度，经电力交易机构提醒仍未足额缴纳的，电力交易机构可
对其实施以下措施：
（一）对于不满足交易履约风险控制要求的经营主体，
暂停其在中长期市场的交易资格，或实施临时的净合约量限
制和累计交易量限制，在下一个交易日开始针对其所持有合

— 265 —
约实施强制处置，直至满足履约担保要求为止。
（二）对于不满足结算履约风险控制要求的经营主体，
暂停其在现货市场的交易和结算资格，对其所持有的已进入
交割的中长期合约按规则进行结算。
第 16.3.21 条 电力交易机构有权通过市场交易行为评
估，对存在恶意投机等较大风险的特定经营主体采取临时暂
停交易申报、追加履约担保等措施。
第 16.3.22 条 电力 交易机构 建立企 业法人及 其负责
人、从业人员信用记录，将其纳入统一的信息平台，使各类
企业的信用状况透明，可追溯、可核查。
第 16.3.23 条 经营主体必须依法合规、诚实守信地参
与交易和履行交易合同。经营主体发生违规行为受到处罚
的，应计入其信用记录。建立并完善失信制度，严重失信行
为直接纳入不良信用记录，并向社会公示；严重失信且拒不
整改、影响电力安全或严重影响电力市场秩序的，必要时可
实施限制交易行为或强制退出市场。
第 16.3.24 条 对纳入失信联合惩戒对象的经营主体，
由山东能源监管办、省能源局取消其电力市场交易资格，强
制其退出电力市场，3 年内禁止其再次进入电力市场。
第 16.3.25 条 电力市场从业人员（包括市场经营主体
所属从业人员及具有代理关系的中介）具有下列情形之一
的，山东能源监管办、省能源局可取消其电力市场从业资格，
1-3 年内禁止其再次进入电力市场，同时在交易平台中进行
公示：

— 266 —
（一）经司法机关认定有严重市场不良行为的。
（二）因不遵守市场规则受到行政处罚的。
第十七章 市场干预
第一节 市场干预条件
第 17.1.1 条 任何单位和个人不得非法干预电力市场
正常运行，不得实施地方保护、市场分割、指定交易、区域
壁垒等妨碍统一市场和公平竞争的政策。
第 17.1.2 条 市场干预分为政府干预和市场运营机构
干预。
第 17.1.3 条 发生下列情形之一的，由山东能源监管
办、省发展改革委、省能源局等根据职责作出市场干预决定，
包括临时中止市场运行、中止部分或全部规则的执行、价格
管制等措施，并委托市场运营机构实施市场干预：
（一）电力供应严重不足时。
（二）电力市场未按照规则运行和管理时。
（三）电力市场运营规则不适应电力市场交易需要，必
须进行重大修改时。
（四）电力市场交易发生恶意串通操纵市场的行为，并
严重影响交易结果时。
（五）市场价格达到价格限值且触发管控条件时。
（六）其他认为需要进行市场干预的情形。
第 17.1.4 条 发生下列情形之一的，市场运营机构可依

— 267 —
法依规采取市场干预措施：
（一）现货市场运行过程中出现以下情况时，市场运营
机构应按照安全第一的原则采取调整市场出清结果、实施调
度管控等措施对市场进行干预，做好市场干预期间的有关情
况记录并按信息披露办法规定向经营主体披露。
1.电力系统内发生较大事故或边界发生较大变化危及电
网安全的。
2.市场技术支持系统发生较大故障，导致交易短时间无
法正常进行的。
3.国家重大活动等处于特殊保电时期及电网特殊运行工
况，需临时调整系统计算参数的。
4.电力市场交易发生恶意串通操纵市场的行为，并严重
影响交易结果的。
5.市场发生其他较大异常情况的。
（二）现货市场运行过程中出现以下情况时，市场运营
机构应按照安全第一的原则采取取消市场出清结果、实施发
用电计划管理等措施对市场进行干预，并尽快报告山东能源
监管办、省发展改革委、省能源局：
1.电力系统发生故障导致网络拓扑发生重大变化，或当
电网整体、局部发生稳定破坏，严重危及电网安全时。
2.因重大自然灾害、突发事件等原因导致电网运行安全
风险较大时。
3.电力市场技术支持系统发生重大故障，导致无法按照
市场规则进行出清和调度时。

— 268 —
4.其他认为需要进行市场干预的情形。
5.山东能源监管办、省发展改革委、省能源局作出暂停
市场交易决定的。
第 17.1.5 条 经营主体出现以下情况时，山东能源监管
办、省发展改革委、省能源局可以暂停其参与全部或某类市
场化交易品种：
（一）存在不履行合约、欠费等不良市场行为的。
（二）滥用市场力、串通交易、合谋获利等影响市场化
交易公平开展的。
（三）存在恶意报价等扰乱市场秩序行为的。
（四）认为其他有必要的情形。
第 17.1.6 条 经营主体出现以下情况时，市场运营机构
按照要求暂停其交易资格：
（一）违反市场规则，山东能源监管办、省发展改革委、
省能源局要求限时整改的。
（二）违反市场管理规定，经市场运营机构核实，并出
具书面通知且拒不改正的。
第二节 市场干预内容
第 17.2.1 条 市场运营机构须按要求记录干预的原因、
措施，分析存在的问题，形成方案建议，并尽快向山东能源
监管办、省发展改革委、省能源局等有关部门备案。
第 17.2.2 条 市场运营机构应详细记录市场干预期间

— 269 —
的有关情况，包括干预时间、干预人员、干预操作（范围、
对象、手段等）、干预原因和结果等，涉及《电力安全事故
应急处置和调查处理条例》（中华人民共和国国务院令第 599
号）规定的电力安全事故等级的事故处理情形除外。同时按
信息披露办法规定向经营主体披露，并向山东能源监管办、
省能源局报告。
第 17.2.3 条 市场干预期间的干预触发条件、干预规则
等由山东能源监管办、省发展改革委、省能源局等有关部门
制定。若干预期间机组总发电收入低于核定的总发电成本
（包括调用停机机组的启动成本），应按照核定的总发电成
本对机组进行结算。
第 17.2.4 条 当采用价格管制的方式干预市场时，管制
定价的制定应综合考虑市场供需情况、电力稀缺价值以及机
组变动成本等因素，定期根据市场运行情况更新、调整计算
方法，并同步建立与结算联动的机制。
第 17.2.5 条 发生价格异常情况时，省发展改革委、山
东能源监管办、省能源局等可以临时委托市场运营机构采取
价格管制的方式来干预电力市场，并宣布相应的交易时段为
价格管制期。
（一）当市场出清得到的节点电价超过市场出清价格上
限时，该节点在该交易时段的节点电价用出清价格上限代
替。当市场出清得到的节点电价低于市场出清价格下限时，
该节点在该交易时段的节点电价用出清价格下限代替。
（二）在规定时间内无法完成市场出清公示时，相应交

— 270 —
易时段用上一个同类型交易日（与运行日相同类型的上一个
工作日、周六、周日或法定节假日）相同时段的现货市场价
格。
（三）其他价格管制的情形。
上述情况均不再发生时，从下一个时段开始，价格管制
期自动终止。
第 17.2.6 条 保供电时期处理机制。保供电时期，为保
证电网安全和保供电区域的供电可靠性，不安排单一故障导
致电网稳定破坏、导致一般及以上电力安全事故、导致重大
不良影响的用户停电事件和超过设计能力和运行规定的运
行方式。根据保供电等级要求，原则上保持保供电区域的电
网全接线运行，不新增发输变电检修工作并减少设备操作，
不安排对电网安全有影响的涉网试验和设备启动，不安排操
作量大、施工作业复杂、大型机械作业的检修工作。
第 17.2.7 条 重大自然灾害影响期处理机制。台风、冰
灾、山火、洪水、地震等重大自然灾害时期，为了保障受灾
地区的人民生活和重要用户用电，根据灾害影响的范围和程
度，可采取开机、停机、临时安排输变电设备停运、临时中
止输变电检修恢复送电等措施。
第 17.2.8 条 特殊管控要求处理机制。为落实政府部门
的特殊管控要求，部分时期存在需要对特定区域电厂进行发
电管控的情况，若管控要求体现为电量约束，管控期内该区
域机组在现货市场出清时需同时满足电量约束要求；若管控
要求体现为机组出力上限或下限要求，则管控期内该机组在

— 271 —
现货市场出清时需同时满足出力约束；若管控要求体现为机
组固定出力，则管控期内该机组固定出力，作为价格接受者
不参与市场定价。
第 17.2.9 条 电力供不应求时段（未启动市场中止时）
处理机制。在日前市场、实时市场组织环节，当预测部分时
段存在电力供不应求情况且未达到启动市场中止的条件时，
优先调用市场化需求响应资源。若预计调用市场化需求响应
资源后电力供应满足需求，则根据需求响应量调整负荷预测
数据，根据调整后的负荷预测数据进行市场出清。若调用市
场化需求响应资源后电力供应仍不满足要求，则根据相关规
定启动有序用电方案，直至电力供应满足要求，并根据调整
后的负荷预测数据进行市场出清。
第三节 市场中止和恢复
第 17.3.1 条 当触发市场干预条件，且市场中止之外的
措施不足以将市场恢复到正常运行状态，由山东能源监管
办、省发展改革委、省能源局做出市场中止决定，并委托市
场运营机构实施。市场运营机构应立即发布市场中止声明。
突发情况时，市场运营机构可按规定进行市场干预，并做好
相关记录，事后由山东能源监管办、省发展改革委、省能源
局做出是否中止市场的决定并发布。
第 17.3.2 条 当异常情况解除、电力市场重启具备条件
后，经山东能源监管办、省发展改革委、省能源局同意，市
场运营机构按程序恢复市场正常运行。市场恢复通知应按要

— 272 —
求提前向经营主体发布。
第 17.3.3 条 市场中止条件一：供需紧张。当面临严重
供不应求情况，已严重威胁电网安全运行时（电力供应缺口
超过全网最大用电负荷的一定比例时，具体比例由政府部门
确定），根据相关规定启动有序用电方案，政府部门可依照
相关规定和程序暂停市场交易。
第 17.3.4 条 市场中止条件二：市场运营异常。有下列
情形之一的，山东能源监管办、省能源局可做出中止电力市
场交易的决定，并向电力市场成员公布中止原因：
（一）电力市场未按照规则运行和管理的；
（二）电力市场交易规则不适应电力市场交易需要，必
须进行重大修改的；
（三）电力市场交易发生恶意串通操纵市场的行为，并
严重影响交易结果或导致市场秩序受到严重扰乱的；
（四）技术支持系统（含电力交易平台、调度运行技术
支持系统、自动化系统、数据通信系统等）发生重大故障，
导致市场交易无法正常组织时；
（五）电力市场运营发生其他严重异常情况的。
第 17.3.5 条 市场中止条件三：影响电网安全运行的突
发情况。当出现如下情况时，市场运营机构根据山东能源监
管办、省发展改革委、省能源局的委托，按照安全第一的原
则处理事故和安排电力系统运行，必要时可以中止电力现货
市场交易，并尽快报告山东能源监管办、省发展改革委、省
能源局：

— 273 —
（一）因发生突发性的社会事件、严重自然灾害等严重
影响电力供应或电网安全时；
（二）发生重大电源或电网故障，影响电力有序供应或
电力系统安全运行时；
（三）出现其他影响电网安全运行的重大突发情况时。
第 17.3.6 条 当市场中止时，采用如下的处理措施：
市场中止处理措施分为市场短时（一周及以内）中止市
场交易或长时（一周以上）中止市场交易等措施。
（一）当市场短时（一周以内）中止时：
1.日前市场电能量市场短时中止时，当日不开展日前电
能量市场出清，电力调度机构基于当前机组开机组合，以保
障电力有序供应、保障电网安全运行为原则，综合考虑运行
日电网负荷预测、新能源预测、跨省区送电交易结果等边界
条件，编制下达运行日的机组组合和发电调度计划。以运行
日实际执行的结果和实时电能量市场价格作为运行日的日
前电能量市场出清结果。
2.实时电能量市场中止时，相应时段内不开展实时电能
量市场出清，电力调度机构在当前机组开机组合的基础上，
以保障电力有序供应、保障电网安全运行为原则，基于最新
的电网运行状态与负荷预测信息，对发电机组的实时发电计
划进行调整。对于市场中止期间对应的结算时段，若日前市
场正常开展，事后基于发电机组日前报价重新组织实时电能
量市场出清，采用相同时段的实时市场价格作为实时市场的
结算依据；若日前市场不能正常开展，事后基于发电机组核

— 274 —
定成本报价（采用机组核定发电成本（含税）叠加合理收益
对机组报价进行替换）重新组织实时电能量市场出清，采用
相同时段的实时市场价格作为实时市场的结算依据。
3.辅助服务市场中止时，电力调度机构根据系统需求调
用辅助服务，事后以实际执行结果和市场中止前的有效报价
重新组织出清，出清的辅助服务市场价格作为辅助服务市场
结算依据。
4.因技术支持系统（包括超短期负荷预测、新能源预测、
SCADA 实时量测数据等系统）故障导致实时市场边界数据
发生异常突变时，电力调度机构在当前机组开机组合的基础
上，以保障电力有序供应、保障电网安全运行为原则，基于
实际的电网运行状态与负荷预测信息，对发电机组的实时发
电计划进行调整。对于因技术支持系统故障导致实时市场边
界数据异常期间对应的结算时段，事后基于经营主体日前报
价重新组织实时电能量市场出清，作为实时市场的结算依
据。
（二）当市场长时（一周以上）中止时，市场运营机构
中止现货市场相关工作，转为“三公”调度模式运行，按照
该月中长期交易（不含滚动撮合以及分时段集中竞价）加权
平均价格结算。
第 17.3.7 条 电力交易机构和电力调度机构应制定电
力市场干预、中止和暂停期间的应急预案，用于市场干预、
中止和暂停期间的电费结算等市场运营相关事宜，并将预案
报山东能源监管办、省发展改革委、省能源局审查同意后执

— 275 —
行。电力调度机构应予以配合，并保证市场应急期间电力系
统正常运行。若发生市场中止与管制，电力交易机构和电力
调度机构应分别详细记录中止与管制应急期间有关原因、措
施，并向山东能源监管办、省发展改革委、省能源局提交报
告，并向各相关市场成员公布。市场中止与管制由电力交易
机构或电力调度机构通知相关经营主体，通知的内容包括市
场中止与管制的原因、范围和持续时间。市场紧急中止与管
制情况下所造成的成本由经营主体共同承担。
第 17.3.8 条 异常情况解除后，市场运营机构按有关程
序恢复市场正常运行。
第十八章 电力市场技术支持系统
第一节 基本要求
第 18.1.1 条 电力市场技术支持系统是支持电力市场
运营的计算机、数据网络与通信设备、各种技术标准和应用
软件的有机组合。
第 18.1.2 条 电力市场技术支持系统建设应当符合规
定的性能指标要求，具备能量管理、交易管理、电能计量、
结算系统、合同管理、报价处理、市场分析与预测、交易信
息、监管系统等功能。
第 18.1.3 条 电力市场运营机构负责管理和维护电力
市场技术支持系统，保障电力市场运营所需的交易安全、数
据安全和网络安全。电力市场技术支持系统建设应当符合规

— 276 —
定的性能指标要求，以市场规则为基础，统一规划、统一设
计、统一管理、同步实施、分别维护，根据电力市场发展的
需要及时更新。
第 18.1.4 条 山东电力市场技术支持系统主要包括山
东电力交易平台以及与市场交易有关的电力调度运行技术
支持系统等。本规则中简称“技术支持系统”。技术支持系
统必须符合国家有关技术标准、行业标准和有关的国际标
准，按照山东电力市场规则的具体规定，遵循统一开发、配
套建设、统一管理、分别维护的原则组织实施。技术支持系
统应保障电力市场运营所需的交易安全、数据安全和网络安
全，并具备可维护性，适应电力市场逐步发展完善的需要。
第 18.1.5 条 电力市场技术支持系统与市场成员及市
场运营所需相关系统的数据通信应符合相关标准和通信协
议。
第 18.1.6 条 电力市场技术支持系统功能规范要求：
（一）电力市场技术支持系统应符合国家有关技术标准
和行业标准。
（二）电力市场技术支持系统所有软、硬件模块应采用
冗余配置。
（三）电力市场技术支持系统应建立备用系统或并列双
活运行系统，实现双套系统互为主备和并列运行。
（四）电力市场技术支持系统应保障电力市场运营所需
的交易安全、数据安全和网络安全，并具备可维护性、适应
性、稳定性，适应电力市场逐步发展完善的需要。

— 277 —
（五）电力市场技术支持系统须对电力市场的经营主体
注册管理、数据申报、合同分解与管理、市场出清、调度计
划编制、安全校核、辅助服务、市场信息发布、市场结算、
市场运行监控等运作环节提供技术支撑，保障电力市场稳定
运行。
（六）电力市场技术支持系统应具备数据校验功能，支
持对规则配置和生效设置的校验，包括各类分项数据的单一
合理性验证、各种关联数据的相关性验证。
（七）电力市场技术支持系统应能够按照相关要求和数
据接口规范提供数据接口服务，支持市场成员按规定获取相
关数据，市场成员在使用数据接口服务时应满足相关网络安
全要求。
（八）电力市场技术支持系统应具备在线监测功能，按
有关规定对市场运营情况进行监测，并向国家能源局派出机
构、省（区、市）有关主管部门开放相应的访问权限。
（九）现货结算子系统应充分考虑未来发展趋势，统筹
规划系统功能的维护管理与扩展升级，满足市场全周期全品
种结算要求。
第 18.1.7 条 电力市场技术支持系统第三方校验要求：
（一）电力市场技术支持系统投入运行前，应由国家能
源局派出机构、省能源局组织第三方开展市场出清软件的标
准算例校验。
（二）电力市场技术支持系统应通过第三方校验，确保
电力现货市场技术支持系统算法模型、市场出清功能和结果

— 278 —
与现货市场规则一致，同时满足出清时效性及实用性的要
求。
（三）电力市场技术支持系统由国家能源局派出机构、
省能源局遵循利益回避原则组织独立第三方开展校验。
第 18.1.8 条 电力市场技术支持系统数据交互和管理
的要求：
（一）电力市场技术支持系统交互应支持多周期多品种
电力交易全过程业务，相关数据交互应确保流程清晰、数据
准确、责任明晰，可支持市场出清的离线仿真。
（二）电力市场技术支持系统数据交互应满足《中华人
民共和国网络安全法》《电力监控系统安全防护规定》《电
力监控系统安全防护方案》等法律法规和相关文件要求。
（三）电力市场技术支持系统交换数据精度应满足电力
市场运行规则要求。
（四）电力市场技术支持系统交换的数据应由市场运营
机构、经营主体和承担计量、资金结算等服务的单位按各自
职责进行采集、提供和核验，并负责数据准确性。
第 18.1.9 条 参与绿色电力交易的新能源项目应在国
家可再生能源发电项目信息管理平台系统完成建档立卡，在
国家绿证核发交易系统注册绿证账户。国家绿证核发交易系
统、营销系统、电力调度运行技术支持系统与电力交易平台
基础数据应保持一致。
第二节 现货市场技术支持系统

— 279 —
第 18.2.1 条 电力调度机构负责现货市场技术支持系
统建设运营，并建立现货市场运营监测及风险防范工作制
度。
第 18.2.2 条 调度运行技术支持系统账号管理：
（一）新建（包括扩建、改建）电厂应在升压站启动前
30 天向电力调度机构申请开通调度运行技术支持系统账号，
经审核同意后生效。
（二）退役机组完成退役手续办理后，电力调度机构应
在 5 个工作日内注销其调度运行技术支持系统账号。
（三）电厂若因人员变动等情况需办理账号变更，应向
电力调度机构提交账号变更申请，经审核同意后生效。
第 18.2.3 条 供热机组在线监测系统
（一）供热机组发电调度原则。供热机组须将供热信息
接入热电机组在线监测系统，对于技术条件达不到实施“以
热定电”要求的，视同纯凝机组调度。
供热机组以保证供热安全和电网运行安全为前提安排
发电，以供热为主要任务，按“以热定电”原则确定的上网
电量优先上网。
（二）供热工况实测变更。当实际供热工况持续 30 天
明显偏离实测工况时，供热电厂可向省能源局提交重测申
请，获省能源局许可重测后，电厂应重新组织对供热工况进
行实测，并将更新后的实测报告及评审意见一起报省能源
局、山东能源监管办以及电力调度机构。电力调度机构接到
有资质的第三方机构出具的重测报告后 3 个工作日，按照更

— 280 —
新后的实测工况进行调度。实际供热工况明显偏离实测工况
含以下情况：
1.实际供汽流量需求超过上次试验最大供汽流量的 5%；
2.与实测工况相比，机组正常运行时出力上（下）限变
化量超过机组额定出力的 5%。
（三）供热电厂厂区内的供热首站送出管道全停时不计
为供热量偏差时段；供热机组数据采集设备故障时，经核实
后采用供热电厂保存的现场数据重新计算供热量偏差考核。
供热电厂应在 7 个工作日内通过调度管理应用系统（OMS）
向电力调度机构提报供热免考核申请。
（四）经省有关主管部门委托，电力调度机构组织第三
方专业人员不定期对供热电厂供热量数据进行核查，对于供
热量参数确实存在人为修改情况的供热机组，一是对供热机
组进行考核，考核电量为供热量参数人为修改期间供热机组
发电量的 30%。二是在后续机组组合需要对申报供热机组进
行调减时优先调减。
第 18.2.4 条 技术支持系统异常处理：
（一）电厂运行值班人员发现或接到自动化设备故障的
通知后，应立即联系自动化运维人员进行处理，并向电力调
度机构自动化值班员汇报情况。其中，发生遥控、遥调（AGC、
AVC）等控制功能异常时，应立即报告电力调度机构当值调
度员并采取相应措施。
（二）发生自动化系统或设备重大异常事件、电力二次
系统网络与信息安全事件时，运行维护单位应立即启动专项

— 281 —
应急预案，在 1 小时之内向电力调度机构自动化值班员口头
报告事件发生和处理的基本情况，并于 2 个工作日内通过故
障处理报告书面上报。
（三）当技术支持系统运行异常导致发布的市场出清结
果出现差错时，应重新按照原有边界条件重新进行出清计
算，得到校正之后的出清结果，并及时向市场成员发布。
若重新计算校正结果后，出清结果尚未执行，则按校正
之后的结果执行。
若重新计算校正结果后，出清结果已经执行，但市场未
正式结算，则按校正之后的结果结算。
若重新计算校正结果后，市场已经正式结算，则按照市
场交易结算差错退补的相关原则进行电费的退补。
第 18.2.5 条 实时运行中，为防止超短期负荷预测偏
差、新能源出力预测偏差、新能源执行计划偏差等造成系统
调频容量无法满足电网安全运行要求时，技术支持系统应具
备偏差调整功能，将当前时刻超短期预测偏差、新能源执行
偏差等系统偏差量滚动修正至下一计算周期参与市场出清。
第 18.2.6 条 实时运行中，技术支持系统应具备安全校
核功能，包括基态潮流校正、断面传输功率控制，其中基态
潮流安全校正结果应满足电力系统安全稳定导则中相关要
求（任一元件断开，电力系统应能保持稳定运行和正常供电，
其他元件不过负荷，电压和频率均在允许范围内），线路载
流量可根据电网实际情况进行灵活调整。
第 18.2.7 条 实时运行中，技术支持系统应具备根据国

— 282 —
调中心和华北分中心最新发布的运行日省间联络线计划，自
动修改运行日省间联络线计划的功能。
第三节 零售市场技术支持系统
第 18.3.1 条 零售市场技术支持系统包括零售平台等
根据零售市场实际需要，支撑开展零售交易的技术支持系
统。零售平台是电力交易平台的重要组成部分，电力交易机
构负责零售平台建设运营，承担零售平台有关零售交易活动
管理，并建立零售市场运营监测及风险防范工作制度。
第 18.3.2 条 电力交易机构负责零售平台及移动应用
建设，提升用户交易安全性、便捷性。
第 18.3.3 条 零售平台建设应符合国家有关技术和行
业标准，保障电力零售市场运营所需的用户信息安全、数据
安全和网络安全，并具备可维护性，适应电力零售市场逐步
发展完善的需要。
第 18.3.4 条 零售平台应具备电力零售套餐制定、发
布、下架，零售合同自动生成、签订、变更、续约、解约，
零售结算，用电曲线查询、电量或基准曲线申报等功能。
第 18.3.5 条 零售平台应为经营主体提供简洁、直观的
售电公司、零售套餐展示，并具备零售套餐比选、筛选、排
序、价格估算、价格曲线展示等辅助决策功能，支持多种价
格和电量单位换算，突出展示套餐关键信息。零售用户可在
电力交易平台自由搜索并选择符合条件的售电公司和零售
套餐。

— 283 —
第 18.3.6 条 零售平台应具备售电公司信用评价等级
展示，信息交互等功能。
第 18.3.7 条 零售平台具备零售市场信息披露功能。零
售市场信息披露内容应包括市场均价信息、零售套餐结算均
价、套餐签约数量、零售市场联动基准价格等关键信息。
第 18.3.8 条 电力交易机构积极拓展零售平台的手机
App 等移动端应用，并借助人脸识别等技术手段，适当简化
低压用户的市场注册及零售交易流程，提升用户体验。
电力交易机构及时发布零售交易相关的平台操作手册、
培训视频、明白纸等，会同电网企业、售电公司做好零售用
户培训服务。
第十九章 争议处理
第 19.1 条 经营主体之间、经营主体与市场运营机构之
间、经营主体与电网企业之间因参与电力批发市场发生争议
的，市场成员可自行协商解决，协商无法达成一致时可先通
过市场管理委员会调解，也可向国家能源局派出机构、省有
关主管部门申请行政调解；调解不成的可通过仲裁、司法等
途径解决争议。
第 19.2 条 市场成员应按照以下规定时间提出争议调
解申请：
（一）对于出清价格、结算依据中的电量或金额有争议
的，应在市场运营机构给出查询回复后的 10 个工作日内以
书面方式提出。

— 284 —
（二）对于结算凭证中的电量或金额有争议的，应在电
网企业给出结算查询回复后的 10 个工作日内以书面方式提
出。
（三）对于其他争议，市场成员应在事件发生之日起 2
年内提出。
第 19.3 条 市场成员有义务为国家能源局派出机构、省
有关主管部门提供争议处理所需的数据和材料。承担调解工
作的相关人员应遵守保密规定，不得泄露因调解工作知悉的
商业秘密。
第二十章 法律责任
第 20.1 条 电力市场运营机构违反《电力市场运行基本
规则》及其配套规则和本规则规定，有下列情形之一的，按
照《电力监管条例》第三十三条的规定处理：
（一）不按照规则规定组织交易的。
（二）未经电力监管机构审定同意，擅自出台交易细则
开展相关电力市场活动的。
（三）擅自执行未按法定权限、程序制修订的规则的。
（四）其他违反规则规定且造成社会不良影响的。
第 20.2 条 任何单位和个人扰乱电力市场运营机构的
秩序且影响电力市场活动正常进行，或者危害电力市场及相
关技术支持系统安全的，按照有关规定处理；构成犯罪的，
依法追究刑事责任。

— 285 —
第二十一章 附则
第 21.1 条 本规则由山东能源监管办会同省发展改革
委、省能源局负责解释。
第 21.2 条 本规则自 2025 年 9 月 1 日起施行，有效期三
年。

— 286 —
附件 1 名词解释
1.电力批发市场（Wholesale Electricity Market）：发电
企业和电力批发用户或售电公司之间进行电力交易的市场，
主要包括通过市场化方式开展的中长期电能量交易、现货电
能量交易、辅助服务交易等。
2.电力零售市场（Retail Electricity Market）：在批发市
场的基础上，由电力零售商和电力用户自主开展交易的市
场。
3.电力现货市场（Electricity Spot Market）：通过现货交
易平台在日前及更短时间内集中开展的次日、日内至实时调
度之前电力交易活动的总称。
4.中长期交易（Mediumand Long-term Transaction）：对
未来某一时期内交割电力产品或服务的交易，包含数年、年、
月、周、多日等不同时间维度的交易。中长期交易合同包括
实物合同和财务合同。
5.安全校核（Power System Security Analysis）：对检修
计划、发电计划、市场出清结果和电网运行方式等内容，从
电力系统运行安全角度分析的过程。分析方法包括静态安全
分析、暂态稳定分析、动态稳定分析、电压稳定分析等。
6.市场运营机构：包括电力交易机构（山东电力交易中
心有限公司）和电力调度机构（山东电力调度控制中心）。
7.发电企业：符合市场准入条件，依法取得或者豁免电
力业务许可证（发电类）的企业。
8.电力用户：特指工商业用户，分为直接参与市场交易

— 287 —
用户、电网企业代理购电工商业用户。
9.直接参与市场交易用户：直接参与批发市场的电力用
户，称为批发用户；在零售平台与售电公司签订零售合同，
向售电公司购电的电力用户，称为零售用户。
10.电网企业代理购电工商业用户：暂未直接参与市场
交易、由电网企业通过市场化方式代理购电的工商业用户。
11.售电公司：符合市场准入条件，提供售电服务或配
售电服务的经营主体。
12.直调公用机组：并入山东电网，接受省调直接调度
的公用燃煤机组、燃气机组、核电机组、抽水蓄能电站。
13.新能源场站：并于山东电网的集中式管理的风电场、
光伏电站和分散式风电场、分布式光伏电站。本规则中新能
源场站暂不包括扶贫项目。
14.虚拟电厂（Virtual Power Plant, VPP）：实现分布式
发电、用户侧储能设备和可控负荷的聚合、优化和控制的组
织或系统。虚拟电厂运营商是指开展虚拟电厂资源聚合业
务，并参与电力系统运行或电力市场的主体。
15.发电侧主体：并入山东电网的直调公用机组、地方
公用电厂、并网自备电厂、新能源、独立新型储能电站（发
电）、发电聚合商虚拟电厂（发电）等。
16.用户侧主体：参与电力批发市场的售电公司、批发
用户、电网代理购电、独立新型储能电站（用电）、虚拟电
厂（用电）等。
17.市场注册（Market Registration）：指市场交易成员

— 288 —
将用于取得经营主体资格相关的信息和资料提交给市场运
营机构并获得经营主体资格的过程。
18.市场出清（Market Clearing）：电力市场根据市场规
则通过竞争确定交易量、价。
19.市场结算（Market Settlement）：根据交易结果和市
场规则相关规定，在规定周期内对市场成员参与电能量等市
场的有关款项进行的计算、划拨。
20.中长期合约：是指以多年、年、季、月、周及日等
为周期的合约。
21.零售合同：指售电公司与其代理市场用户签订的明
确量、价、费等权责的合同统称。
22.节点边际电价（Locational Marginal Price, LMP）：
现货电能量交易中，在满足发电侧和输电安全等约束条件
下，为满足某一电气节点增加单位负荷时导致的系统总电能
供给成本的增量。
23.市场限价（Market Price Cap&Floor）：一般分为报
价限价和出清限价等。报价限价指允许经营主体申报的价格
范围，出清限价指市场运行允许出现的价格范围。
24.日前市场（Day-ahead Market）：运行日提前一天（D-1
日）进行的财务性出清的市场。
25.日前可靠性机组组合：运行日提前一天（D-1 日）进
行，用于决定运行日（D 日）机组组合状态和发电计划。
26.日内市场（Intra-day Market）：运行日（D 日）滚动
进行的决定运行日（D 日）未来数小时调度机组组合状态和

— 289 —
发电计划的电能量市场。
27.日 内 机 组 组 合 调 整 （ Intra-day Unit Commitment
Adjustment）：在日前市场出清结果发布后，可根据电网运
行实际情况触发启动的对运行日或运行日内指定时段机组
组合状态和计划的调整
28.实时市场（Real-time Market）：运行日（D 日）进
行的决定运行日（D 日）未来 5-15 分钟最终调度资源分配状
态和计划的电能量市场。
29.经营主体：包括各类型发电企业、电力用户（含电
网企业代理购电用户）、售电公司和新型经营主体（含分布
式发电、发电聚合商、负荷聚合商、储能和虚拟电厂、智能
微电网等）。
30.新型经营主体：本规则新型经营主体包括分布式发
电、发电聚合商、负荷聚合商、储能和虚拟电厂、智能微电
网等，其中储能包括独立新型储能电站和参与市场的抽水蓄
能机组。
31.分布式发电（Distributed Generation）：现场发电或
区域/分散式能源，是指通过各种小型的，与电网连接或与配
电系统相连的设备进行的发电和存储。
32.独立新型储能电站（Independent New Energy Storage
Power Station）：指利用除抽水蓄能外的物理储能、电化学
储能、电磁储能、相变储能和其他新型储能技术，实现能量
存储、电能量释放与管理的过程，具备独立计量、控制等技
术条件，接入调度自动化系统可被电网监控和调度，符合相

— 290 —
关标准规范和本规范指引要求，具有法人资格的独立储能主
体。
33.阻塞管理（Congestion Management）：当市场出清
过程中进行安全校核时，若输电线路潮流超出了安全约束，
市场运营机构需根据一定原则调整发电机组出力，改变输电
线路潮流使其符合安全约束，并且分配调整后产生的盈余或
者成本。
34.阻塞盈余费用（Congestion Cost）：因潮流阻塞需要
系统总购电费用的增加部分，阻塞费用等于两节点之间的节
点价格价差乘以连接两节点线路的潮流。日前市场、实时市
场阻塞费用为由于阻塞造成的应付费用与应收费用之差。
35.母线负荷：山东电网 220 千伏变电站的母线下网负
荷。
36.负荷预测：根据电网运行特性，综合自然条件、经
济状况与社会事件等因素，对电力调度机构所辖电网未来特
定时刻的系统负荷和母线负荷需求进行预测的行为。
37.运行备用：指在电力系统运行方式安排及实时调度
运行中，为了应对负荷预测误差、设备的意外停运、可再生
能源功率波动等所需的额外有功容量。运行备用包括旋转备
用和事故备用。
38.安 全 约 束 机 组 组 合 （ Security-Constrained Unit
Commitment, SCUC）：在满足电力系统安全性约束的条件下，
以社会福利最大（发电成本最小）等为优化目标，制定分时
段的机组开停机计划。

— 291 —
39.安全约束经济调度（Security-Constrained Economic
Dispatch, SCED）：在满足电力系统安全性约束的条件下，
以社会福利最大（发电成本最小）等为优化目标，制定分时
段的机组发电出力计划。
40.不可定价机组：对于必开机组、调试机组、最小连
续开机时间内机组、临时新增开机机组、实时运行中指定出
力等特殊机组，若某交易时段内中标出力为必开最小出力、
调试出力、最小可调出力或指定出力时，在该交易时段内该
机组为不可定价机组。
41.辅助服务市场（Ancillary Service Market）：为维护
电力系统的安全稳定运行、保证电能质量，由发电企业、电
网企业、电力用户等提供除正常电能生产、传输、使用之外
的电力辅助服务的市场，包括调频、备用、无功调节、黑启
动等市场。
42.调 频 辅 助 服 务 （ Frequency Regulation Ancillary
Service）：是指发电机组和新型经营主体（含独立新型储能
电站、虚拟电厂机组等）能够通过自动发电控制装置（AGC）
自动响应区域控制偏差（ACE），按照一定调节速率实时调
整有功功率，满足 ACE 控制要求的服务。
43.备用服务（Reserve Service）：为保证电力系统可靠
供电，在调度需求指令下，并网主体通过预留调节能力，并
在规定的时间内响应调度指令所提供的服务。
44.爬坡服务：为应对可再生能源发电波动等不确定因
素带来的系统净负荷短时大幅变化，具备较强负荷调节速率

— 292 —
的并网主体根据调度指令调整出力，以维持系统功率平衡所
提供的服务。
45.统一结算点：是用于用户侧主体结算的标准化节点，
日前（实时）市场统一结算点电价由日前（实时）市场电价
加权平均值确定。
46.中长期结算参考点：指进行中长期交易时，用于确
定结算价格的电价基准点。
47.市场力：市场成员操纵市场价格，使之偏离市场充
分竞争情况下所具有的价格水平的能力。
48.市场监测（Market Monitoring）：对发电企业生产及
运行情况、电网运行状态、用户用电行为等运行情况，以及
交易组织、交易行为等市场运营情况进行监视的行为。
49.履约保函（Prudential Deposit）：又称信用保证书，
是指银行、保险公司、担保公司或担保人应申请人或企业的
请求，向受益人或企业及第三方（电力交易机构）开立的一
种书面信用担保凭证，以书面形式出具的、凭提交与承诺条
件相符的书面索款通知和其他类似单据即行付款的保证文
件。
50.电力市场技术支持系统（Electricity Market Operation
System）：是支持电力市场运营的计算机、数据网络与通信
设备、各种技术标准和应用软件的有机组合，包括现货市场
技术支持系统、电力交易平台等。
51.信用额度：指经营主体拥有的信用限度。经营主体
在进行市场活动时需要根据相关规定拥有一定的信用额度，

— 293 —
不同的市场活动可以规定不同的信用额度要求。
52.交易履约风险：经营主体参与中长期市场引起的履
约风险。
53.结算履约风险：经营主体进行结算相关活动的履约
风险。
54.机制电量：新能源纳入新能源可持续发展价格结算
机制的电量。
55.机制电价：新能源纳入新能源可持续发展价格结算
机制电量的电价水平。
56.用电单元：电力用户在电网企业信息系统建立的电
费结算主体单位，包括用电户名、用电户号、用电类别、用
电地址、电压等级、计量点等基本信息。
57.发电单元：发电企业、新型经营主体在电网企业信
息系统建立的电费结算主体单位，包括发电户名、发电户号、
发电类型、地址、电压等级、计量点等基本信息。
58.绿色电力：本规则所称绿色电力是指符合国家有关
政策要求的风电（含分散式风电和海上风电）、太阳能发电
（含分布式光伏发电和光热发电）、常规水电、生物质发电、
地热能发电、海洋能发电等已建档立卡的可再生能源发电项
目所产生的全部电量。
59.绿色电力交易：本规则所称绿色电力交易是指以绿
色电力和对应绿色电力环境价值为标的物的电力交易品种，
交易电力同时提供国家核发的可再生能源绿色电力证书（以
下简称绿证），用以满足发电企业、售电公司、电力用户等

— 294 —
出售、购买绿色电力的需求。初期，参与绿电交易的发电侧
主体为风电、光伏新能源项目，条件成熟时，可逐步扩大至
符合条件的其他可再生能源。绿色电力交易是电力中长期交
易的组成部分。

— 295 —
附件 2 日前市场申报信息表单
附表1 发电机组日前市场报价申报表单
电厂名称 机组编号
第一点报价 第二点报价
 第N点报价
出力P1
（MW）
报价C1
（元/MWh）
出力P2
（MW）
报价C2
（元/MWh）
出力PN
（MW）
报价CN
（元
/MWh）
××电厂 ＃1机组
××电厂 ＃2机组
××电厂
××电厂 ＃N机组
说明：
1. 直调公用机组报价的第一点出力 P1 应不高于发电机组并网调度协议中约定的最低技术出力，
最后一点出力 PN 应等于发电机组并网调度协议中约定的额定有功功率；
2. 新能源场站报价的第一点出力 P1 应为 0，最后一点出力 PN 应等于并网调度协议中约定的额

— 296 —
定有功功率；
3. 地方公用电厂和并网自备电厂报价的第一点出力 P1 应不高于电厂申报的全厂出力下限（并网
自备电厂下限为 0），最后一点出力 PN 应等于电厂申报的全厂出力上限；
4. 直调公用机组报价每连续两个出力点的长度不能低于机组额定有功功率与最低技术出力之差
的 5%；新能源场站、地方公用电厂和并网自备电厂每连续两个出力点间的长度不能低于 2MW；
5. 直调公用机组报价点数 N≤10，新能源场站、并网自备电厂和地方公用电厂报价点数 N≤5；
6. 随着出力增加，发电机组市场报价应单调非递减，即 C1≤C2≤……≤CN；
7. 发电机组各出力点报价不可超过申报价格的上、下限限制。

— 297 —
附表2 独立新型储能电站、抽水蓄能电站和虚拟电厂报价申报表单
电站名
称 机组编号
充电/抽水/用电报价 放电/发电报价
第一段报价 …… 第N段报价 第一段报价 …… 第N段报价
出力区间
起点 PQ1
（MW）
出力区间
终点 PZ1
（MW）
报价C1
（元/MWh）
出力区间
起点PQN
（MW）
出力区间
终点PZN
（MW）
报价CN
（元/MWh）
出力区间
起点 FQ1
（MW）
出力区间
终点 FZ1
（MW）
报价C1
（元/MWh）
出力区间
起点FQN
（MW）
出力区间终
点FZN
（MW）
报价CN
（元/MWh）
××电站 ＃1机组
××电站 ＃2机组
××电站
××电站 ＃N机组
说明：
1. 电站报价的第一段充电/抽水/用电报价出力区间起点 PQ1 为额定充电/抽水/用电功率，最后一段
出力区间终点 PZN 为 0，后一段放电/发电报价出力区间终点 FZN 为额定放电功率；每段报价的出力区
间起点必须等于前一段报价的出力区间终点；

— 298 —
2. 充电/抽水/用电功率以负值表示；放电/发电报价功率以正值表示；
3. 两段报价的出力衔接点对应报价值属于前一段报价；
4. 每段报价出力区间长度不能低于 5MW；
5. 充电/抽水/用电和放电/发电报价点数 N≤5；
6. 随着出力增加，电站市场报价应单调非递减，即 C1≤C2≤……≤CN；
7. 各出力点报价不可超过申报价格的上、下限限制。

— 299 —
附表3 售电公司和批发用户申报表单
售电公司/用户
名称
第1小时电力
需求（MW）
第2小时电力
需求（MW）
第N小时电力
需求（MW）
×××公司
说明：售电公司和批发用户申报的每小时电力需求代表该小时内的平均用电负荷，数值上等于该
小时的用电量。

— 300 —
附件 3 计量数据拟合规则
参与市场化交易客户按照从前向后依次对表码缺失或
者异常开展拟合，代理购电、发电侧拟合规则参照市场化客
户拟合规则执行，相关规则如下。
1.缺失 1 个数据点
市场化客户表码曲线中缺失 1 个数据点，并且前后点正
常采集、数据无异常则使用算数平均值拟合缺失点。
例如，2023.6.12 日 2:00 表码缺失，则用当日 1:00、3:00
表码的算术平均值拟合，具体计算为：2:00 表码=（1:00 表
码+3:00 表码）/2
2.连续缺失 2 个数据点及以上
市场化客户表码曲线中缺失 2 个数据点及以上，使用电
量占比方法拟合。根据缺失数据点的时间属性，以及是否存
在同期、环比数据等来决定拟合方式。其中时间属性分为三
种：工作日、双休日、国家法定节假日(节假日分为小长假（元
旦、清明、五一、端午等）和大长假（春节、国庆）两类)。
（1）有历史数据
若计算日为工作日，则需要上周一周的工作日来计算电
量占比。
例如，2023.6.12 日 2:00 和 3:00 缺失，则使用上周 2023.6.5
（周一）到 2023.6.9（周五）的电量占比来计算 2:00 和 3:00
的表码。
具体计算为：
2:00 电量占比=（上周 1:00 到 2:00 表码差值加和）/（上

— 301 —
周 1:00 到 4:00 表码差值加和）
3:00 电量占比=（上周 1:00 到 3:00 表码差值加和）/（上
周 1:00 到 4:00 表码差值加和）
12 日 2:00 表码=1:00 表码+（12 日 1:00 到 4:00 差值）
×2:00 电量占比
12 日 3:00 表码=1:00 表码+（12 日 1:00 到 4:00 差值）
×3:00 电量占比
若计算日为双休日，则需要上周周末两日来计算电量占
比。
例 如 ， 2023.6.17 日 2:00 和 3:00 缺 失 ， 则 使 用 上 周
2023.6.10（周六）到 2023.6.11（周日）的电量占比来计算
2:00 和 3:00 的表码。
具体计算为：
2:00 电量占比=（上周末 1:00 到 2:00 表码差值加和）/
（上周末 1:00 到 4:00 表码差值加和）
3:00 电量占比=（上周末 1:00 到 3:00 表码差值加和）/
（上周末 1:00 到 4:00 表码差值加和）
17 日 2:00 表码=1:00 表码+（17 日 1:00 到 4:00 差值）
×2:00 电量占比
17 日 3:00 表码=1:00 表码+（17 日 1:00 到 4:00 差值）
×3:00 电量占比
若计算日为法定节假日，则需区分小长假和大长假。
小长假数据参照最近三个假期的数据拟合，大长假数据
取同一假期上年数据拟合。

— 302 —
例如小长假，2023.6.22（端午）日 2:00 和 3:00 缺失，
则取 2023 年元旦、清明、五一假期数据拟合。
具体计算为：
2:00 电量占比=（最近三个法定节假日 1:00 到 2:00 表码
差值加和）/（最近三个法定节假日 1:00 到 4:00 表码差值加
和）
3:00 电量占比=（最近三个法定节假日 1:00 到 3:00 表码
差值加和）/（最近三个法定节假日 1:00 到 4:00 表码差值加
和）
22 日 2:00 表码=1:00 表码+（22 日 1:00 到 4:00 差值）
×2:00 电量占比
22 日 3:00 表码=1:00 表码+（22 日 1:00 到 4:00 差值）
×3:00 电量占比
例如大长假，2023.10.1（国庆）日 2:00 和 3:00 缺失，
则取 2022 年国庆假期数据拟合。
具体计算为：
2:00 电量占比=（2022 年国庆假期 1:00 到 2:00 表码差值
加和）/（2022 年国庆假期 1:00 到 4:00 表码差值加和）
3:00 电量占比=（2022 年国庆假期 1:00 到 3:00 表码差值
加和）/（2022 年国庆假期 1:00 到 4:00 表码差值加和）
1 日 2:00 表码=1:00 表码+（1 日 1:00 到 4:00 差值）×
2:00 电量占比
1 日 3:00 表码=1:00 表码+（1 日 1:00 到 4:00 差值）×
3:00 电量占比

— 303 —
（2）无历史数据，有环比（昨日）数据
此时只取昨日一天的曲线来算电量占比。
例如 2023.6.12 日 2:00 和 3:00 缺失，则取 2023.6.11 日
表码曲线拟合。
具体计算为：
2:00 电量占比=（11 日 1:00 到 2:00 表码差值）/（11 日
1:00 到 4:00 表码差值）
3:00 电量占比=（11 日 1:00 到 3:00 表码差值）/（11 日
1:00 到 4:00 表码差值）
12 日 2:00 表码=1:00 表码+（12 日 1:00 到 4:00 差值）
×2:00 电量占比
12 日 3:00 表码=1:00 表码+（12 日 1:00 到 4:00 差值）
×3:00 电量占比
（3）无历史、昨日，直接使用算术平均值拟合
例如 2023.6.12 日 2:00 和 3:00 缺失，则使用 1:00 和 4:00
表码平滑拟合。
具体计算为：
12 日 2:00 表码=1:00 表码+（12 日 1:00 到 4:00 差值）/
（4-1）×1
12 日 3:00 表码=1:00 表码+（12 日 1:00 到 4:00 差值）/
（4-1）×2。
3.特殊场景
（1）业扩新装
用电客户立户新装，新装前时间段的表码按照第一次采

— 304 —
集到的示值(找 96 点的第一次采集表码)或者电能表装拆记录
中的录入表码从第一次采集点或者电能表装拆时间向前平
推。
（2）销户
用电客户销户进行拆表，拆表时间后缺失的表码按照最
后一次采集到的示值(96 点的最后一次采集表码)或者电能表
装拆记录中的录入表码从最后一次采集点或者电能表装拆
时间向后平推。
（3）换表
旧表拆除换新表，新表的处理方式引用业扩新装流程，
旧表的处理方式引用销户流程。
（4）变压器暂停
同步营销 2.0 暂停表码，暂停期间内若未上送表码，按
照最后一次采集到的示值(找 96 点的最后一次采集表码)或者
变更凭证中的暂停表码从最后一次采集点或者暂停时间向
后平推。若凭证缺失，则取最后一次正常采集数据平推，若
无最后一次采集数据，则以上月表底（上月结算表码）平推
拟合。
（5）当月变压器多次暂停
对于当月多次暂停，像运行->暂停->运行->暂停这种类
似拟合情景，每天记录一份截止当日情况下的最新的暂停凭
证，在拟合时，取相应日期的凭证进行拟合，以避免在日累
计计算时只取到最后记录的暂停凭证。
（6）拆除后复装电能表

— 305 —
对于拆除后又复装的电能表，存在新装后变压器状态仍
为暂停，此时拟合表码使用的时最后暂停凭证，而不是新装
凭证，此处优化为在记录每天的暂停凭证时，对有新装的表，
比对新装时间和暂停时间，若新装时间晚于暂停时间，则将
新装凭证更新到暂停凭证中，以保证复装拟合时为最新表
码。
（7）未采表码前后表码示值相等的补全
在拟合前需要预处理曲线（97 点），若当日采集表码曲
线存在前后示值相等，则将中间未采集表码使用该示值补
全，具体规则为，使用截止到计算日前一日的最后采集表码
与计算日第一个采集表码示值对比，若相等，则将最后采集
日期后到计算日第一次采集前的表码使用该示值补全；使用
计算日最后采集表码与计算日次日第一个采集表码的示值
对比，若相等，则将计算日最后采集表码之后的未采表码用
该值补全；遍历计算日第一个采集表码到最后采集表码，若
中间有未采表码，判断前后采集示值是否相等，若相等则补
全。
（8）在运表第一次采集表码为 0 值
对于拟合范围内的所有电能表，若存在第一次采集表码
值为 0，但是采集时间不在 0 点的情况，则将之前缺失的数
据全部按 0 进行补全。

— 306 —
附件 4 直调公用发电机组上网电量计量数据拟合规则
当参与市场交易的电度表运行正常，直调电厂侧电能量
采集终端上传的电度表数据错误，如数据空值、数据无效、
通信中断等数据异常，但电度表本身计量无问题时，根据调
度技术支持系统积分电量权重进行计量数据拟合，相关规则
如下：
①当连续时间点内错误数小于等于 1 个数据点，以错误
间前后正常采集、数据无异常的数据算术平均值作为电量拟
合值。
例如：2023 年 11 月 10 日 2:15 数据点错误，则用 2023
年 11 月 10 日 2:00-2:30 电量的算术平均值。
公式：02:15 电量=02:30 电量=（（02:30 表码-02:00 表
码）×倍率）/2
对应的表码，拟合如下：
2:15 表码=（02:30 表码+02:00 表码）/2
②当连续时间点内错误数大于等于 2 个数据点，以错误
区间前后正常采集、数据无异常算总电量，并以错误区间对
应的调度技术支持系统积分电量作为占比，算出对应时间的
电量拟合值。
例如：2023 年 11 月 10 日 2:00 至 2:30 电度表数据点错
误，则用 2023 年 11 月 10 日 01:45-2:45 总电量，并以错误区
间对应的调度技术支持系统积分电量作为占比，算出对应时
间的电量。
公式：总电量=（（02:45 表码-01:45 表码）×倍率）

— 307 —
02:00 电量=总电量×（02:00 积分电量/（01:45 至 2:45
积分累计电量））
02:15 电量=总电量×（02:15 积分电量/（01:45 至 2:45
积分累计电量））
02:30 电量=总电量×（02:30 积分电量/（01:45 至 2:45
积分累计电量））
02:45 电量=总电量×（02:45 积分电量/（01:45 至 2:45
积分累计电量））
对应的表码，拟合如下：
02:00 表码=01:45 表码+02:00 电量/倍率
02:15 表码=02:00 表码+02:15 电量/倍率
02:30 表码=02:15 表码+02:30 电量/倍率
02:45 表码=02:30 表码+02:45 电量/倍率
当参与市场交易的电度表运行故障，如失压、失流、表
计损坏，造成电度表计量有误，电量拟合规则如下：
以营销部门提供的“变更、故障、差错、异常调查处理
结果表”（以下简称“调查处理结果表”）中的追补电量作
为故障期间前后的总电量，并以故障期间对应时间段的调度
技术支持系统积分电量作为占比，算出对应时间段每块电度
表的追补电量。
例如：某发电企业在 2023 年 11 月 10 日 0:35 至 1:40 电
度表失压、失流或损坏，造成 A₁、A₂、A₃、A4，4 块关口电
度表 0:45 至 1:45 运行故障，则根据“调查处理结果表”追
补电量为总电量，并以故障期间对应时间段调度技术支持系

— 308 —
统积分电量作为占比，算出每块电度表的追补电量。
电度表 A₁：
00:45 追补电量=总追补电量×（电度表 A₁ 00:45 积分电
量）/（4 块电度表 00:30 至 1:45 积分累计电量）
01:00 追补电量=总追补电量×（电度表 A₁ 01:00 积分电
量）/（4 块电度表 00:30 至 1:45 积分累计电量）
01:15 追补电量=总追补电量×（电度表 A₁ 01:15 积分电
量）/（4 块电度表 00:30 至 1:45 积分累计电量）
01:30 追补电量=总追补电量×（电度表 A₁ 01:30 积分电
量）/（4 块电度表 00:30 至 1:45 积分累计电量）
01:45 追补电量=总追补电量×（电度表 A₁ 01:45 积分电
量）/（4 块电度表 00:30 至 1:45 积分累计电量）
电度表 A₂、A₃、A4 计算方式同电度表 A₁。

— 309 —
附件 5 虚拟电厂聚合用户基线负荷获取原则
（一）电力用户基线负荷计算方法
参照《GB/T 37016-2018 电力用户需求响应节约电力测
量与验证技术要求》计算电力用户典型基线负荷，公式如下：
1
( , )
( , )
N
r
d
P j d k
P j k N




( , )P j k 为第 j 日 k 时段的基线负荷值；
( , )rP j d k 为第 j 日前 d 日 k 时段的负荷值；
N 为典型日的总个数。
计算电力用户基线负荷应当满足以下要求：
应当取虚拟电厂参与调节日前 5 个连续的、与调节执行
日同类型日（工作日或公休日）作为典型日。遇已执行负荷
管理措施以及实际参与调节的日期，顺取前 1 同类型日作为
典型日。对于拥有自备电厂的电力用户，遇执行错峰购电日
期，顺取前 1 同类型日作为典型日。以典型日用户平均负荷
作为用户基线负荷。
调节日为国家法定节假日的，取上一年同类型节假日作
为典型日，已执行负荷管理措施以及实际参与调节的日期不
作为典型日；若对应日期全部执行负荷管理措施或实际参与
调节，则选择上一年用户参与调节的基线负荷作为本年度用
户基线负荷。
对于无法获取上一年同类型节假日数据的情况，顺取前
1 个未参与调节的节假日作为典型日；若调节日之前的节假

— 310 —
日均已参与调节或数据均无法获取的，顺取前 5 个连续且未
参与调节的公休日作为典型日。
考虑天气因素，居民空调、电采暖用户取调节日前一日
相应时段的负荷作为基线负荷。
若无法获取用户的基线负荷，当次交易量不计算。
（二）虚拟电厂运营商、负荷聚合商基线负荷计算方法
虚拟电厂运营商、负荷聚合商的基线负荷，按照其聚合
响应用户的电力营销户号分别计算；每个电力营销户号基线
负荷的计算方法与电力用户基线负荷计算方法一致。
（三）用户负荷拟合（补全）方法
用户基线负荷拟合。如用户某个典型日的负荷数据缺
失，则以该典型日前 1 同类型日相同时段数据替代，进行拟
合。
用户实际负荷拟合。如用户实际负荷数据缺失，优先采
用缺失数据时段电量数据进行拟合，其次采用相邻时段负荷
数据拟合。

— 311 —
附件 6 AGC 性能指标计算及补偿考核度量办法
（一）AGC机组调节过程
如下图所示，这是网内某台机组一次典型的AGC机组设
点控制过程。
图中， min,tP 是该机组可调的下限出力， max,tP 是其可调的
上限出力， NiP 是其额定出力， diP 是其启停磨临界点功率。整
个过程可以这样描述： 0T 时刻以前， 1T 时刻以前，该机组稳
定运行在出力值 1P 附近， 0T 时刻，AGC控制程序对该机组下
发功率为 2P 的设点命令，机组开始涨出力，到 1T 时刻可靠跨
出 1P 的调节死区，然后到 2T 时刻进入启磨区间，一直到 3T 时
刻，启磨过程结束，机组继续涨出力，至 4T 时刻第一次进入
调节死区范围，然后在 2P 附近小幅振荡，并稳定运行于 2P 附
近，直至 5T 时刻，AGC控制程序对该机组发出新的设点命令，
功率值为 3P ，机组随后开始降出力的过程， 6T 时刻可靠跨出
调节死区，至 7T 时刻进入 3P 的调节死区，并稳定运行于其附
近。

— 312 —
（二）各类性能指标的具体计算方法
AGC调节性能目前考虑调节速率、调节精度与响应时间
等三个因素的综合体现，指标的计算方法如下：
调节速率（ 1K ）
（1）计算公式
调节速率是指机组响应设定指令的速率，可分为上升速
率和下降速率。第i 台机组第 j 次调节的调节速率考核指标计
算过程描述如下：
在涨出力阶段，即 1 4T T 区间，由于跨启磨点，因此在
计算其调节速率时必须消除启磨的影响；在降出力区间，即
5 6T T 区间，未跨停磨点，因此计算时无需考虑停磨的影响。
综合这两种情况，实际调节速率计算公式如下：
, ,
, , ,
, ,
,
, ,
, , ,
, , ,
( , )
( , )( )
Ei j Si j
di j Ei j Si j
Ei j Si j
i j
Ei j Si j
di j Ei j Si j
Ei j Si j di j
P P P P PT T
v P P P P PT T T
       
式中 ,i jv 是机组i 第 j 次调节的调节速率（MW/分钟）， ,Ei jP
是其结束响应过程时的出力（MW）， ,Si jP 是其开始动作时的
出力（MW）， ,Ei jT 是结束的时刻（分钟）， ,Si jT 是开始的时
刻（分钟）， ,di jP 是第 j 次调节的启停磨临界点功率（MW），
,di jT 是第 j 次调节启停磨实际消耗的时间（分钟）。
,,
1
,
2
N ii j
i j
vK v 
如果
ji
K
,
1 的计算值小于 0.1，则取为 0.1。

— 313 —
式中， ,N iv 为机组i 标准调节速率，单位是MW/分钟，其
中：一般的直吹式制粉系统的汽包炉的火电机组为机组额定
有功功率的 1.5%；一般的带中间储仓式制粉系统的火电机组
为机组额定有功功率的 2%；循环流化床机组和燃用特殊煤
种（如劣质煤，高水分低热值褐煤等）的火电机组为机组额
定有功功率的 1%；超临界定压运行直流炉机组为机组额定
有功功率的 1.0%，其他类型直流炉机组为机组额定有功功率
的 1.5%；燃气机组为机组额定有功功率的 4%；水力发电机
组为机组额定有功功率的 10%。
,
1
i jK 衡量的是机组i 第 j 次实
际调节速率与其应该达到的标准速率相比达到的程度。
（2）计算频率
每次满足调节速率计算条件时计算。
（3）对AGC调节指标 1K （调节速率）实行最高限值，
超过 1.3 以上的均按照 1.3 计算。
调节精度（ 2K ）
（1）计算公式
调节精度是指机组响应稳定以后，实际出力和设点出力
之间的差值。调节精度的考核指标计算过程描述如下：
在第i 台机组平稳运行阶段，即 4 5T T 区间，机组出力
围绕 2P 轻微波动。在类似这样的时段内，对实际出力与设点
指令之差的绝对值进行积分，然后用积分值除以积分时间，
即为该时段的调节偏差量，如下式：
,
,
, ,
,
, ,
| ( ) |
Ei j
Si j
T
i j i jT
i j
Ei j Si j
P t P dt
P T T
 
  


— 314 —
其中， ,i jP 为第i 台机组在第 j 次调节的偏差量（MW），
, ( )i jP t 为其在该时段内的实际出力， ,i jP 为该时段内的设点指
令值， ,Ei jT 为该时段终点时刻， ,Si jT 为该时段起点时刻。
,,
2 2
i ji j PK   调节允许的偏差量
式中调节允许的偏差量为机组额定有功功率的 1％。
,
2
i jK
衡量的是该AGC机组i 第 j 次实际调节偏差量与其允许达到
的偏差量相比达到的程度。
如果
,
2
i jK 的计算值小于 0.1，则取为 0.1。
（2）计算频率
每次满足调节精度计算条件时计算。
响应时间（ 3K ）
（1）计算公式
响应时间是指EMS系统发出指令之后，机组出力在原出
力点的基础上，可靠地跨出与调节方向一致的调节死区所用
的时间。即
, 1 0
up
i jt T T  和 , 6 5
down
i jt T T 
,,
3 2
i ji j tK   标准响应时间
式中， ,i jt 为机组i 第 j 次AGC机组的响应时间。火电机
组AGC响应时间应小于 1 分钟，水电机组AGC的响应时间应
小于 20 秒。
,
3
i jK 衡量的是该AGC机组i 第 j 次实际响应时间

— 315 —
与标准响应时间相比达到的程度。
如果
,
3
i jK 的计算值小于 0.1，则取为 0.1。
（2）计算频率
每次满足响应时间计算条件时计算。
调节性能综合指标
（1）计算公式
每次AGC动作时按下式计算AGC调节性能。
,, ,
, 31 2
1 2 3
1 2 3
i ji j i j
i j
p base base base
KK KK K K K    
式中，
,i j
pK 衡量的是该AGC机组i 第 j 次调节过程中的调
节性能好坏程度； 1 、 2 、 3 为对应调节速率、调节精度、
响应时间分项参数的权重系数，分别暂定为 1.0、0.5、0.5；
1
baseK 、 2
baseK 、 3
baseK 为机组调节速率、调节精度、响应时间分
项参数基准值，取值为前六个月性能最优煤电机组主机（不
含火储联合机组）对应的设计或运行调节速率、调节精度、
响应时间指标值。
,i j
pK 上限值暂定为 2。
机组每小时调节性能平均值
i
pdK 计算公式如下：
,
1
n
i j
p
ji
pd
K
K n



式中，
i
pdK 反映了第i 台AGC机组每小时内n 次调节过程
中的性能指标平均值。
调节性能月度平均值

— 316 —
,
1
N
i j
p
ji
p
K
K N



式中，
i
pK 反映了第i 台AGC机组一个月内 N 次调节过程
中的性能指标平均值。
（2）计算频率
每次AGC指令下发时计算，实时统计前一小时的平均
值，月初统计上月的平均值。
小时调节深度定义为每小时调节量的总和，即：
1
n
j
j
D D

 
其中 jD 为机组第 j 次的调节深度，n 为小时调节次数。

— 317 —
附件 7 中长期参考算例
算例一：
假设某发电侧市场主体在 2020 年 9 月份通过双边协商、
集中竞价、挂牌交易等形式，累计卖出 2020 年 9 月份 1.5 亿
千瓦时市场合约电量，同时买入 0.4 亿千瓦时市场合约电量。
则 该 发 电 侧 市 场 主 体 在 2020 年 9 月 的 净 合 约 量
=1.5-0.4=1.1（亿千瓦时）
假设某用户侧市场主体通过双边协商、集中竞价、挂牌
交易等形式，累计买入 2020 年 9 月份 1.5 亿千瓦时市场合约
电量，同时卖出 0.4 亿千瓦时市场合约电量。
则 该 用 户 侧 市 场 主 体 在 2020 年 9 月 的 净 合 约 量
=1.5-0.4=1.1（亿千瓦时）
算例二：
假设某发电侧市场主体在 2020 年 9 月份通过双边协商、
集中竞价、挂牌交易等形式，累计卖出 2020 年 9 月份 1.5 亿
千瓦时市场合约电量，同时买入 0.4 亿千瓦时市场合约电量。
则 该 发 电 侧 市 场 主 体 在 2020 年 9 月 的 累 计 交 易 量
=1.5+0.4=1.9（亿千瓦时）
假设某用户侧市场主体通过双边协商、集中竞价、挂牌
交易等形式，累计买入 2020 年 9 月份 1.5 亿千瓦时市场合约
电量，同时卖出 0.4 亿千瓦时市场合约电量。
因此，该用户侧市场主体在 2020 年 9 月的累计交易量
=1.5+0.4=1.9（亿千瓦时）
算例三：

— 318 —
1. 发电侧算例
假设根据某发电侧市场主体机组装机容量（额定容量 60
万千瓦），测算得出其在 2020 年 9 月的月度净合约量上限
为 3.6 亿千瓦时（不考虑计划检修），月度累计交易量上限
为 7.2 亿千瓦时。在 2020 年 9 月份月度集中竞价交易开市之
前（假设开市时间为 8 月 28 日），该市场主体已通过年度
双边协商、集中竞价、挂牌交易等方式，持有 2020 年 9 月
份净合约量 2 亿千瓦时（假定某小时净合约电量为 20 万千
瓦时），累计交易量 3 亿千瓦时。
8 月 28 日，月度集中竞价交易开市，该发电侧市场主体
已申报卖出 0.1 亿千瓦时，申报买入电量为 0。可交易额度
具体计算结果如下：
发电侧可申报卖出电量额度=min{（月度净合约量上限-
本交易日前持有月度净合约量-本交易日申报卖出的月内市
场合约电量），（月度累计交易量上限-已发生月度累计交易
量）}=min{（3.6-2-0.1），（7.2-3-0.1）}=1.5 亿千瓦时。
发电侧可申报买入电量额度=min{（本交易日前持有的
月度净合约量×K1-本交易日申报买入的月内市场合约电
量 ） ， （ 月 度 累 计 交 易 量 上 限 - 已 发 生 月 度 累 计 交 易
量）}=min{（2×1-0），（7.2-3-0.1）}=2 亿千瓦时。
假定时刻发电机组分时可卖出电量额度=机组额定状态
下可发电量-该时段已持有的净合约电量=60-20=40 万千瓦
时。
假定时刻发电机组分时可买入电量额度=该小时已持有

— 319 —
的净合约电量=20 万千瓦时。
2. 用户侧算例
假设根据某用户侧市场主体历史用电量，测算得出其在
2020 年 9 月的月度净合约量上限为 3 亿千瓦时，月度累计交
易量上限为 6 亿千瓦时。在 2020 年 8 月份月度集中竞价交
易开市之前（假设开市时间为 8 月 28 日），该市场主体已
通过年度双边协商、集中竞价、挂牌交易等方式，持有 2020
年 9 月份中长期合约量 1.4 亿千瓦时，某时刻持有中长期合
约电量 10 万千瓦时，累计交易量 2.6 亿千瓦时。
8 月 28 日，月度集中竞价交易开市，该用户侧经营主体
已申报买入 0.1 亿千瓦时，申报卖出电量为 0。可交易额度
具体计算结果如下：
用户侧可申报买入电量额度=min{（月度净合约量上限-
本交易日前持有的月度净合约量-本交易日申报买入的月内
市场合约电量），（月度累计交易量上限-已发生月度累计交
易量）}=min{（3-1.4-0.1），（6-2.6-0.1）}=1.5 亿千瓦时。
用户侧可申报卖出电量额度=min{（本交易日前持有的
月度净合约量×K1-本交易日申报卖出的月内市场合约电
量 ） ， （ 月 度 累 计 交 易 量 上 限 - 已 发 生 月 度 累 计 交 易
量）}=min{（1.4-0），（6-2.6-0.1）}=1.4 亿千瓦时。
用户侧分时可卖出电量=该小时已持有的净合约电量
=10 万千瓦时。
算例四：
在集中竞价交易连续竞价阶段，买卖双方申报量价，系

— 320 —
统实时计算价差对并自动排序。假设某一时刻，有三家买方
申报，价格分别为 0.42、0.41、0.40；有三家卖方申报，价
格分别为 0.38、0.39、0.40。则应该优先成交买方申报价为
0.42，卖方申报价为 0.38 的价差对。
在此情况下，若前一笔成交价格为 0.43，则本笔交易成
交价格为买方申报价格，即 0.42；
若前一笔成交价格为 0.37，则本笔交易成交价格为卖方
申报价格，即 0.38；
若前一笔成交价格为 0.40，则本笔交易成交价格与前一
笔相同，仍为 0.40。
对于连续竞价阶段的第一笔交易，其前一笔成交价格即
为集合竞价阶段的成交价格。