鲁监能市场〔2023〕53 号附件 1
山东省电力并网运行管理实施细则

- 1 -
目 录
第一章 总则 .............................................. - 3 -
第二章 运行管理 .......................................... - 7 -
第一节 通用要求 ........................................................................... - 7 -
第二节 省调直调并网发电厂运行管理 ....................................... - 12 -
第三节 风电场和光伏电站运行管理 ...........................................- 30 -
第四节 独立新型储能电站运行管理 ...........................................- 43 -
第五节 地方公用发电厂运行管理 ...............................................- 52 -
第三章 检修管理 ......................................... - 58 -
第四章 技术指导和管理 ................................... - 63 -
第一节 通用要求 ......................................................................... - 63 -
第二节 省调直调并网发电厂技术管理 ....................................... - 68 -
第三节 风电场和光伏电站技术管理 ...........................................- 71 -
第四节 独立新型储能电站技术管理 ...........................................- 72 -
第五节 地方公用发电厂技术管理 ...............................................- 73 -
第五章 统计结算 ......................................... - 73 -
第六章 信息披露 ......................................... - 76 -
第七章 市场监管 ......................................... - 78 -
第八章 附则 ............................................. - 79 -
附件 1：省调直调并网发电厂 AGC 性能指标计算及补偿考核办法.............- 93 -
附件 2：省调直调并网发电厂一次调频综合指标计算及考核办法.............- 93 -
附件 3：风电场一次调频性能要求 ................................. ....- 93 -

- 2 -
附件 4：光伏电站一次调频性能要求 ................................... - 94 -
附件 5：风电场和光伏电站一次调频投入情况及性能考核方法 ............. - 95 -
附件 6：独立新型储能电站一次调频性能要求 ........................... - 99 -
附件 7：独立新型储能电站一次调频投入情况及性能考核方法 ............ - 100 -
附件 8：考核豁免报表 ............................................. - 103 -

- 3 -
第一章 总则
第一条 为深入贯彻落实党中央、国务院决策部署和国家能
源局工作部署，持续推动能源高质量发展，保障山东电力系统安
全、优质、经济运行，根据《中华人民共和国电力法》《电力监
管条例》和国家能源局《电力并网运行管理规定》等法律法规和
有关要求，制定本细则。
第二条 本细则适用于山东省级、市级、县级电力调度机构
（以下简称省调、地调、县调，统称电力调度机构）调度管辖范
围并且接入 10 千伏及以上的火电、水电、核电、风电、光伏发电、
光热发电、抽水蓄能等发电侧并网主体，以及电化学、压缩空气、
飞轮等新型储能。传统高载能工业负荷、工商业可中断负荷、电
动汽车充电网络等能够响应电力调度指令的可调节负荷（含通过
聚合商、虚拟电厂等形式聚合）等负荷侧并网主体，视其对电力
系统运行的影响参照本规定执行。
风电、光伏发电为电力调度机构集中式管理的风电、光伏发
电站。
电化学、压缩空气、飞轮等新型储能（不含抽水蓄能）指以
独立法人身份直接与电力调度机构签订并网调度协议、由电力调
度机构调度管辖范围的独立新型储能电站。电源侧、用户侧电储
能经所在电源侧、用户侧法人同意并具备相关条件，可以从电源

- 4 -
侧、用户侧独立出来，按照独立新型储能电站方式参与并网运行
考核（同时参与辅助服务补偿）。
负荷侧可调节负荷指电力系统中具备技术条件参与电网调
度的负荷资源，能够直接响应省级及以上电力调度机构电力调度
指令或者经地、县级电力调度机构能够响应省级及以上电力调度
机构电力调度指令的可调节负荷。
第三条 国家能源局山东监管办公室（以下简称山东能源监
管办）依法对辖区内电网企业、电力调度机构、山东电力交易中
心（以下简称电力交易机构）和并网主体执行本细则情况进行评
估和监管。电力调度机构负责对并网主体开展考核管理，省调负
责计算考核与返还结果、负责向电力交易机构提供考核结果；电
力交易机构负责向省调提供考核计算所需数据，负责向电网企业
和并网主体披露考核和返还结果；电网企业负责对考核与返还结
果开展结算。考核结果由省调报山东能源监管办，各并网主体依
据考核结果承担相应的经济责任。
第四条 发电机组进入商业运营前应当完成以下工作：火力
发 电 机 组 按 《 火 力 发 电 建 设 工 程 启 动 试 运 及 验 收 规 程 》
（DL/T5437）要求完成分部试运、整套启动试运。水力发电机组
按《水电工程验收规程》（NB/T35048）要求完成带负荷连续运
行、可靠性运行。风力发电项目按《风力发电场项目建设工程验
收规程》（GB/T31997）要求完成整套启动试运。光伏发电项目

- 5 -
按《光伏发电工程验收规范》（GB/T50796）要求完成整套启动
试运。抽水蓄能机组按照《可逆式抽水蓄能机组启动试运行规程》
（GB/T18482）要求完成全部试验项目并通过 15 天试运行考核。
其余类型发电机组和独立新型储能按照相应工程验收规范完成整
套启动试运行。
水电、火电机组自完成整套启动试运行时间点起正式纳入并
网运行管理范畴，参与并网运行管理考核和分摊。核电机组自完
成整套启动试运行时间点起纳入并网运行管理。水电以外的可再
生能源发电机组、独立新型储能电站自首台机组或逆变器并网发
电之日起纳入并网运行管理。负荷侧可调节负荷按照《可调节负
荷并网运行与控制技术规范》（DL/T 2473.1）、《可调节负荷并
网运行与控制技术规范》（DL/T 2473.13）要求完成电网接入调
试且具备响应电力调度指令之日起纳入电力辅助服务管理。具体
要求如下：
（一）省调直调并网发电厂、地方公用电厂，自并网之日起，
正常参与本细则规定的调度纪律考核，自移交生产运行之日参与
所有项目的考核及返还。
省调直调并网发电厂，指由省调直接调度管理的公用发电
厂，包括火电、核电、抽水蓄能等。
地方公用发电厂，指由地调、县调直接调度的公用发电厂（含
煤电、生物质、水电、余热余压余气发电等）。

- 6 -
省调直调并网发电厂、地方公用发电厂（个别条款有特殊说
明除外）原则上以机组为单位参与考核与返还。
（二）风电场和光伏电站，自并网发电之日起纳入本细则规
定的调度纪律考核，自并网之日起 3 个月内免于除调度纪律外其
他项目考核，满 3 个月后次月 1 日起参与所有项目的考核及返还。
风电场和光伏电站扩建部分自并网之日起 3 个月内免于自动发电
控制（AGC）、自动电压控制（AVC）外项目的考核及返还，满 3
个月后次月 1 日起参与所有项目的考核及返还。原则上以场站为
单位参与考核及返还。
（三）独立新型储能电站自并网之日起，正常参与本细则规
定的调度纪律考核，自并网之日起 3 个月内免于除调度纪律外其
他项目考核，满 3 个月后次月 1 日起参与所有项目的考核及返还。
独立新型储能电站扩建部分自并网之日起 3 个月内免于自动发电
控制（AGC）、自动电压控制（AVC）外项目的考核及返还，满 3
个月后次月 1 日起参与所有项目的考核及返还。原则上以场站为
单位参与考核及返还。
（四）负荷侧可调节负荷按照《可调节负荷并网运行与控制
技术规范》（DL/T 2473.1）、《可调节负荷并网运行与控制技术
规范》（DL/T 2473.13）要求完成电网接入调试且具备响应电力
调度指令之日起纳入。

- 7 -
第二章 运行管理
第一节 通用要求
第五条 并网主体应在并网前与电力调度机构完成并网调
度协议签订，并于协议期满前 3 个月办理续签事宜，且在协议到
期前完成续签。无协议或协议超期不得并网运行。若并网主体与
电力调度机构存在争议，可向山东能源监管办申请调解。
第六条 新（扩）建省调直调并网发电厂、地方公用发电厂
应在项目完成启动试运工作后 3 个月内取得电力业务许可证，新
（扩）建风电场和光伏电站应在并网后 6 个月内取得电力业务许
可证，分批投产的发电项目可分批申请。超过规定时限仍未取得
电力业务许可证的，有关机组不得继续发电上网。
第七条 并网主体应严格服从所属电力调度机构的指挥，迅
速、准确执行调度指令，不得以任何借口拒绝或者拖延执行。接
受调度指令的并网主体值班人员认为执行调度指令将危及人身、
设备或系统安全的，应立即向发布调度指令的电力调度机构值班
调度人员报告并说明理由，由电力调度机构值班调度人员决定该
指令的执行或者撤销，并承担相应责任。
出现下列事项之一者，定为违反调度纪律，每次考核并网主
体当月上网电量的 2%。

- 8 -
（一）未经电力调度机构同意，擅自改变调度管辖范围内
一、二次设备的状态、定值，以及与电网安全稳定运行有关的机
组调速系统（一次调频）、励磁系统（包括 PSS）、高频切机、
低频切机、继电保护装置、安全稳定控制装置、AGC、AVC 装置
等的参数或整定值（危及人身及主设备安全的情况除外，事后须
立即向电力调度机构报告）。
（二）拖延或无故拒绝执行调度指令。
（三）不如实汇报调度指令执行情况。
（四）现场值长离开工作岗位期间未指定接令者、延误电网
事故处理。
（五）不执行电力调度机构下达的保证电网安全运行的措
施。
（六）调度管辖设备发生事故或异常，并网发电厂 3 分钟内
未向电力调度机构汇报（可先汇报事故或异常现象，详细情况待
查清后汇报）。
（七）在调度管辖设备上发生误操作事故，未在 1 小时内向
电力调度机构汇报事故经过或造假谎报。
（八）其他依据有关法律、法规及规定认定属于违反调度纪
律的事项。
第八条 电力调度机构对并网主体继电保护及安全自动装
置运行指标进行考核。

- 9 -
（一）双重化配置的继电保护及安全自动装置，其中一套设
备非计划停运时间连续超过 24 小时，或单套配置的继电保护及安
全自动装置非计划停运时间连续超过 4 小时，每次考核并网主体
当月上网电量的 0.05%。
（二）故障录波、二次设备在线监视、保信子站等技术支持
系统与电力调度机构主站数据中断当月累计超过 48 小时，或存在
时钟不准确等影响数据有效性的问题，每次考核并网主体当月上
网电量的 0.02%。
第九条 电力调度机构对并网主体继电保护及安全自动装
置的安全运行水平进行考核。
（一）并网主体的主系统继电保护、安全自动装置不正确动
作，每次考核并网主体当月上网电量的 0.1%。
（二）因并网主体原因导致电网事故扩大或造成电网继电
保护和安全自动装置越级动作，每次考核并网主体当月上网电量
的 0.5%。
（三）并网主体继电保护和安全自动装置及其二次回路存
在可能导致装置误动、拒动的缺陷，未按要求进行整改，每次考
核并网主体当月上网电量的 0.1%。
（四）并网主体的故障录波、二次设备在线监视、保信子站
等技术支持系统不能及时提供完整的故障录波数据、继电保护和
安全自动装置动作数据影响电网事故调查，每次考核并网主体当

- 10 -
月上网电量的 0.05%。
第十条 电力调度机构对因并网主体原因导致的自动化设
备运行故障进行考核。故障统计时间以发生时刻为起始时间，以
电力调度机构调度自动化系统接收到正确数据时刻为截止时间。
（一）事故期间遥信正确动作率要求 100%，每拒动或误动 1
个/次，考核并网主体当月上网电量的 0.2%。
（二）上送电力调度机构单路远动数据中断或不刷新，每超
过 1 小时，考核并网主体当月上网电量的 0.1%。发生全部远动数
据中断或不刷新，每次考核并网主体当月上网电量的 0.5%，每超
过 1 小时，累加考核并网主体当月上网电量的 0.5%。
（三）上送电力调度机构的单个遥信错误、遥测超差或不刷
新，每超过 4 小时，以及单个遥测跳变，每次考核并网主体当月
上网电量的 0.05%。
（四）调度数据网设备月可用率应大于等于 99.5%，可用率
每降低 0.5%，考核并网主体当月上网电量的 0.05%。调度数据网
路由器发生单链路中断，每超过 4 小时，考核并网主体当月上网
电量的 0.2%。
（五）上送电力调度机构的相量测量/宽频测量数据月可用率
应大于等于 99.5%，可用率每降低 0.5%，考核并网主体当月上网
电量的 0.05%。
（六）电能量采集终端月可用率应大于等于 99%，可用率每

- 11 -
降低 1%，考核并网主体当月上网电量的 0.1%。
（七）电能量采集终端上传电力调度机构的数据中断、数据
错误或无效，每超过 1 小时，考核并网主体当月上网电量的 0.01%。
第十一条 电力调度机构对并网主体电力监控系统网络安
全运行指标进行考核。
（一）电力监控系统存在网络边界安全防护设备配置违规、
违规连接外设、感染恶意代码情况，每次考核并网主体当月上网
电量的 0.1%。
（二）纵向加密认证装置、网络安全监测装置等网络安全设
备月可用率要求大于等于 99.5%。设备离线超过 4 小时，每次考
核并网主体当月上网电量的 0.01%。如设备故障仍未处理解决，
每超过 4 小时，考核并网主体当月上网电量的 0.002%。
（三）电力监控系统网络安全紧急告警应立即处理，重要告
警应在 24 小时内处理，多次出现的一般告警应在 48 小时内处理，
并 3 日内完成《网络安全告警分析报告》报送电力调度机构。每
发生一次告警处置或报告反馈不及时，每次考核并网主体当月上
网电量的 0.01%，每超过 4 小时考核加扣并网主体当月上网电量
的 0.002%。
第十二条 并网主体发生涉及电网的事故或并网线路对侧
变电站发生事故，在 1 小时内提供故障录波信息、保护信息和有
关数据资料，在 24 小时内提供事故报告。不满足要求者，每次考

- 12 -
核并网主体当月上网电量的 0.02%。
第十三条 并网主体应按照电力调度管理有关规定报送生
产运行相关数据，并保证数据真实准确。对于无故不按时报送数
据、报送数据错误者，每次考核 3000 元。
第二节 省调直调并网发电厂运行管理
第十四条 单机 200 兆瓦及以上火电机组应具备 AGC 功能，
并保证其正常运行。对机组 AGC 运行情况采用如下方法进行考
核：
（一）新投产的火电机组应在启动试运期结束前，完成机组
AGC 子站装设，并投入 AGC 功能。未按期投入 AGC 功能，考
核并网发电厂当月上网电量的 1%。
（二）机组 AGC 运行考核包括月可用率和性能两部分，对应
考核指标包括 AGC 月可用率指标 AK 、AGC 调节性能指标 1K （调
节速率）、 2K （调节精度）、 3K （响应时间）。指标含义及计算
方法参见附件 1。
（三）机组 AGC 月可用率以 98%为合格标准，实测机组 AGC
月可用率 AK 低于 98%的，当月考核电量为：
AKNA PK  （小时））（考核电量 1-%98
式中：
AK 为 AGC 可用率考核系数，其数值为 1；

- 13 -
NP 为该机组容量（兆瓦）。
因系统原因，机组负荷低于机组 AGC 投入下限的时间免于
考核。
（四）实测机组 AGC 月度调节性能按照 1K 、 2K 、 3K 参数进
行分项考核，若参数大于设定值 1，考核电量为 0；若参数小于 1，
按照参数大小进行考核，当月考核电量为：
33
22
11
)(1)1(
)(1)1(
)(1)1(
KN
KN
KN
PK
PK
PK






小时响应时间考核电量
小时调节精度考核电量
小时调节速率考核电量
式中， 1K 、 2K 、和 3K 为 AGC 性能考核系数，其数值均为
2。
对 1K 实行最高限值，超过 1.3 以上的均按照 1.3 计算。对 3K 的
每月考核电量不超过并网发电厂当月上网电量的 0.2％。
（五）当并网发电机组 AGC 子站发生异常而导致 AGC 无法
正常投入时，隐瞒不报的，或传送虚假投退信号的，一经发现，
则当月考核电量为：
)(5 小时考核电量  NP
第十五条 省调直调并网发电厂应按电力调度机构的指令，
在发电机组性能允许的范围内，通过无功调节，保证母线电压合
格。发电机组的进相运行深度应满足相关规定要求。并网发电厂
采用有偿无功控制时需征得电力调度机构同意。
无功电压调节按如下方式进行考核：

- 14 -
（一）电力调度机构按季向直调电厂下发母线电压曲线，并作
为无功电压调节考核的依据。省调直调并网发电厂按照电力调度
机构下达的电压曲线进行无功控制。
电力调度机构统计计算各省调直调并网发电厂母线电压月合
格率，月合格率低于 99%的电厂将受到考核，考核电量按如下公
式计算，考核电量的最大值不超过接于该母线所有机组当月总上
网电量的 0.2%。
2100
-%99 u  母线
）（考核电量 W
式中： u 为母线电压月合格率；
母线W 为接于该母线所有机组当月总上网电量。
（二）若省调直调并网发电厂已经按照机组最大无功调节能
力提供无偿或有偿无功服务，但母线电压仍然不合格，该时段免
于考核。
（三）省调直调并网发电厂的 AVC 装置投入运行，并与电力
调度机构主站 AVC 装置联合闭环在线运行的电厂，不参与电压月
合格率考核。
第十六条 省调直调并网发电厂应按照调度运行要求装设
AVC 装置，加强机组 AVC 装置的维护，使 AVC 装置各项性能满
足电网运行的需要。
电力调度机构对省调直调并网发电厂机组 AVC 投运率、AVC

- 15 -
无功调用合格率和调节合格率进行考核。
（一）机组 AVC 投运率考核
在省调直调并网发电厂机组 AVC 装置同所属电力调度机构
主站 AVC 闭环运行时，电力调度机构按月统计每台机组 AVC 投
运率。AVC 投运率计算公式如下：
%100
运行
投运
投运
t
t
式中： 投运 为 AVC 投运率；
投运t 为 AVC 投运时间；
运行t 为机组运行时间。
在计算 AVC 投运率时，扣除因电网原因造成的 AVC 装置退
出时间。
AVC 投运率以 98%为合格标准，全月 AVC 投运率低于 98%
的机组考核电量按如下公式计算，考核电量的最大值不超过该机
组当月上网电量的 0.1%。
机组
投运考核电量 W 100
-%98 
式中： 机组W 为该机组当月上网电量。
（二）机组 AVC 调节合格率考核
电力调度机构通过 AVC 系统按月统计考核机组 AVC 装置调
节合格率。电力调度机构 AVC 主站电压或无功指令下达后，机组

- 16 -
AVC 装置在 2 分钟内调整到位为合格。机组 AVC 调节合格率计
算公式为：
%100
调度发令
合格
调节
m
n
式中： 调节 为机组 AVC 调节合格率；
合格n 为执行合格点数；
调度指令m 为调度机构发令次数。
AVC 调节合格率以 96%为合格标准，全月 AVC 调节合格率
低于 96%的机组考核电量按如下公式计算，考核电量的最大值不
超过该机组当月上网电量的 0.1%。
机组
调节考核电量 W 100
-%96 
式中各变量含义与上述（一）（二）中公示含义一致。
（三）AVC 机组无功调用合格率考核
以国家标准、行业标准规定的机组最大进相能力为标准，当
AVC 机组发出减磁闭锁时，机组感性无功出力绝对值大于机组最
大进相能力的 90%为合格，并按月计算合格率。机组无功调用合
格率低于 70%的，每降低一个百分点（不足一个百分点按一个百
分点计），考核机组当月上网电量的 0.1%，考核电量最大不超过
机组当月上网电量的 1%。
（四）对于未按期实现机组 AVC 功能的省调直调并网发电厂
进行考核，考核标准为：

- 17 -
  延期机组考核电量 dW  %02.0
式中： 机组W 为电厂当月上网电量；
延期d 为延期天数。
延期天数的计算以电力调度机构要求的时间节点为起始时
间，以电力调度机构 AVC 主站系统接收到省调直调并网发电厂
AVC 子站装置或机组 AVC 功能远动信息时刻为截止时间。月度
考核电量的最大不超过机组当月上网电量的 0.1%。
第十七条 省调直调并网发电厂机组（不含抽水蓄能）应具
备一次调频功能，其一次调频投/退信号应接入所属电力调度机
构。省调直调并网发电厂机组一次调频的人工死区、调速系统的
速度变化率和一次调频投入的最大调整负荷限幅、调速系统的迟
缓率、响应速度等应满足华北电网发电机组一次调频技术管理要
求。并网运行的机组应投入一次调频功能，当电网频率波动时应
自动参与一次调频，省调直调并网发电厂不得擅自退出机组的一
次调频功能。
一次调频月投运率应达到 100％。
%100
并网
投运
一次调频
t
t
式中： 一次调频 为一次调频投运率；
投运t 为一次调频投运时间；
并网t 为机组月并网时间。

- 18 -
对并网发电机组一次调频的考核，分投入情况及性能两个方
面，考核方法如下：
（一）投入情况考核
1. 未经电力调度机构批准停用机组的一次调频功能，省调直
调并网发电厂每天的考核电量为：
11 一次调频（小时）考核电量  NP
式中： NP 为机组容量（兆瓦）；
1一次调频 为一次调频考核系数，数值为 3。
2. 一次调频月投运率每月考核电量为：
2)(10-%100 一次调频一次调频 小时）（考核电量   NP
式中： 一次调频 为一次调频月投运率；
2一次调频 为一次调频考核系数，数值为 3。
（二）性能考核
在电网频率越过机组一次调频死区及发生大扰动期间进行一
次调频性能考核时，具体参数以电力调度机构发电机组调节系统
运行工况在线上传系统计算结果为准，尚未实施参数上传的电厂
暂以调度自动化系统计算结果为准。
1. 一次调频正确动作率
（1）当某台机组并网运行时，在电网频率越过机组一次调频
死区的一个积分期间，如果机组的一次调频功能贡献量为正（或
者机组的一次调频动作指令表明机组在该期间机组一次调频动

- 19 -
作），则统计为该机组一次调频正确动作 1 次，否则，为不正确
动作 1 次。每月的正确动作率计算公式为：
%100
错误正确
正确
动作
ff
f
式中： 动作 为机组一次调频月正确动作率；
正确f 为每月正确动作次数；
错误f 为每月错误动作次数。
（2）一次调频正确动作率按机组考核。对于一次调频月正确
动作率小于 80%的机组，每月考核电量为：
3-%80 一次调频动作）（考核电量   NP
式中： NP 为机组容量（兆瓦）；
3一次调频 为一次调频考核系数，数值为 1。
（3）对于 AGC-R 模式运行机组，R 模式运行期间一次调频
正确动作率按 70%开展考核统计，并归算入机组月正确动作率。
2. 机组一次调频性能
（1）每月当电网频率发生较大扰动时，以各机组实际动作计
算一次调频考核综合指标 0K ；每月当电网频率未发生较大扰动
时，通过一次调频远程扰动测试计算各机组一次调频考核综合指
标 0K ，指标含义及计算方法见附件 2。
（2）一次调频性能考核采用定额考核方式，考核电量为：
40 一次调频考核电量  NPK
式中： 0K 为一次调频考核综合指标；

- 20 -
NP 为机组容量（兆瓦）；
4一次调频 为一次调频考核系数，数值为 3。
第十八条 省调直调并网发电厂（不含抽水蓄能）应严格执
行所属电力调度机构下达的发电计划曲线（或实时调度曲线）和
运行方式的安排。电力调度机构对省调直调并网发电厂发电计划
曲线执行情况按如下方式进行考核：
（一）电力调度机构负责编制发电计划，对每台机组每 15
分钟给出一个电力计划值，全日共 96 个计划值。两个计划值之间
机组发电计划曲线按线性插值法确定，第i 秒钟的计划出力 iP 为：
 1
900
n n
i n
P PP P i    
式中： nP 为 96 点计划曲线上某 15 分钟整点的发电出力；
1nP 为 96 点计划曲线上的下一 15 分钟整点发电出力；
i 取值为 0～899。
（二）考核周期为 5 分钟，全天 288 个时段。电力调度机构
调度自动化系统实时采集发电机出口电力，累加后得到机组每 5
分钟实际发电量。实发电量与计划电量之间允许偏差范围标准为：
单机容量 1000 兆瓦及以上的机组，允许偏差为计划曲线的±1%；
单机容量 100 兆瓦及以上、1000 兆瓦以下的机组允许偏差为计划
曲线的±2%且允许偏差上下限不超过 10 兆瓦；单机容量 100 兆
瓦以下机组，允许偏差为计划曲线的±3%。实发电量超出相应时

- 21 -
段计划电量的允许偏差范围时，超标电量绝对值统计为考核电量。
（三）省调直调并网发电厂应严格执行电力调度机构下达的
发电计划曲线。由于省调直调并网发电厂自身原因，造成实际发
电曲线偏离电力调度机构下达的发电计划曲线，偏离量超过允许
偏差时，按照偏差量对省调直调并网发电厂进行考核。
 dtPPP
T
T 


1k
k
-- 允许计划实际日内保供考核电量 
式中：Tk 为第 k 个周期机组计划曲线的开始时刻；
实际P 为省调直调并网发电厂机组实际发电曲线；
计划P 为省调直调并网发电厂机组发电计划曲线；
允许P 为省调直调并网发电厂机组允许偏差；
日内保供 为日内高峰保供系数，17:00-21:00 期间 日内保供 取
值 5，其余时段取值 1；
仅在   0d-- t
1

k
k
T
T
PPP 允许计划实际 时计算考核电量。
（四）根据电力系统安全稳定运行、电能质量控制、跨区（省）
联络线调整以及电力电量平衡的需要，值班调度员有权修改发电
计划曲线，修改后的发电计划曲线应提前 15 分钟下达给电厂，不
足 15 分钟下达的发电计划曲线，自下达时刻起 15 分钟内免除发
电计划曲线考核。
（五）机组在由电力调度机构 AGC 主站系统远方控制期间，
当机组处于自动调节模式的严格跟踪基点子模式时，则机组按目

- 22 -
标指令接受发电计划曲线考核；如人工调整机组目标指令，则超
过调整时间后，机组按目标指令接受发电计划曲线考核。
人工调整时间（分钟）为：
= 15
obj Si
N
P P
v

调整时间
式中： objP 为设点目标（兆瓦）；
SiP 为设点时初始出力（兆瓦）；
N 为机组标准调节速率（兆瓦/分钟），具体数值见附
件 1。
（六）电网频率异常时，一次调频动作引起的机组出力调整
量不计入考核电量。
（七）下列情况下应免于考核：
1. 机组检修期间。
2. 根据调度指令，机组被指定以自动调节模式（除严格跟踪
基点子模式外）提供 AGC 辅助服务期间。
3. 机组通过电力调度机构的 AGC 系统直接控制时，在规定
的人工调整时间内。
4. 对 AGC 模式由 R 模式（调节模式）切换到 O 模式（计划
模式）的机组在 15 分钟内对发电计划曲线考核免考。
5. 机组被临时指定提供调频、调峰和调压等满足电网安全需
要的服务而不能按计划曲线运行时。

- 23 -
6. 当出现系统事故、机组跳闸等紧急情况及局部限电、线路
过流等特殊情况，机组按照调度指令调整出力时。
7. 当电网频率高于 50.1Hz 而机组有功出力越下限，或当电
网频率低于 49.9Hz 而机组有功出力越上限时。
8. 机组启动并网期间（出力从 0 到最小技术出力），热态启
动出力低于机组上报开机曲线 10%之内，温态启动出力低于机组
上报开机曲线 15%之内，冷态启动出力低于机组上报开机曲线
20%之内；机组停机过程中，从机组降参数至解列期间。
9. 在机组进行与出力调整有关的试验期间。
10. 机组发生非计划停运导致偏离发电计划曲线时，纳入机
组非计划停运考核，免于发电计划曲线考核。
11. 机组 AGC 退出或控制模式发生变化时，结合机组出力与
下一个点的发电计划，根据机组调整速率进行相应的发电计划免
考。
12. 机组大修结束首次并网后连续运行24 小时免于发电计划
考核。
第十九条 省调直调并网发电厂应参与电力系统调峰。调峰
包括基本调峰和有偿调峰，其分类和标准见《山东省电力辅助服
务管理实施细则》。
根据机组提供调峰类型的不同，采用如下方式进行考核：
（一）当机组不能满足基本调峰要求时，按基本调峰考核，

- 24 -
月最大考核电量不超过机组当月上网电量的 1.5%（后续将根据实
际情况调整）。
1. 每年 10 月初，民生供热机组（高背压机组以及热电比大
于 50%的机组，下同）需报送供暖初期、中期、后期的供热可调
出力上限 max供热P （供热可调出力上限≤机组额定容量），并经电力
调度机构校核后作为基本调峰考核依据。供暖季期间，民生供热
机组申报机组可调出力上限大于 max供热P 时，免于基本调峰考核。供
暖季原则上为每年 11 月 15 日至次年 3 月 15 日，特殊说明按设区
市政府主管部门文件执行。
2. 省调直调并网发电厂当日 14 时前向电力调度机构申报次
日改变机组基本调峰能力（机组申报出力上限低于机组额定容量
或机组申报出力下限高于机组基本调峰能力下限，下同），经电
力调度机构批准，即认定为机组发生日前基本调峰能力受阻。在
机组基本调峰能力受阻期间，每天的考核电量为：
     基本调峰日前基本调峰小时考核电量   )(1min
'
min
'
maxmax PPPP
式中： maxP 为机组额定容量（兆瓦）。
供暖期，民生供热机组 maxmax 供热PP  ；
'
maxP 为机组申报出力上限
（兆瓦）。供热期，
'
maxmax PP  时， 
'
maxmax PP  取值为零； minP 为机组
基本调峰能力下限（兆瓦）；
'
minP 为机组申报出力下限（兆瓦）；
日前基本调峰 为日前基本调峰考核系数，供暖期民生供热机组取值为
0.075、非民生供热机组取值 0.1，非供暖期机组均取值为 0.1；

- 25 -
基本调峰 为保供期间基本调峰考核系数，每年 7-8 月、11 月至次年 1
月及有序用电日取值为 6，其他时段取值为 4。
3. 省调直调并网发电厂日内临时申报改变机组基本调峰能
力，或者 14 时后申报次日改变机组基本调峰能力，经电力调度机
构批准，即认定为机组发生日内基本调峰能力受阻。在机组日内
基本调峰能力受阻期间，每天的考核电量为：
     基本调峰日内基本调峰小时考核电量   )(1min
'
min
'
maxmax PPPP
式中： 日内基本调峰 为临时基本调峰考核系数，取值为 0.3；
公式中其他变量含义、数值与 2 中定义相同。
4. 省调直调并网发电厂未主动向电力调度机构申报改变机
组的基本调峰能力，但不能按调度指令提供基本调峰能力时，则
当日的考核电量为：
     基本调峰日内基本调峰指令实际实际指令 小时考核电量   )(24min
'
min
'
maxmax PPPP
式中： max指令P 为当日调度指令出力最高值（兆瓦）；
'
max实际P 为当日机组实际出力最高值（兆瓦）；
min指令P 为当日调度指令所要求的基本调峰出力最低值
（兆瓦）；
'
min实际P 为当日机组实际出力最低值（兆瓦）；
公式中其他变量含义、数值与 3 中定义相同。
5. 当机组不能满足基本调峰要求时，检修机组基本调峰考核
以机组竣工时间为开始时间，备用机组基本调峰考核以机组并列

- 26 -
时间为开始时间。
（二）当机组按调度指令执行有偿调峰任务，但未达到指定
调整出力时，将受到有偿调峰考核。考核电量为：
有偿调峰有偿调峰实际指令考核电量  tPP
式中： 指令P 为调度调峰指令出力（兆瓦）；
实际P 为机组实际出力（兆瓦）；
有偿调峰t 为调度有偿调峰指令时间（小时），其含义为电
力调度机构要求机组进行有偿调峰的时间范围；
有偿调峰 为有偿调峰的考核系数，其数值为 0.05。
第二十条 电力调度机构对省调直调并网发电厂非计划停
运情况进行统计和考核。
电力调度机构按其调度管辖范围可以批准省调直调并网发电
厂机组利用负荷低谷进行消缺。低谷消缺是指经电力调度机构批
准，在夜间 22:00 至次日 7:00、10:00 至 16:00 之间的降出力或停
机消缺，该机组消缺期间不考核发电计划曲线、不作非计划停运
考核，调峰辅助服务市场运行期间不予以调峰补偿。停机消缺机
组不能按时并网，按照非计划停运考核；降出力消缺不能按时恢
复出力，超出批准的消缺时间后恢复所有考核。
凡省调直调并网发电厂因自身原因，发生下列情况之一者，
纳入机组非计划停运考核范围：
1. 正常运行的机组发生突然跳闸和被迫停运，包括提前不足

- 27 -
6 小时申请停机的情况。
2. 机组停运前未得到电力调度机构批准，包括提前 6 小时申
请停机但未得到电力调度机构批准的情况。
3. 备用机组不能按调度指令并网发电。
4. 启停调峰机组未按计划时间并网或解列、低谷停机消缺机
组未按时并网、检修后试验机组在并网后连续运行 48 小时内未报
竣工申请，均按非计划停运接受考核。
具体考核办法如下：
（一）正常运行的发电机组突然跳闸或被迫停运时，每次考
核电量为：
非停非停考核电量   5.01tPN
式中： NP 为机组容量（兆瓦）；
1t 为发电机组停运小时数（机组解列至并网时长），
计入考核的停运时间不超过 72 小时；
非停 为非计停考核系数，数值为 0.2；
非停 为为保供期间非计停考核系数，每年 7-8 月、11
月至次年 1 月取值为 2，有序用电日取值为 3，其他时段取值为 1。
（二）向电力调度机构提出检修申请但未得到电力调度机
构批准时，并网运行的发电机组因电厂自身原因被迫停机，每次
考核电量为：
非停非停考核电量   25.01tPN

- 28 -
公式中各变量含义与数值与（一）中定义相同。
（三）正常备用的发电机组不能按电力调度指令并网发电，
每次考核电量为：
非停非停考核电量   25.02tPN
)(12 小时调度指定并网机组并网  ttt
式中： 2t 为机组计入非停考核的时间，最大取值为 72；
机组并网t 为机组实际并网时间或具备并网条件时间；
调度指定并网t 为电力调度机构指定并网时间；
其余各变量含义与数值与（一）中定义相同。
（四）机组解（并）列时间下达后，电厂应在规定时间完成
机组解（并列）操作，允许偏差时间为±1 小时。如解（并）列时
间超出允许偏差时间，每次考核电量为：
非停非停考核电量   5.03tPN
式中： 3t 为超出允许偏差时间（小时）；其他变量含义与数
值与（一）中定义相同。
运行机组解列后，24 小时内开机的机组，解（并）列时间超
出允许偏差时间，按照第（二）项标准考核。
（五）机组在检修工期内并网试运期间发生非停，免于考
核。
（六）因参与低谷调峰而将出力降至机组额定容量的 40%
及以下时，低谷时段若出现非计划停运情况，若在电力调度机构

- 29 -
批准的时间内并网，不计入非停考核。
第二十一条 电力调度机构根据黑启动预案确定黑启动电
源点。作为黑启动电源的省调直调并网发电厂，应做好各项黑启
动安全管理措施。
对承担黑启动任务的省调直调并网发电厂，采用如下考核方
式：
（一）因电厂自身原因不能提供黑启动服务时，电厂应及时
汇报所属电力调度机构。无法提供黑启动服务期间，按每天 1.2
万元考核。
（二）电厂须严格按照安全管理规定执行各项黑启动安全管
理措施。未按电力调度机构要求进行黑启动演习，或因电厂自身
原因黑启动演习失败，扣罚 30 万元。
（三）当电网发生故障，电厂应及时可靠执行黑启动预案，
帮助系统恢复正常运行。若由于电厂自身原因黑启动机组未能完
成黑启动任务，扣罚 1800 万元。
第二十二条 对于有供热机组的省调直调并网发电厂，供热
机组数据应按照要求接入热电联产在线监测系统，且热电联产在
线监测数据月可用率要求≥99%，因电厂自身原因导致可用率未
达到要求时，可用率每降低 1%，考核省调直调并网发电厂内所
有供热机组当月上网电量的 0.1%。

- 30 -
第二十三条 电力调度机构对纳入大功率缺额智能决策与
处理系统的抽水蓄能电站指令执行情况进行考核，因电站侧原因
造成每拒动或误动 1 台/次，考核电量为抽水蓄能电站当月上网电
量的 0.2%。
第三节 风电场和光伏电站运行管理
第二十四条 风电场和光伏电站（含配建储能，下同）应具
备有功功率调节能力，需配置 AGC 系统，接收并自动执行电力调
度机构远方发送的 AGC 指令。
（一）对风电场和光伏电站 AGC 系统的控制性能进行考核，
不满足下列要求的风电场和光伏电站，每月按当月上网电量的 1%
考核。
1. 响应时间是指从主站下达 AGC 控制指令起，到子站开始
执行命令止（即场站有功变化量大于等于额定装机容量的 0.5%
时）的时间间隔，响应时间不大于 30 秒。
2. 调节时间是指从主站下达 AGC 控制指令起，到子站响应
稳定在调节精度以内的时间间隔，调节时间应不大于 60 秒。
3. 调节精度是指响应稳定以后，实际出力和 AGC 指令之间
偏差的绝对值，调节精度应不大于 1 兆瓦（或额定容量的 1%，
取大值）。

- 31 -
4. 风电场有功功率在额定装机容量 10%以上，应能实现连
续平滑调节；在额定装机容量 10%以下，允许停机调节。光伏电
站有功功率在额定装机容量范围内应能实现连续平滑调节。
（二）对 AGC 子站装设情况进行考核。新投产的风电场和
光伏电站应在启动试运期结束前，完成 AGC 子站装设，并投入
AGC 功能。未按期投入 AGC 功能的风电场和光伏电站，每月按
当月上网电量 1%考核。
（三）对 AGC 子站投运情况进行考核。在 AGC 子站闭环运
行时，电力调度机构按月统计风电场和光伏电站 AGC 子站投运
率（ 投运AGC ）。计算公式如下：
%100
新能源运行
子站投运
投运
t
t
AGC
式中： 投运AGC 为 AGC 子站投运率；
子站投运t 为 AGC 子站投运时间；
新能源运行t 为风电场和光伏电站运行时间。
式中：AGC 子站投运时间为风电场和光伏电站 AGC 子站满
足电力调度机构 AGC 闭环资格要求的时间。在计算投运率时，
扣除电网原因或子站配合调试造成的系统退出时间。因不跟踪主
站指令被取消 AGC 闭环资格的风电场和光伏电站应在 3 个月内
完成整改，整改完成前，考核 AGC 投运率。逾期未完成整改，
每月按当月上网电量的 1%考核。

- 32 -
AGC 投运率以 98%为合格标准，全月投运率低于 98%的风
电场和光伏电站考核电量按如下公式计算：
a
100
)%98( WAGC  投运考核电量 
式中： aW 为该风电场和光伏电站当月上网电量。
（四）对 AGC 指令执行情况进行考核。因电网安全或调峰
等原因需要而限制风电场和光伏电站出力时，以每 1 分钟为一个
时段，考虑调节精度允许偏差后，对超出相应时段 AGC 计划指
令部分的积分电量进行考核。月度累计叠加考核电量不超过当月
上网电量 2%。按照以下公式进行考核：
dtPP
T
Tk
 




0k
1
1k
- ）（考核电量
式中： kT 为第 k 个周期 AGC 指令的开始时刻；
P 为风电场和光伏电站实际发电电力；
1P 为考虑调节精度允许偏差量后的 AGC 指令值；
仅在 0)(
1
1 

dtPP
k
k
T
T 时计算考核电量。
（五）因电网安全或调峰等原因需要而限制风电场和光伏电
站出力时，电力调度机构可通知相应风电场和光伏电站停运：
1. 不具备 AGC 功能或 AGC 系统控制性能指标不满足要求
的风电场和光伏电站。
2. 在弃电期间理论、可用发电功率数据不能反应真实发电
能力的风电场和光伏电站。

- 33 -
（六）因电网安全或调峰等原因需风电场和光伏电站停运
时，在接到电力调度机构的指令后风电场和光伏电站应在 15 分钟
内完成停运操作，停运期间可保留样板机运行，且停运期间有功
功率不得超过装机容量的 10%（样板机）。若违反上述规定，电
力调度机构可直接将该风电场和光伏电站解列，同时每次按当月
上网电量的 1%考核。
第二十五条 风电场和光伏电站应配备动态无功补偿装置，
并具备自动电压调节功能。具体考核规则如下：
（一）若风电场和光伏电站内无动态无功补偿装置（动态无
功补偿装置主要包括 MCR 型、TCR 型 SVC 和 SVG），在站内
动态无功补偿装置安装投入运行前，每月按当月上网电量的 1%
考核。
（二）风电场和光伏电站的动态无功补偿装置应投入自动运
行，电力调度机构按月统计各风电场和光伏电站动态无功补偿装
置月投入自动可用率 无功补偿可用 ，计算公式如下：
%100
装置带电小时数
可用小时数
无功补偿可用
nt
t
式中： 无功补偿可用 为风电场和光伏电站动态无功补偿装置月投入
自动可用率；
可用小时数t 为站内所有装置投入自动可用小时数之和；
带电小时数t 为升压站带电小时数； 装置n 为装置台数。

- 34 -
动态无功补偿装置月投入自动可用率以 95%为合格标准，低
于 95%的风电场和光伏电站考核电量按如下公式计算，考核电量
最大不超过当月上网电量的 1%。
a
10
-%95 W 无功补偿可用考核电量 
式中： aW 为该风电场和光伏电站当月上网电量。
（三）风电场和光伏电站应装设 AVC 子站，AVC 子站各项
性能应满足电网运行的需要。
未按期完成 AVC 子站的装设和投运工作，每月考核全站当月
上网电量的 1%。
已安装 AVC 子站的并网风电场和光伏电站应加强机组 AVC
子站的装置维护工作，电力调度机构统计投运率、AVC 场站无功
调用合格率和调节合格率。
1. AVC 投运率考核
在并网风电场和光伏电站 AVC 装置同所属电力调度机构主
站 AVC 闭环运行时，电力调度机构按月统计各风电场和光伏电站
AVC 投运率（ 投运AVC ），计算公式如下：
%100
新能源运行
子站投运
投运
t
t
AVC
式中： 投运AVC 为风电场和光伏电站 AVC 投运率；
子站投运t 为 AVC 子站投运时间；

- 35 -
新能源运行t 为风电场和光伏电站运行时间。
在计算 AVC 投运率时，扣除因电网原因或因新设备投运期间
AVC 子站配合调试原因造成的 AVC 装置退出时间。
AVC 投运率以 98%为合格标准，全月 AVC 投运率低于 98%
的风电场和光伏电站考核电量按如下公式计算，最大考核电量不
超过当月上网电量的 2%。
a
30
-%98 WAVC  投运考核电量 
式中公式变量与上述公式涵义一致。
2. AVC 调节合格率考核
电力调度机构通过 AVC 系统按月统计考核风电场和光伏电
站 AVC 装置调节合格率（ 调节 ）。电力调度机构 AVC 主站电压
指令下达后，机组 AVC 装置在 2 分钟内调整到位为合格，计算公
式为：
%100
调度发令
合格
调节
m
n
式中： 调节 为风电场和光伏电站 AVC 调节合格率；
合格n 为执行合格点数；
调度发令m 为调度机构发令次数。
AVC 合格率以 96%为合格标准，全月 AVC 合格率低于 96%
的风电场和光伏电站考核电量按如下公式计算：

- 36 -
a
30
-%96 W 调节考核电量 
式中式中公式变量与上述公式涵义一致。
3. AVC 场站无功调用合格率考核
以国家标准、行业标准规定的风机、光伏逆变器、SVG、配
套储能等最大感性无功调用能力为标准，当 AVC 场站发出减磁闭
锁时，无功出力绝对值大于场站最大感性无功能力的 90%为合格，
并按月计算合格率。无功调用合格率低于 90%的，每降低一个百
分点（不足一个百分点按一个百分点计），按场站当月上网电量
的 0.1%进行考核，考核电量最大不超过当月上网电量的 1%。
4. 免考条件
由于电网原因需要退出 AVC、调度技术支持系统主站异常等
原因及不可抗力（地震、台风、洪水等）导致的 AVC 考核给予免
考。AVC 子站及相关设备计划检修影响投运率、调节合格率及无
功调用合格率的，应提前向电力调度机构提交申请，批准后给予
免考（每年不超过 2 次，每次不超过 7 天），其他因场站内部自
身原因导致的考核不予免考。
第二十六条 风电场和光伏电站应具备一次调频功能（含一
次调频远程测试功能），并保持投入一次调频功能，其一次调频
投/退信号、一次调频远程测试允许/禁止信号等应接入电力调度
机构。

- 37 -
第二十七条 当电网频率波动时应自动参与一次调频，当进
行一次调频远程测试试验时应自动进行一次调频响应。对风电场
和光伏电站一次调频的投入情况和性能进行考核，月度累计考核
电量不超过风电场和光伏电站当月上网电量的 1%。考核计算方
法详见附件 3-附件 5。
第二十八条 风电场和光伏电站应当在并网之日起 6 个月内
向电力调度机构提交有关风电场和光伏电站运行特性的检测报
告。逾期未提供的，每超期 1 天，按照当月上网电量的 0.1%考核，
月度累计考核电量不超当月上网电量的 1%。
第二十九条 发生以下情况时，电力调度机构可通知相应风
电场和光伏电站将全部机组停运，整改完成后方可恢复并网运行：
（一）因风电场和光伏电站原因，远动数据无法上传至电力
调度机构调度自动化系统或数据持续不刷新，超过 48 小时未恢
复。
（二）因风电场和光伏电站原因，上传电力调度机构调度自
动化系统的有功功率值与对端变电站数据偏差超 5%，超过 48 小
时未完成整改。
（三）风电场和光伏电站发生违规外联、恶意代码感染、边
界网络安全措施失效等网络安全事件。
第三十条 风电场和光伏电站应按照电力调度机构要求控
制有功功率变化值（含正常停机过程）。其中，风电场装机容量

- 38 -
小于 30 兆瓦的，10 分钟有功功率变化最大限值为 10 兆瓦，1 分
钟有功功率变化最大限值为 3 兆瓦；风电场装机容量大于等于 30
兆瓦的，10 分钟有功功率变化最大限值为装机容量的 1/3，1 分
钟有功功率变化最大限值为装机容量的 1/10；光伏电站有功功率
变化速率应不超过 10%装机容量/分钟。变化率超出限值按以下公
式计算考核电量，月度累计考核量上限不超过当月上网电量的
1%：
 小时）（考核电量 110limc,  
i
i PP
式中： ciP, 为i 时段内超限值的功率变化值； limP 为功率变化限
值。
此项按日进行考核，有功功率变化按照时间区间内最大值与
最小值之差进行统计。因执行电力调度机构下发的有功功率控制
指令，或开展自动化检修调试工作，或因太阳辐照度降低、风速
降低、风速超出切出风速、非风电场和光伏电站自身原因而引起
的风电场和光伏电站有功功率变化超出有功功率变化最大限值的
免于考核。
第三十一条 当风电场和光伏电站因自身原因造成风电机
组或光伏发电单元非计划停运，一次停运总容量超过全场站装机
容量的 30%，纳入非计划停运考核范围，每次考核当月上网电量
的 1%。其中，非风电场和光伏电站自身原因导致停运的，免于
考核。

- 39 -
第三十二条 风电场和光伏电站应开展发电功率预测工作，
并按电力调度机构要求及时报送预测结果及测风塔/气象站数据、
理论/可用发电功率、单机/功率逆变器信息。具体考核规则如下：
（一）风电场和光伏电站应向电力调度机构报送功率预测结
果。电力调度机构对风电场和光伏电站上报功率预测结果进行考
核。考核内容包括中期预测、日前预测和超短期预测，风电场和
光伏电站出力受限时段免于准确率考核。
中期预测是指预测风电场和光伏电站次日 0 时起至未来 240
小时的发电功率，日前预测是指预测风电场和光伏电站次日 0 时
起至 24 时的发电功率，超短期预测是指预测风电场和光伏电站未
来 15 分钟至 4 小时的发电功率，时间分辨率均为 15 分钟。
1. 中期预测
风电场和光伏电站每日 8 时、14 时前分别向电力调度机构提
交中期预测数据（包括日前预测数据）和对应的计划开机容量。
（1）中期预测上报率按日进行统计，按月进行考核，每日两
次预测均上报成功则当日上报率计为 100%。月上报率应达到
100%，每降低 1 个百分点扣罚当月上网电量的 0.1%，月度累计
考核电量不超当月上网电量的 1%。
（2）中期预测结果第十日（第 217 小时-240 小时）准确率
按日进行统计，按月进行考核，月平均准确率应不低于 70%。准
确率小于 70%时，每降低 1 个百分点扣罚当月上网电量的 0.1%，

- 40 -
月度累计考核电量不超当月上网电量的 1%。
2
1
( )
= -  100%
n
Mi Pi
i
P P
Cap n




（1 ）第十日准确率
式中： MiP 为 i 时刻的实际功率；
PiP 为 i 时刻的十天前功率预测值；
Cap 为风电场和光伏电站装机容量；
n 为样本个数。
2. 日前预测
日前预测准确率按照风电场和光伏电站日前预测曲线与实
际出力曲线的偏差面积进行考核，允许偏差为实际发电出力的
20%（最小允许偏差为±2 兆瓦），考核电量为预测曲线和实际出
力曲线偏差电量的 2%（允许偏差除外）。
3. 超短期预测
风电场和光伏电站每隔 15 分钟向电力调度机构提交自上报
时刻起未来 15 分钟至 4 小时共 16 个时间节点的超短期预测数据
和对应的计划开机容量。
超短期预测上报率按日进行统计，按月进行考核，上报率应
达到 100%，每降低 1 个百分点扣罚当月上网电量的 0.1%，月度
累计考核电量不超当月上网电量的 1%。
超短期预测准确率按照风电场和光伏电站超短期预测曲线
与实际出力曲线的偏差面积进行考核，允许偏差为实际发电出力

- 41 -
的 15%（最小允许偏差为 2 兆瓦），考核电量为预测曲线和实际
出力曲线偏差电量的 2%（允许偏差除外）。
4. 免考条件
由于电网原因、调度自动化系统主站原因及不可抗力（地震、
台风、洪水等）导致的预测考核给予免考，风电场和光伏电站功
率预测系统及相关设备检修影响预测数据上报的，应提前向电力
调度机构提交申请，批准后给予免考（每年不超过 2 次，每次不
超过 3 天），其余风电场和光伏电站自身原因（包括场站检修、
故障等情况）及恶劣天气（包括雾霾、沙尘、覆冰、大风切机等）
导致的预测考核不予免考。
（二）风电场应按照电力调度机构要求及时报送测风塔数
据、理论/可用发电功率、单机信息，具体要求如下：
1. 风电场应在能够准确反映场内风资源情况的位置安装测
风塔及其配建设备，按照电力调度机构要求上传测风塔相关数据，
并保证数据准确性。测风塔数据包括：10 米、30 米、50 米、70
米及轮毂高度风速和风向，10 米高度温度、湿度、气压数据。
2. 风电场应按电力调度机构要求报送理论发电功率和可用
发电功率。理论发电功率指在当前风资源条件下，所有风电机组
均可正常运行时能够发出的功率；可用发电功率指考虑场内设备
故障、缺陷或检修等原因引起受阻后能够发出的功率。
3. 风电场应具备实时采集单机信息的能力，按照电力调度

- 42 -
机构要求上传有关单机数据，包括有功、无功、风速、风向、运
行状态等。
（三）光伏电站应按照电力调度机构要求及时报送气象站数
据、理论/可用发电功率、功率逆变器信息，具体要求如下：
1. 光伏电站应在能够准确反映站内光资源情况的位置安装
气象站及附属设备，按照电力调度机构要求上传气象站相关数据，
并保证数据准确性。气象站数据包括：总辐射辐照度、直射辐照
度、散射辐照度、环境温度、湿度、风速、风向、气压数据。
2. 光伏电站应按电力调度机构要求报送理论发电功率和可
用发电功率。理论发电功率指在当前光资源条件下，所有光伏发
电单元均可正常运行时能够发出的功率；可用发电功率指考虑场
内设备故障、缺陷或检修等原因引起受阻后能够发出的功率。
3. 光伏电站应具备实时采集逆变器信息的能力，按照电力
调度机构要求上传有关逆变器信息，包括有功、无功和运行状态
等。
（四）风电场和光伏电站报送的测风塔/气象站数据、理论/
可用发电功率、单机/功率逆变器信息的考核要求如下：
1. 测风塔/气象站数据、理论/可用发电功率数据、单机/功
率逆变器信息按日统计，按月考核，每项数据月平均可用率应达
到 98.5%以上，不到 98.5%的，每降低 1 个百分点，按照当月上
网电量的 0.1%考核。三项数据全月累计考核电量之和不超过当月

- 43 -
上网电量的 2%。
%100-1/
%100-1/
%100-1/



）（逆变器数据日可用率单机信息
）（用率可用发电功率数据日可理论
）（气象站数据日可用率测风塔
G
T
M
L
N
K
式中：K、L、T 分别为测风塔/气象站数据、理论/可用发电
功率数据、单机/功率逆变器信息的异常点个数，数据异常是指数
据缺失、持续 30 分钟不刷新、超出合理范围等；
N、M、G 为测风塔/气象站数据、理论/可用发电功率数据、
单机/功率逆变器信息的总测点数。月可用率为当月日可用率的算
术平均值。
2. 由于电网原因、调度自动化系统主站原因及不可抗力（地
震、台风、洪水等）导致的考核给予免考，测风塔/气象站及相关
设备计划检修影响数据上报的，应提前向电力调度机构提交申请，
批准后给予免考（每年不超过 1 次，每次不超过 3 天），其余风
电场和光伏电站自身原因（包括场站检修、故障等情况）及恶劣
天气（包括雾霾、沙尘、覆冰、大风切机等）导致的考核不予免
考。
第四节 独立新型储能电站运行管理

- 44 -
第三十三条 独立新型储能电站应具备 AGC 功能，能够接
收并自动执行电力调度机构远方发送的 AGC 指令。新建独立新
型储能电站应在启动试运行结束前，完成 AGC 功能调试并投入。
对电站 AGC 性能、投运率和执行情况进行考核，月度累计考核
电量不超当月上网电量的 2%。
（一）AGC 控制性能指标不满足下列要求的独立新型储能电
站，每月按当月上网电量的 1%考核：
1.响应时间
响应时间是指从主站下达 AGC 控制指令起，到子站开始执
行指令止（即场站有功变化量大于等于额定装机容量的 0.5%时）
的时间间隔，响应时间应不大于 15 秒。
2.调节时间
调节时间是指从主站下达 AGC 控制指令起，到子站响应稳
定在调节精度以内的时间间隔，调节时间应不大于 20 秒。
3.调节精度
调节精度是指响应稳定以后，实际出力和 AGC 指令之间偏
差的绝对值，调节精度应不大于 0.5 兆瓦（或额定容量的 1%，取
大值）。
（二）对 AGC 子站投运情况进行考核。独立新型储能电站
AGC 功能投入闭环运行后，电力调度机构按月统计 AGC 子站投
运率（ 投运AGC ）。投运率计算公式如下：

- 45 -
%100t
t 
运行
投运
投运AGC
式中： 投运AGC 为独立新型储能电站 AGC 子站投运率；
投运t 为独立新型储能电站 AGC 子站满足电力调度机构
闭环运行要求的投运时间；
运行t 为独立新型储能电站运行时间。因子站调试或电网
原因造成 AGC 子站不可用的，免于考核。
投运率以 98%为合格标准，全月投运率低于 98%的，按如下
公式考核：
储能
投运考核电量 a
10
)-%98( WAGC  
式中： 储能aW 为该储能电站当月上网电量。
（三）对 AGC 指令执行情况进行考核。以每 1 分钟为一个
时段，考虑调节精度允许偏差后，将超出 AGC 指令允许偏差的
电量统计为考核电量，按如下公式考核：
dt-
1k
k
1 


T
T
PP考核电量
式中： kT 为第k 个周期 AGC 指令的开始时刻；
P 为独立新型储能电站实际出力；
1P 为考虑调节精度允许偏差量后的 AGC 指令值。
第三十四条 新型电网侧独立新型储能电站应按照调度运
行要求具备 AVC 功能，加强 AVC 子站的装置维护工作，AVC 子

- 46 -
站各项性能应满足电网运行的需要。对 AVC 子站投运率、AVC
无功调用合格率和调节合格率考核，月度累计考核电量不超当月
上网电量的 2%。
（一）AVC 投运率考核
独立新型储能电站 AVC 子站与电力调度机构主站 AVC 闭环
运行时，电力调度机构按月统计 AVC 投运率，计算公式如下：
%100
储能运行
子站投运
投运
t
t
AVC
式中： 投运AVC 为储能电站 AVC 投运率；
子站投运t 为 AVC 子站投运时间；
储能运行t 为储能电站运行时间。因电网原因造成 AVC 子
站不可用的，免于考核。
AVC 投运率以 98%为合格标准，对全月 AVC 投运率低于 98%
进行考核。
 a
10
-%98
储能
投运）（考核电量 WAVC  
式中： 储能aW 为该储能电站当月上网电量。
（二）AVC 调节合格率考核
电力调度机构通过 AVC 系统按月统计考核独立新型储能电
站 AVC 装置调节合格率。AVC 主站电压指令下达后，电站 AVC
装置在 2 分钟内调整到位为合格，AVC 调节合格率计算公式为：

- 47 -
%100
调度发令
合格
调节
m
n
AVC
式中： 调节AVC 为储能电站 AVC 调节合格率；
合格n 为执行合格点数； 调度发令m 为调度机构发令次数。
AVC 调节合格率以 96%为合格标准，对全月 AVC 合格率低
于 96%进行考核。
储能
调节考核电量 a
10
-%96 WAVC  
式中： 储能aW 为该储能电站当月上网电量。
（三）AVC 无功调用合格率考核
以国家标准、行业标准规定的储能最大感性无功调用能力为
标准，当 AVC 子站发出减磁闭锁时，无功出力绝对值大于场站最
大感性无功能力的 90%为合格，并按月计算合格率。无功调用合
格率低于 90%的，每降低一个百分点（不足一个百分点按一个百
分点计），按当月上网电量的 0.1%进行考核，考核电量最大不超
过当月上网电量的 1%。
（四）免考条件
由于电网原因、调度技术支持系统主站原因及不可抗力（地
震、台风、洪水等）导致的 AVC 考核给予免考。AVC 子站及相关
设备计划检修影响投运率、调节合格率及无功调用合格率的，应

- 48 -
提前向电力调度机构提交申请，批准后给予免考（每年不超过 2
次，每次不超过 7 天），其他因场站内部自身原因导致的考核不
予免考。
第三十五条 独立新型储能电站应具备一次调频功能，并保
持一次调频功能投入，一次调频投/退信号应接入电力调度机构。
独立新型储能电站一次调频的死区、调节容量、调节速率、调节
精度、响应时间等性能指标应满足国家标准要求。当电网频率波
动时应自动参与一次调频，未经电力调度机构批准，不得擅自退
出一次调频功能。对独立新型储能电站一次调频的可用率和性能
进行考核，月度累计考核电量不超当月上网电量 1%。考核计算方
法详见附件 6-附件 7。
第三十六条 新（扩）建独立新型储能电站应在并网之日起
3 个月内完成并网调试、试验。因自身原因逾期的，自逾期之日
起每天考核电量按以下公式计算：
逾期（小时）考核电量  1NP
式中： NP 为该储能电站的额定功率（兆瓦）； 逾期 为逾期考
核系数，其数值取 0.05。
第三十七条 独立新型储能电站应当在并网之日起 6 个月内
向电力调度机构提交有关运行特性的测试报告。逾期未提供的，
每超期 1 天，按照当月上网电量的 0.1%考核，月度累计考核电量
不超当月上网电量的 1%。

- 49 -
第三十八条 独立新型储能电站应在每日 12 时前向电力调
度机构申报次日 0 时到 24 时每 15 分钟、共 96 点的预计充放电
计划曲线，并报告影响其充放电能力的缺陷和故障。独立新型储
能电站日前信息上报率按月进行统计、考核，上报率应达到 100%，
每降低 1 个百分点，按当月上网电量 0.2%的标准考核。
第三十九条 独立新型储能电站应严格执行电力调度机构
下达的调度计划曲线（或市场出清曲线）和运行方式安排。电力
调度机构对执行偏差进行统计和考核。月度累计考核电量不超当
月上网电量的 2%。
（一）值班调度员有权按规定修改调度计划曲线，修改后的
曲线应提前 30 分钟下达给电站，不足 30 分钟下达的，自下达时
刻起 30 分钟内免除考核。
（二）因电站自身原因，造成实际曲线偏离调度计划曲线，
按照偏差量进行考核。储能电站每 15 分钟给出一个电力计划值，
全日共 96 个计划值，两个计划值之间机组发电计划曲线按本细则
第十八条（一）中线性插值法确定。
（三）以每 5 分钟为一个时段，根据调度自动化系统采集的
电站实际电量（实际充电或放电积分电量）与对应时段计划电量
（计划充电或放电积分电量）进行比较，允许偏差为±2%，超出
允许偏差，考核电量如下所示。
 dt--
1k
k
 


T
T
PPP 允许计划实际考核电量

- 50 -
式中： KT 为第 k 个周期储能电站计划曲线的开始时刻；
实际P 为独立新型储能电站实际充放电曲线；
计划P 为独立新型储能电站计划充放曲线；
允许P 为独立新型储能电站允许偏差；
仅在   0d-- t
1

k
k
T
T PPP 允许计划实际 时计算考核电量。
（四）下列情况应免于考核：
1.储能电站检修期间。
2.执行调度指令引起的偏差电量。
3.一次调频动作引起的电站出力调整量。
4.以自调度方式参与现货市场。
5.其他非电站自身原因造成的考核。
第四十条 独立新型储能电站因自身原因，造成储能单元非
计划停运，停运储能单元总容量超过全站装机容量 30%的，纳入
非计划停运考核，每次按当月上网电量 1%的标准考核。由于电网
原因或其他不可抗力因素导致的非计划停运，免于考核。
第四十一条 独立新型储能电站应满足国家、行业有关标准
规定的四象限功率控制能力。独立新型储能电站应同时具备就地
和远方充放电功率控制和频率、电压调节功能。
第四十二条 独立新型储能电站应满足国家、行业有关标准
规定的高、低电压穿越能力，频率异常响应能力，电压异常响应
能力。

- 51 -
第四十三条 独立新型储能电站应具备快速调压能力。当电
网电压波动时应自动参与快速调压，未经电力调度机构批准，不
得擅自退出电站快速调压功能。对电站快速调压功能考核，月度
累计考核电量不超当月上网电量的 2%。
（一）当 电 站 并 网 点 电 压 在 标 称 电 压 的 90%-97% 或
107%-110%之间时，电站应提供快速调压响应，在 1 秒内将并网
点电压调整至 97%-107%之间或将调压能力用尽。
（二）快速调压的考核方式
当电网电压发生较大波动时，以电站实际动作评价快速调压
的性能指标；当电网电压未发生较大波动时，以电站大扰动性能
考核试验结果评价相关性能指标。
电站快速调压月正确动作率λ计算公式为：
%100
错误正确
正确
ff
f
式中： 正确f 为每月正确动作次数；
错误f 为每月错误动作次数。
对于λ小于 80%的电站，每月考核电量为：
  （小时））（考核电量 2-%80 NP
式中： 为考核系数，数值为 3；
NP 为该储能电站额定功率。

- 52 -
第五节 地方公用发电厂运行管理
第四十四条 地方公用发电厂应按电力调度机构要求及时
上报最大可调出力、最小可调出力、发电计划。地方公用发电厂
应在每日 12 时前向电力调度机构申报次日发电机组的最大可调
出力、最小可调出力、发电计划变化情况，并上报机组次日 0 时
到 24 时每 15 分钟共 96 点的预发电计划，并报告影响其发电设
备能力的缺陷和故障。地方公用发电厂日前信息上报率按月进行
统计、考核，上报率应达到 100%，每降低 1 个百分点（含不足
一个百分点），考核全厂当月上网电量的 0.05%，累计考核电量
不超过全厂当月上网电量的 1%。
第四十五条 地方公用发电厂应严格执行电力调度机构下
达的发电计划曲线（或实时调度曲线）。电力调度机构对地方公
用发电厂发电计划曲线执行情况按如下方式进行考核：
（一）考核原则上以厂为单位进行。
（二）电力调度机构负责根据地方公用发电厂上报的最大可
调出力、最小可调出力、发电计划，对每台机组每 15 分钟给出一
个电力计划值，全日共 96 个计划值。两个计划值之间机组发电计
划曲线按本细则第十八条（一）中线性插值法确定。
（三）根据电力系统安全稳定运行、电能质量控制、跨区（省）
联络线调整以及电力电量平衡的需要，值班调度员有权修改发电

- 53 -
计划曲线，修改后的发电计划曲线应提前 30 分钟下达给电厂，不
足 30 分钟下达的发电计划曲线，自下达时刻起 30 分钟内免除发
电计划曲线考核。
（四）地方公用发电厂应严格执行电力调度机构下达的发电
计划曲线。由于地方公用发电厂自身原因，造成实际发电曲线偏
离电力调度机构下达的发电计划曲线，偏离量超过允许偏差时，
按照偏差量对地方公用发电厂进行考核。
（五）考核以每 30 分钟为一个时段，全天 48 个时段。电力
调度机构调度自动化系统实时采集电厂出口电力，累加后得到电
厂每 30 分钟实际发电量，要求同一时段内实发电量与计划电量之
间允许偏差范围标准为：燃煤、燃气机组允许偏差为±5%，生物
质、垃圾焚烧、余热余能回收利用及其他发电厂允许偏差为±
10%。每 30 分钟实发电量超出相应时段计划电量的允许偏差范围
时，超标电量绝对值统计为考核电量，考核电量计算方法与本细
则第三十九条（三）一致。
（六）下列情况下应免于考核：
1. 机组检修期间。
2. 机组被临时指定提供调峰和调压等满足电网安全需要的
服务而不能按计划曲线运行时。
3. 当出现系统事故、机组跳闸等紧急情况，机组按照调度指
令紧急调整出力时。

- 54 -
4. 当电网频率高于 50.1Hz 而机组有功出力越下限，或当电
网频率低于 49.9Hz 而机组有功出力越上限时。
5. 机组启动并网，根据机组工况在机组并网后至达到正常参
数期间，以及达到正常参数后 1 小时之内；机组停机过程中，从
机组降参数至解列期间；
6. 新投产发电机组在连续满负荷运行试验结束之前的试运
期间。
7. 在机组进行与出力调整有关的试验期间。
8. 机组发生非计划停运导致偏离发电计划曲线时，纳入机组
非计划停运考核，免于发电计划曲线考核。
9. 机组大修结束首次并网后连续运行 24 小时免于发电计划
考核。
10. 其他非电厂运行原因。
第四十六条 地方公用发电厂按机组能力参与电力系统调
峰。调峰分类和标准见《山东电力辅助服务市场运营规则（试行）》。
根据机组参与电力系统调峰情况，采用如下方式进行考核：
当机组按调度指令执行有偿调峰任务，但未达到指定调整出
力时，将受到有偿调峰考核。考核电量为：
有偿调峰有偿调峰实际指令考核电量  tPP
式中： 指令P 为调度调峰指令出力（兆瓦）；
实际P 为机组实际出力（兆瓦）；

- 55 -
有偿调峰t 为调度有偿调峰指令时间（小时），其含义为电
力调度机构要求机组进行有偿调峰的时间范围；
有偿调峰 为有偿调峰的考核系数，其数值为 0.02。
第四十七条 电力调度机构对地方公用发电厂非计划停运
情况进行统计和考核，累计考核电量不超过全厂当月上网电量的
2%。
电力调度机构按其调度管辖范围可以批准地方公用发电厂机
组利用负荷低谷进行消缺。低谷消缺是指经电力调度机构批准的
低谷时段降出力或停机消缺，该机组消缺期间不考核发电计划曲
线、不作非计划停运考核，调峰辅助服务市场运行期间不予调峰
补偿。但停机消缺机组不能按时并网的，按照非计划停运考核；
降出力消缺不能按时恢复出力的，超出批准的消缺时间后恢复所
有考核。
凡省调直调并网发电厂因自身原因，发生下列情况之一者，
纳入机组非计划停运考核范围：
（一）正常运行的机组发生突然跳闸和被迫停运。
（二）机组停运前未得到电力调度机构批准，包括提前不足
3 小时申请停机及提前 3 小时申请停机但未得到电力调度机构批
准等情况。
（三）备用机组不能按调度指令并网发电。
（四）低谷停机消缺机组未按时并网。

- 56 -
具体考核办法如下：
1. 正常运行的发电机组突然跳闸，每次考核电量为：
非停考核电量  5.01tPN
式中：
NP 为机组容量（兆瓦）；
1t 为发电机组停运小时数（小时），计入考核的停运
时间不超过 72 小时；
非停 为非计停考核系数，其数值为 0.2。
2. 向电力调度机构申报后，并网运行的发电机组因电厂自身
原因被迫停机，每次考核电量为：
非停考核电量  25.01tPN
公式中各变量含义与数值与 1 中定义相同。
3. 正常备用发电机组不能按电力调度指令并网发电，每次考
核电量为：
非停考核电量  1.02tPN
（小时）调度指定并网机组并网 22  ttt
式中： 2t 为计入考核的停运时间，最大取值为 72；
机组并网t 为机组实际并网时间或具备并网条件时间；
调度指定并网t 为电力调度机构指定并网时间；
其余各变量含义与数值与 1 中定义相同。
4. 机组解（并）列时间下达后，电厂应在规定时间完成机组
解（并）列操作，允许偏差时间为±2 小时。如解（并）列时间超

- 57 -
出允许偏差时间，每次考核电量为：
非停考核电量  1.03tPN
式中： 3t 为超出允许偏差时间（小时）；
其他变量含义与数值与 1 中定义相同。
5. 机组在检修工期内并网试运期间发生非停，免于考核。
6. 因参与低谷调峰且将出力降至机组 40%额定容量及以下
时，低谷时段若出现非停掉闸情况，若在调度批准的时间内并网，
不计入非停考核。
第四十八条 地方公用发电厂应按照调度运行要求确保并
网点电压（电厂升压站高压侧母线）运行在电力调度机构下发的
电压曲线范围内，电力调度机构按季向省调直调并网发电厂下发
母线电压曲线，并按月统计各电厂电压合格率，计算公式如下：
%100
运行时间
电压合格
t
t
u
式中： u 为母线电压月合格率；
电压合格t 为并网点电压运行在电压曲线范围之内的时间；
运行时间t 为升压站带电运行时间。
月合格率低于 99%的电厂将受到考核，考核电量按如下公式
计算，考核电量的最大值不超过接于该母线所有机组当月总上网
电量的 0.2%。

- 58 -
2100
-%99 u  母线考核电量 W
式中：
母线W 为接于该母线所有机组当月总上网电量。
第三章 检修管理
第四十九条 并网主体应按国家、行业标准及所属电力调度
机构的调度规程和规定，向所属电力调度机构提出年度、月度及
日检修申请，并按照所属电力调度机构下达的年度、月度、日检
修计划严格执行。
第五十条 并网主体提出临时检修计划或变更检修计划，包
括无法按时开工、延长检修工期、增加检修工作项目等，应按照
所属电力调度机构的调度规程和规定执行。电力调度机构根据电
网运行情况和其它并网主体的检修计划统筹安排，无法安排临时
检修或变更检修计划，应及时通知并网主体，并说明原因。
临时检修指未列入检修计划，提前 6 小时以上申请，经电力
调度机构批准，且停机时间在批准停机时间之后的检修。并网主
体发生非计划停运后，检修超过 72 小时的时间，作为临时检修。
并网主体发电单元正常的低谷消缺时间不按临时检修考核。
第五十一条 并网主体继电保护及安全自动装置、自动化设
备、网络安全防护设备、通信设备等更新、改造、检修时，应将

- 59 -
技术方案报电力调度机构备案，经履行设备检修申请等相关工作
流程后方可进行。未按要求执行者，每次考核并网主体当月上网
电量的 0.2%。
第五十二条 省调直调并网发电厂应按照“应修必修，修必
修好”的原则，合理安排厂内设备检修计划，按照所属电力调度
机构批准的检修工期按时保质地完成检修任务，保证设备的正常
可靠运行。
（一）检修工作的考核
出现以下情况之一者，每次考核该厂当月上网电量的 0.02%，
每月累计考核电量不超过当月上网电量的 0.1%。
1. 计划检修工作不能按期完工时，未在规定的时间内办理延
期手续。
2. 设备检修期间，办理延期申请超过一次。
3. 设备检修期间现场未及时与电力调度机构沟通，改变工作
内容，造成设备恢复送电的复杂性增加。
4. 因省调直调并网发电厂自身原因，使电力调度机构批准的
计划检修工作临时取消。
（二）重复性检修的考核
由于省调直调并网发电厂原因造成电厂输变电设备（出线、
开关、联变、母差保护等）重复性检修停电，按以下标准考核：
省调直调并网发电厂原因造成电厂升压站同一出线、开关、

- 60 -
联变及母差保护年度停电次数 2 次以上（含 2 次），每次考核该
厂当月上网电量的 0.02%，每月考核电量累计不超过当月上网电
量的 0.1%。
（三）省调直调并网发电厂机组计划检修超期的考核
省调直调并网发电厂机组计划检修超期，按以下标准考核：
超期时间在 5 天及以下者，按如下公式计算考核电量：
  检修超期检修超期小时考核电量  1.024 tPN
式中： NP 为机组容量（兆瓦）；
检修超期t 为计划检修超期天数；
检修超期 为计划检修超期考核系数，数值为 0.1。
超期时间多于 5 天时，按如下公式计算考核电量：
     检修超期检修超期小时考核电量  05.051.0524 tPN
公式中各变量含义、数值与上式中定义相同。
（四）省调直调并网发电厂机组临时检修的考核
机组临修按如下公式计算考核电量：
临修临修考核电量  1.0tPN
式中： NP 为机组容量（兆瓦）；
临修t 为临修时间（小时）；
临修 为临修考核系数，数值为 0.1。
第五十三条 因独立新型储能电站自身原因，出现以下情况
者，每次按全站当月上网电量 0.5%的标准考核。

- 61 -
（一）计划检修工作不能按期完工，且未在规定时间内办理
延期。
（二）检修期间，办理延期申请超过 2 次。
（三）检修期间，现场未经电力调度机构批准，擅自增加工
作内容。
（四）影响电力调度机构批准的计划检修工作正常执行。
（五）独立新型储能电站设备（包括出线、开关、联变、母
差保护等）重复性检修，年度停电超过 2 次。
第五十四条 地方公用发电厂应按照“应修必修，修必修好”
的原则，合理安排厂内设备检修计划，按照所属电力调度机构批
准的检修工期按时保质地完成检修任务，保证设备的正常可靠运
行。
（一）检修工作的考核
出现以下情况之一者，每次考核该厂当月上网电量的 0.01%，
每月累计考核电量不超过当月上网电量的 0.05%。
1.计划检修工作不能按期完工时，未在规定的时间内办理延
期手续。
2.设备检修期间，办理延期申请超过 2 次。
3.设备检修期间现场未及时与电力调度机构沟通，改变工作
内容，造成设备恢复送电的复杂性增加。
4.因电厂自身原因，使电力调度机构批准的计划检修工作临

- 62 -
时取消。
（二）重复性检修的考核
由于电厂原因造成电厂输变电设备（出线、开关、联变、母
差保护等）重复性检修停电，按以下标准考核：
地方公用发电厂原因造成电厂升压站同一出线、开关、联变
及母差保护年度停电次数 2 次及以上，每次考核该厂当月上网电
量的 0.01%，每月累计考核电量不超过当月上网电量的 0.05%。
（三）地方公用发电厂机组检修超期的考核
地方公用发电厂机组检修超期，每次按以下标准考核，每月
累计考核电量不超过当月上网电量的 0.1%。
超期时间在 5 天及以下者，按如下公式计算考核电量：
  检修超期检修超期小时考核电量  tPN 24
式中： NP 为机组容量（兆瓦）； 检修超期t 为计划检修超期天数；
检修超期 为计划检修超期考核系数，数值为 0.05。
超期时间多于 5 天时，按如下公式计算考核电量：
     检修超期检修超期小时考核电量  05.051.0524 tPN
公式中各变量含义、数值与上式中定义相同。
（四）地方公用发电厂机组临时检修的考核
地方公用发电厂机组临时检修的考核，每次按以下标准考
核，每月累计考核电量不超过当月上网电量的 0.2%。
机组临修时间按如下公式计算考核电量：

- 63 -
临修临修考核电量  1.0tPN
式中： NP 为机组容量（兆瓦）；
临修t 为临修时间（小时）；
临修 为临修考核系数，数值为 0.05。
第四章 技术指导和管理
第一节 通用要求
第五十五条 电力调度机构按照有关要求和规定，对并网主
体开展技术指导和管理工作。
第五十六条 发电侧并网主体中涉及电网安全稳定运行的
继电保护及安全自动装置、调度自动化系统及设备、网络安全防
护设备、调度通信设备、励磁系统及 PSS 装置、调速系统、直流
系统、高压侧或升压站电气设备等规划、设计、建设、运行管理
应满足国家法律法规、行业标准及电网稳定性要求。有关运行和
检修管理、操作票和工作票等制度，应符合国家、行业等有关规
定和具体要求。其他并网主体的规划、设计、建设和运行管理应
满足国家法律法规、行业标准及电网稳定性要求。
第五十七条 电力调度机构按其调度管辖范围对并网主体
高压侧或升压站电气设备运行情况进行如下考核，事故等级以《电

- 64 -
力安全事故应急处置和调查处理条例》（国务院 599 号令）的定
义为准：
（一）由于并网主体高压侧或升压站电气设备原因引起重大
电网事故或重大设备事故，每次考核并网主体当月上网电量的
2%。
（二）由于并网主体高压侧或升压站电气设备原因引起一般
电网事故或一般设备事故，每次考核并网主体当月上网电量的
1%。
（三）并网主体发生高压侧或升压站开关误动或拒动，每次
考核并网主体当月上网电量的 0.5%。
（四）因并网主体高压侧或升压站电气设备原因导致电网输
变电设备跳闸，且未构成一般电网事故或一般设备事故者，每次
考核并网主体当月上网电量的 0.25%。
第五十八条 电力调度机构按其管辖范围对并网主体继电
保护和安全自动装置，包括发电机组涉及机网协调的保护开展技
术指导和管理工作。不满足以下要求者，每次考核并网主体当月
上网电量的 0.05%。
（一）并网主体应对所属继电保护及安全自动装置进行调试
并定期进行校验、维护，使其满足原定的装置技术要求，符合整
定要求，并保存完整的调试报告和记录。
（二）并网主体与电网运行有关的继电保护及安全自动装置

- 65 -
应与电网继电保护及安全自动装置相配合，与系统有关的继电保
护装置及安全自动装置的配置、选型应满足电力系统安全运行要
求。系统状态改变时，应按电力调度机构的要求按时修改所辖保
护的定值及运行状态。未经电力调度机构许可，不得擅自改变有
关技术性能参数。
（三）并网主体应严格执行继电保护及安全自动装置反事故
措施。当系统继电保护及安全自动装置不满足运行要求时，并网
主体应积极配合进行更新改造。
（四）并网主体应配合电网企业按照改造计划按期改造达到
更换年限的继电保护及安全自动装置，严格执行国家、网省继电
保护及安全自动装置技术规程和规定。设备更新改造应相互配合，
确保双方设备协调一致。
（五）并网主体继电保护定值和软件版本应设专人进行管
理。每年应根据所属调度管理范围的电力调度机构下发的等值阻
抗对所管辖的保护定值进行校核计算。
（六）并网主体应按国家、地方、行业标准和规定开展继电
保护专业技术监督工作，建立、健全技术监督体系，实行有效的
技术监督管理，并应设置专人负责继电保护技术监督工作。对各
级技术监督中发现的重大问题应按要求及时完成整改。

- 66 -
第五十九条 电力调度机构按其管辖范围对并网主体自动
化设备开展技术指导和管理工作。不满足以下要求者，每次考核
并网主体当月上网电量的 0.2%。
（一）并网主体应具有两套调度数据网设备，分别接入省调、
地调接入网或地调双接入网，每套设备至调度主站应具有独立的
两路不同路由的网络通道。对地方公用发电厂，因特殊原因导致
调度数据网无法覆盖的，经报电力调控机构审批同意，可采用运
营商无线网络通信通道。
（二）并网主体远动设备应双套配置、双主运行，每套分别
上联两套调度数据网设备。
（三）并网主体各类自动化设备应采用冗余配置的不间断电
源或厂（场）站内直流电源供电。
（四）并网主体应在发电机组出口、主变、集电线（汇集线）、
网厂（场）计量关口点及辅助结算点安装电能表，计量信息应通
过电能量采集终端接入并正确传送至电力调度机构的电能量计量
系统，电能表、相关 TA/TV 更换完毕并向电力调度机构报竣工后
2 小时内，应将换表记录、TA/TV 参数报送相应电力调度机构。
第六十条 电力调度机构按其管辖范围对并网主体电力监
控系统安全防护系统及设备开展技术指导和管理工作。对不满足
以下要求者，每次考核并网主体当月上网电量的 0.05%。
（一）直接接入调度数据网的设备、与接入调度数据网设备

- 67 -
存在网络连接关系的系统或设备应纳入网络安全监测并进行安全
加固，网络安全监测信息应正确传送至电力调度机构的网络安全
管理平台。
（二）并网主体应定期开展电力监控系统等级保护测评和安
全防护评估，并及时向电力调度机构提交测评和评估报告。
第六十一条 电力调度机构按其管辖范围对并网主体通信
设备开展技术指导和管理工作。不满足要求的按以下标准进行考
核。
（一）并网主体通信设备的配置及运行应满足电力调度机构
相关规程、规定要求，不满足的应限期整改（最迟不超过 12 个月），
逾期未完成整改，每次考核并网主体当月上网电量的 0.2%。
（二）并网主体对与电力调度机构通信有直接关联的通信设
备设施进行重要操作时，应按照电力通信运行管理规程检修管理
规定，提前向电力通信调度机构申报，许可后实施。未经许可擅
自操作的，每次考核并网主体当月上网电量的 0.1%。
（三）并网主体通信设备故障，引起继电保护或安全自动装
置误动、拒动等影响电网调度和运行操作，或造成电网事故、事
故处理时间延长、事故范围扩大，每次考核并网主体当月上网电
量的 0.5%。
（四）因并网主体自身原因造成通信出现下列情形，每次考
核并网主体当月上网电量的 0.1%。

- 68 -
1. 造成任何一条继电保护或安稳装置或远动信息通信通道
非计划连续停运时间 4 小时以上，或任一条通信光缆连续故障时
间超 24 小时。
2. 与电网调度机构相连的调度交换机故障，造成调度电话终
端全停超 6 小时。
3. 并网主体应按期完成调度管辖范围内通信设备缺陷处理
及重大问题整改，48 小时内没有完成消缺，造成电网安全稳定性
和可靠性降低。
第二节 省调直调并网发电厂技术管理
第六十二条 电力调度机构按其管辖范围对省调直调并网
发电厂涉网设备的参数管理开展技术指导和管理工作，不满足以
下要求者，每月考核省调直调并网发电厂当月上网电量的 0.1%。
（一）省调直调并网发电厂涉网设备的参数管理内容包括励
磁系统及调速系统的传递函数及各环节实际参数要求，发电机、
变压器、升压站电气设备等设备实际参数是否满足接入电网安全
稳定运行要求。省调直调并网发电厂应按所属电力调度机构参数
管理的规定执行。
（二）省调直调并网发电厂还应定期委托有资质的试验单位
对涉网设备进行参数实测及认证，并及时将设备试验报告及技术

- 69 -
资料报送所属电力调度机构。当涉网设备或涉网设备参数发生变
化时，应事先得到电力调度机构的许可，电力调度机构根据电网
安全稳定运行的需要有权要求省调直调并网发电厂对该涉网设备
重新进行参数实测。
（三）新建发电机的励磁系统数学模型和相应参数应在机组
进入商业化运行前完成实测；改造机组的励磁系统数学模型和参
数应在投入运行后一个月内完成实测。省调直调并网发电厂应将
实测的励磁系统及 PSS 数学模型和参数报送电力调度机构审核。
运行中如系统逻辑或设定参数发生变化，须经电力调度机构核准
方可执行，必要时需重新进行参数实测工作。
（四）省调直调并网发电厂应进行机组调速系统数学模型和
相应参数的实测工作，并将实测的调速系统数学模型和参数及时
报送电力调度机构审核。运行中如系统逻辑或设定参数发生变化，
须经电力调度机构核准方可执行，必要时需重新进行参数实测工
作。
第六十三条 电力调度机构按其管辖范围对省调直调并网
发电厂励磁系统和 PSS 装置开展技术指导和管理工作，不满足以
下要求者，每月考核省调直调并网发电厂当月上网电量的 0.2%。
（一）省调直调并网发电厂的励磁系统和 PSS 装置的各项技
术性能参数应达到国家和行业标准的要求，并满足山东电网安全
稳定运行的要求。

- 70 -
（二）省调直调并网发电厂的励磁系统和 PSS 装置应由省调
直调并网发电厂委托有资质的试验部门进行试验及认证，其主要
性能指标应符合国家、行业标准要求。
第六十四条 电力调度机构按其调度管辖范围对省调直调
并网发电厂励磁系统和 PSS 装置的运行情况进行如下考核：
（一）按要求应配置 PSS 装置的省调直调并网发电厂机组未
配置 PSS 装置，考核并网机组当月上网电量的 0.2%。
（二）发电机组正常运行时自动励磁调节装置和 PSS 装置的
可投运率应不小于 100％，每降低 1 个百分点（含不足 1 个百分
点），考核并网机组当月上网电量的 0.02%，累计考核电量不超
过该并网机组当月上网电量的 0.2%。
第六十五条 电力调度机构按其管辖范围对省调直调并网
发电厂调速系统开展技术指导和管理工作，不满足以下要求者，
每月考核省调直调并网发电厂当月上网电量的 0.2%。
（一）省调直调并网发电厂的发电机组调速系统的各项技术
性能参数应达到国家和行业标准的要求，并满足山东电网安全稳
定运行的要求。
（二）省调直调并网发电厂的调速系统应由省调直调并网发
电厂委托有资质的试验部门，在机组并网前进行必要的静态调试
和动态模拟试验，其主要性能指标应符合国家标准、行业标准要
求。

- 71 -
（三）对于已经投入运行、但主要技术指标不符合国家标准、
行业标准要求和不满足电网安全稳定运行要求的调速系统，应制
定技术改造方案报送电力调度机构，并按期完成。
第六十六条 省调直调并网发电厂新建热电机组应在首次
并网前完成热电联产在线监测子站建设和相关测点上传，供热改
造机组应在改造结束后首次并网前完成热电在线监测相关测点上
传，如未按期完成，考核该电厂当月上网电量的 0.1%。
第三节 风电场和光伏电站技术管理
第六十七条 风电机组、光伏发电单元应具备国家标准、行
业标准规定的高、低电压穿越能力。若现场检测不合格，或经现
场抽检合格后仍在高、低电压穿越范围内发生脱网，自脱网时刻
起该风电场和光伏电站同型号风电机组、光伏发电单元禁止并网，
直至完成全部整改。
第六十八条 通过 35kV 及以上电压等级并网且装机容量 40
兆瓦及以上的风电场和光伏电站应具备惯量响应和快速调压能力
（含远程测试功能）。惯量响应和快速调节能力不满足国家标准
和行业标准有关规定的，每月考核当月上网电量的 0.5%。

- 72 -
第六十九条 风电场和光伏电站应在并网前 3 个月提交可用
于电磁暂态和机电暂态仿真计算的模型和参数，配合电力调度机
构开展模型审查和一致性核查。当变流器及控制器软件版本等发
生变化时，应委托有资质的建模机构评估原有模型的适用性，必
要时需重新开展建模工作，并报送电力调度机构。对于未在电力
调度机构要求的期限内提交合格建模报告的风电场和光伏电站，
每月考核当月上网电量的 0.5%。
第四节 独立新型储能电站技术管理
第七十条 独立新型储能电站各项性能参数应符合国家、行
业标准有关规定，额定容量、最大充放电时间与并网调度协议一
致。因电池寿命衰减、意外事故等造成性能参数发生变化，电站
需及时上报电力调度机构，并在 3 个月内完成整改。逾期未完成
整改者，每月考核当月上网电量的 0.5%。
第七十一条 独立新型储能电站应在并网前 3 个月提交可用
于电磁暂态和机电暂态仿真计算的模型和参数，配合电力调度机
构开展模型审查和一致性核查。当控制器软件版本等发生变化时，
应委托有资质的建模机构评估原有模型的适用性，必要时需重新
开展建模工作，并报送电网调度机构。对于未在电力调度机构要

- 73 -
求的期限内提交合格建模报告的独立新型储能电站，每月考核当
月上网电量的 0.5%。
第五节 地方公用发电厂技术管理
第七十二条 地方公用发电厂通过无线网络接入时，纵向通
信通道采取访问控制、认证及加密措施。不满足要求者，每次考
核当月上网电量的 0.1%。
第五章 统计结算
第七十三条 电力调度机构按照专门记账、收支平衡原则，
负责并网运行管理的具体实施工作，对并网主体运行情况进行考
核。考核费用实行专项管理，全部向相关并网主体进行返还。
第七十四条 并网主体考核实施按以下原则执行：
（一）考核以月度为周期开展。
（二）同一事件适用于不同考核条款的，按照扣罚电量最大
的条款执行。
（三）如出现电价调整，不再进行并网主体考核与返回费用
的追溯计算。

- 74 -
第七十五条 考核依据是电力调度机构发布的发电计划、检
修计划、功率曲线、电压曲线等调度自动化系统数据；电能量采
集计费系统电量数据；当值调度员、电力现货市场运营人员调度
录音及值班记录；继电保护动作信息及故障录波报告等。
第七十六条 并网主体月度总考核费用为：
（一）直调公用火电及核电考核费用
mpsumpmi
n
i
sumi
n
i
t
k
hourihouri CWCWCW ___
1
_
1 1
__ 



   
 
考核费用
式中： houriW _ 为机组 i 非计划停运考核期间每小时考核电量（兆
瓦时）；
houriC _ 为机组 i 非计划停运考核期间每小时考核电价（元/兆瓦
时）。其中，直调公用火电取全部直调公用火电机组该时段实时
市场出清电价的加权平均值（按实时上网电量计算加权平均值，
结果为负时取 0）；核电暂取政府批复上网电价；
t 为机组 i 非计划停运考核总小时数；
n 为该电厂机组总数；
sumiW _ 为机组 i 除非计划停运外以机组为单位考核项的考核电
量总和（兆瓦时）；
miC _ 为机组 i 除非计划停运外以机组为单位考核项的考核单
价（元/兆瓦时）。其中，直调公用火电取该机组考核月份结算价
格（结算价格为负时取 0），核电暂取政府批复上网电价；

- 75 -
sumpW _ 为以电厂为单位考核项的考核电量总和（兆瓦时）；
mpC _ 为以电厂为单位考核项的考核电价（元/兆瓦时）。其中，
直调公用火电取全部直调公用火电机组考核月份结算价格的加权
平均值（按结算电量计算月度结算价格的加权平均值，下同）；
核电暂取政府批复上网电价。
（二）抽水蓄能、风电场和光伏电站、独立新型储能电站、
地方公用发电厂月度考核费用：
_ _p sum p mW C 考核费用
式中： _Wp sum 为各类并网主体对应考核电量总和（兆瓦时）；
_C p m 为各类并网主体对应考核电价（元/兆瓦时）。其
中，风电场取全部集中式管理风电场考核月份结算价格的加权平
均值，光伏电站取全部集中式管理光伏电站考核月份结算价格的
加权平均值，独立新型储能电站取全部独立新型储能电站考核月
份结算价格的加权平均值（结算价格为负时取0），地方公用电厂
取该地方公用电厂考核月份的结算价格（结算价格为负时取0），
抽水蓄能取政府批复上网电价。
第七十七条 直调公用火电及核电、抽水蓄能、风电、光伏、
独立新型储能电站、地方公用发电厂分开参与考核和返还。并网
主体考核费用按参与考核的同一类型并网主体上网电量比例进行
返还。
第 i 个电厂能够得到的第 j 项返还费用计算公式为：

- 76 -


 N
i
i
i
j
i
j
W
WRR
1
总考核返还
式中：
i
jR返还 为第 i 个电厂的第 j 项返还费用；
j总考核R 为等于第 j 项考核总费用；
iW 为第 i 个参与第 j 项考核返还的电厂月度上网电量；
N 为当月参与第 j 项考核返还电厂的总数。
第 i 个电厂能够得到的返还费用计算公式为：



M
j
i
jR
1
返还返还费用
式中各变量含义与上式中定义相同。
第七十八条 并网主体结算费用等于当月该电厂获得的返
还费用减去当月该电厂的考核费用。
第七十九条 并网主体考核返还费用结算采用电费结算方
式，与下一个月电费结算同步完成。并网主体在该月电费总额基
础上加（减）应获得（支付）的考核及返还费用，向所在电网企
业开具增值税发票，与该月电费一并结算。
第六章 信息披露
第八十条 信息披露应当遵循真实、准确、完整、及时、易
于使用的原则，披露内容应包括但不限于考核与返还、考核种类、

- 77 -
调度单元等信息类型。电网企业、电力调度机构、电力交易机构
对其提供信息的真实性、准确性、完整性负责，并应保存并网运
行考核相关数据至少五年。
第八十一条 电力交易机构负责通过信息披露平台向所有
并网主体披露相关考核和返还结果，制定和完善信息披露标准格
式，开放数据接口。
第八十二条 每月 10 日前（遇法定节假日顺延，下同），
电力调度机构将上月并网主体运行管理考核和返还信息通过电力
调度机构技术支持系统网站公示。并网主体对考核情况有异议，
应在 3 个工作日内向相应电力调度机构提出复核。电力调度机构
在接到并网主体问询的 3 个工作日内进行核实处理并予以答复。
并网主体经与电力调度机构协商后仍有争议的，可向山东能源监
管办提出申诉。
第八十三条 每月 20 日前，电网企业、电力调度机构将上
月并网主体运行管理考核情况明细清单及考核豁免报表（如附件
8 所示）、异议申请及处理结果以纸质盖章文件和邮件形式报送
山东能源监管办。
第八十四条 每月 22 日前，电力交易机构将上月并网主体
运行管理考核情况明细清单作为公众信息进行披露。
第八十五条 并网主体对已结算的相关考核和返还结果仍
有异议的，可及时向山东能源监管办提出申诉，经山东能源监管

- 78 -
办组织认定后，相关费用在次月考核和返还结果中予以多退少补。
原则上申诉有效期不超过 12 个月。
第七章 市场监管
第八十六条 山东能源监管办负责建立健全并网工作管理
协调机制，调解辖区内并网运行管理争议。可根据实际需要，组
织对电力调度机构和交易机构的执行情况进行评估和监管。工作
中发现的重大问题及时向国家能源局报告。
第八十七条 健全并网调度协议和交易合同备案制度。电力
调度机构直接调度的并网主体与电网企业应定期签订并网调度协
议和相关交易合同，并在协议（合同）签订后 10 个工作日内向
山东能源监管办备案。
第八十八条 建立电力调度运行管理情况书面报告制度。省
级电力调度机构按月向山东能源监管办报告电力调度运行管理情
况。
第八十九条 电网企业、电力调度机构、电力交易机构和并
网主体应按照国家有关规定披露和报送相关信息，如实报送与监
管事项相关的文件、资料，为保证并网运行管理考核工作的准确、
高效，电网企业、电力调度机构、电力交易机构应建立相应的技
术支持系统，并将信息接入能源监管信息系统。

- 79 -
第九十条 电网企业、电力调度机构、电力交易机构和并网
主体应明确承接本细则相关工作的部门和岗位，制定内部工作流
程，按要求做好管理工作，如有问题及时上报山东能源监管办。
第九十一条 电力调度机构应定期评估本细则执行情况，并
在征求相关并网主体意见后，向山东能源监管办提出相关建议。
山东能源监管办根据有关建议和实际情况及时调整和完善有关条
款及考核标准。
第九十二条 建立常态化监督管理机制。电力调度机构、电
力交易机构每年对上一年执行本细则情况开展自查自纠，并于 3
月底前形成自查报告报山东能源监管办。山东能源监管办结合实
际情况和相关问题线索，重点围绕考核豁免、争议处理、电费结
算、运行管理、安全管理等方面，根据工作需要组织对电网企业、
电力调度机构、电力交易机构和并网主体执行本细则情况开展专
项检查和监管，依据有关规定进行处理。
第九十三条 山东能源监管办根据需要组织对“两个细则”
技术支持系统中有关算法、功能与本规则一致性进行核查。
第八章 附则
第九十四条 本细则自发布之日起施行，有效期 5 年。原《关
于修订我省发电厂并网运行管理实施细则的通知》（鲁能监市场

- 80 -
〔2018〕57 号）、《关于修订风电场并网运行管理实施细则的通
知》（鲁能监市场〔2019〕67 号）、《关于修订〈山东光伏电站
并网运行管理实施细则（试行）〉的通知》（鲁能监市场〔2019〕
103 号）废止。
第九十五条 本细则由山东能源监管办负责解释。
第九十六条 本细则将根据山东电网实际运行情况及时修
订，履行相关程序后印发执行。

- 81 -
附件 1：
省调直调并网发电厂 AGC 性能指标计算及补偿考核办法
（一）AGC 机组调节过程
如下图所示，这是网内某台机组一次典型的 AGC 机组设点
控制过程。
图中， jPmin, 是该机组可调的下限出力， iPmax, 是其可调的上限出
力， NiP 是其额定出力， diP 是其启停磨临界点功率。整个过程可以
这样描述：T0 时刻以前，T1 时刻以前，该机组稳定运行在出力值
P1 附近，T0 时刻，AGC 控制程序对该机组下发功率为 P2 的设点
命令，机组开始涨出力，到 T1 时刻可靠跨出 P1 的调节死区，然
后到 T2 时刻进入启磨区间，一直到 T3 时刻，启磨过程结束，机
组继续涨出力，至 T4 时刻第一次进入调节死区范围，然后在 P2
附近小幅振荡，并稳定运行于 P2 附近，直至 T5 时刻，AGC 控制
程序对该机组发出新的设点命令，功率值为 P3，机组随后开始降

- 82 -
出力的过程，T6 时刻可靠跨出调节死区，至 T7 时刻进入 P3 的调
节死区，并稳定运行于其附近。
（二）各类性能指标的具体计算方法
定义两类 AGC 补偿考核指标，即可用率、调节性能：
1. 可用率反映机组 AGC 功能良好可用状态；
2. 调节性能目前考虑调节速率、调节精度与响应时间等三个
因素的综合体现。
各类指标的计算方法如下：
（1）可用率
①计算公式
月有效
可投
t
AGC
A
tK 
式中： 可投AGCt 为可投入 AGC 时间，指结算月内，机组 AGC
保持可用状态的时间长度；
月有效t 为月有效时间，指月日历时间扣除因为非电厂原
因（含检修、通道故障等）造成的不可用时间。
②计算频率
每月统计一次。
（2）调节速率
①计算公式
调节速率是指机组响应设点指令的速率，可分为上升速率和
下降速率。第 i 台机组第 j 次调节的调节速率考核指标计算过程

- 83 -
描述如下：
在涨出力阶段，即 T1～T4 区间，由于跨启磨点，因此在计算
其调节速率时应消除启磨的影响；在降出力区间，即 T5～T6 区间，
未跨停磨点，因此计算时勿需考虑停磨的影响。综合这两种情况，
实际调节速率计算公式如下：
, ,
, , ,
, ,
,
, ,
, , ,
, , ,
         ( , )
    ( , )( )
Ei j Si j
di j Ei j Si j
Ei j Si j
i j
Ei j Si j
di j Ei j Si j
Ei j Si j di j
P P P P PT T
v P P P P PT T T
       
式中： ji, 是机组 i 第 j 次调节的调节速率（兆瓦/分钟）， jEiP ,
是其结束响应过程时的出力（兆瓦）， jSiP , 是其开始动作时的出
力（兆瓦）， jEiT , 是结束的时刻（分钟）， jSiT , 是开始的时刻（分
钟）， jdiP , 是第 j 次调节的启停磨临界点功率（兆瓦）， jdiT , 是第
j 次调节启停磨实际消耗的时间（分钟）。
,,
1
,
2
N ii j
i j
vK v 
如果
ji
K
,
1 的计算值小于 0.1，则取为 0.1。
式中： iN , 为机组 i 标准调节速率，单位是兆瓦/分钟，其中：
一般的直吹式制粉系统的汽包炉的火电机组为机组额定有功功率
的 1.5%；一般的带中间储仓式制粉系统的火电机组为机组额定有
功功率的 2%；循环流化床机组和燃用特殊煤种（如劣质煤，高
水分低热值褐煤等）的火电机组为机组额定有功功率的 1%；超

- 84 -
临界定压运行直流炉机组为机组额定有功功率的 1.0%，其他类型
直流炉机组为机组额定有功功率的 1.5%；燃气机组为机组额定有
功功率的 4%；水力发电机组为机组额定有功功率的 10%。
jiK ,
1 衡
量的是机组 i 第 j 次实际调节速率与其应该达到的标准速率相比
达到的程度。
②计算频率
每次满足调节速率计算条件时计算。
③对 AGC 调节指标 1K （调节速率）实行最高限值，超过 1.3
以上的均按照 1.3 计算。
（3）调节精度
①计算公式
调节精度是指机组响应稳定以后，实际出力和设点出力之间
的差值。调节精度的考核指标计算过程描述如下：
在第 i 台机组平稳运行阶段，即 T4～T5 区间，机组出力围绕
P2 轻微波动。在类似这样的时段内，对实际出力与设点指令之差
的绝对值进行积分，然后用积分值除以积分时间，即为该时段的
调节偏差量，如下式：
,
,
, ,
,
, ,
( )
Ei j
Si j
T
i j i jT
i j
Ei j Si j
P t P dt
P T T
 
  

式中： jiP, 为第 i 台机组在第 j 次调节的偏差量（兆瓦）； )(, tP ji
为其在该时段内的实际出力； jiP, 为该时段内的设点指令值； jEiT , 为

- 85 -
该时段终点时刻； jSiT , 为该时段起点时刻。
调节允许的偏差量
jiji PK
,,
2 2 
式中：调节允许的偏差量为机组额定有功功率的 1％；
ji
K
,
2 衡
量的是该 AGC 机组 i 第 j 次实际调节偏差量与其允许达到的偏差
量相比达到的程度。
如果
ji
K
,
2 的计算值小于 0.1，则取为 0.1。
②计算频率
每次满足调节精度计算条件时计算。
（4）响应时间
①计算公式
响应时间是指调度自动化系统发出指令之后，机组出力在原
出力点的基础上，可靠地跨出与调节方向一致的调节死区所用的
时间。即
56,01, TTtTTt down
ji
up
ji  和
标准响应时间
jiji tK
,,
3 2 
式中： jit , 为机组 i 第 j 次 AGC 机组的响应时间。火电机组
AGC 响应时间应小于 1 分钟，水电机组 AGC 的响应时间应小于
20 秒；
ji
K
,
3 衡量的是该 AGC 机组 i 第 j 次实际响应时间与标准响应
时间相比达到的程度。

- 86 -
如果
ji
K
,
3 的计算值小于 0.1，则取为 0.1。
②计算频率
每次满足响应时间计算条件时计算。
（5）调节性能综合指标
①计算公式
每次 AGC 动作时按下式计算 AGC 调节性能。
jijijiji
p KKKK ,
3
,
2
,
1
, 
式中：
ji
pK
,
衡量的是该 AGC 机组 i 第 j 次调节过程中的调节
性能好坏程度。
调节性能日平均值
i
pdK










)0(AGC1
)0(AGC
1
,
ni
nin
K
K
n
j
ji
p
i
pd
未被调用，机组
被调用，机组
式中：
i
pdK 反映了第 i 台 AGC 机组一天内 n 次调节过程中的
性能指标平均值。未被调用 AGC 的机组是指装设 AGC 但一天内
一次都没有被调用的机组。
调节性能月度平均值










)0(AGC1
)0(AGC
1
,
Ni
Nin
K
K
N
j
ji
p
i
p
未被调用，机组
被调用，机组
式中：
i
pK 反映了第 i 台 AGC 机组一个月内 N 次调节过程中
的性能指标平均值。未被调用 AGC 的机组是指装设 AGC 但在考

- 87 -
核月内一次都没有被调用的机组。
②计算频率
每次 AGC 指令下发时计算，次日统计前一日的平均值，月
初统计上月的平均值。
（6）AGC 控制模式说明
AGC 主站控制软件在对 AGC 机组在进行远方控制时，可以
采取多种控制模式，介绍如下：
①自动调节模式，又包括若干子模式：无基点子模式、带基
点正常调节子模式、带基点帮助调节子模式、带基点紧急调节子
模式、严格跟踪基点子模式。
②人工调整模式。

- 88 -
附件 2：
省调直调并网发电厂一次调频综合指标计算及考核办法
省调直调并网发电厂均应具备一次调频功能并投入运行，其
一次调频性能需满足所属电力调度机构的要求。
机组在电网频率发生波动时典型一次调频调节过程：
表征一次调频贡献的各项指标中，最重要的四项指标是转速
死区、响应时间、稳定时间和速度变动率。
（一）转速死区
转速死区是特指系统在额定转速附近对转速的不灵敏区。为
了在电网周波变化较小的情况下，提高机组运行的稳定性，一般
在电调系统设置有转速死区。但是过大的死区会减少机组参与一
次调频的次数及性能的发挥。发电机组一次调频的转速死区应不
超过 2 转。
t
t
N
f
t1
Δt

- 89 -
（二）响应时间
机组参与一次调频的响应滞后时间（见上图中的Δt），目的
是要保证机组一次调频的快速性。发电机组一次调频的响应滞后
时间应不超过 3 秒。
（三）稳定时间
机组参与一次调频的稳定时间（见上图中 t1），这一指标是
为了保证机组参与一次调频后，在新的负荷点尽快稳定。发电机
组一次调频的稳定时间应不超过 60 秒。
（四）一次调频电量贡献指数
按照 GB/T 40595-2021《并网电源一次调频技术规定及试验
导则》及 GB/T 30370-2013《火力发电机组一次调频性能验收导
则》等相关技术标准要求，机组参与一次调频的响应时间应小于
3 秒；机组一次调频的负荷响应速度应满足：达到 75%目标负荷
的时间不大于 15 秒，达到 90%目标负荷的时间不大于 30 秒；机
组参与一次调频的稳定时间小于 1 分钟。
根据上述规定，分别计算 15 秒、30 秒、45 秒的一次调频电
量贡献指数 Q%15、Q%30、Q%45 以及最终的机组一次调频电量电量
贡献指数 Q%：
45%4530%3015%15% QkQkQkQ 
式中：

- 90 -
%100
15
15
15% 

E
S
Q
QQ （Q%30、Q%45 以此类推）
15SQ ：机组 15 秒一次调频实际贡献电量；
15EQ ：机组 15 秒一次一次调频理论积分电量；
15k ：机组 15 秒一次调频电量贡献指数的权重，系数
1453015  kkk ，目前 15k 、 30k 、 45k 分别取 0.55、0.3、
0.15。
以下为 SQ 、 EQ 的详细计算方法：
1. 实际贡献电量 SQ
从频率偏差超出死区开始，至计算时段结束，机组实际的有
功发电量比一次调频动作前状态的发电量增加（或减少）的部分。
高频少发或低频多发电量为正，高频多发或低频少发电量为负。
一次调频应动作时段内实际贡献电量为正，则为正贡献电量；反
之，则为负贡献电量。
0
00
( ( ) )
= 3600
S
B
SA
P t
Q
P dt


 
式中：
SQ ：机组一次调频实际贡献电量；
0A ：一次调频评价起始时刻，为发生一次调频有效扰动
时频率偏差越过一次调频死区的时刻；
0B ：表示一次调频评价结束时刻（即 A0 时刻后 15s、30s

- 91 -
或 45s）；
0P ：评价起始出力，取机组 A0 时刻前 10 秒内实际出力
平均值；
)(tPs ：机组一次调频动作时段内，机组在 t 时刻的实际
出力。
2. 理论贡献电量 EQ
考虑机组实际负荷限制，从频率偏差超出死区开始，至计算
时段结束，机组一次调频理论贡献电量。
0
0
( )
= 3600
B
EA
E
P t dt
Q

 
=- , ( )E E
N
p N
N
f P K PfP P     且
式中：
EQ ：机组一次调频理论贡献电量，始终为正；
0A ：一次调频评价起始时刻，为发生一次调频有效扰动
时频率偏差越过一次调频死区的时刻；
0B ：表示一次调频评价结束时刻；
)(tPE ：机组一次调频动作时段内，t 时刻机组理论出力
对应的调整量；
NP ：机组额定有功出力；
PK ：机组最大出力限幅;

- 92 -
f ：一次调频动作时段内,实际频率与调频死区（50±
0.033Hz）的频率偏差；
Nf ：机组额定频率（50Hz）；
 ：转速不等率理论整定值。
（五）一次调频考核综合指标
机组一次调频考核综合指标 K0 的计算公式为：










%401
%401
,0
%
%%
%
%
%%
0
Q
QQQ
Q
QQ
K E
E
E
当，
，当
当
式中： %Q 为机组一次调频电量贡献指数；
%EQ 为分段电量贡献指数合格率，目前按 70%执行。

- 93 -
附件 3：
风电场一次调频性能要求
并网风电场一次调频功能应满足如下要求：
（一）一次调频死区为±0.05Hz。
（二）在频率阶跃扰动试验中，风电场一次调频功率变化幅
度限制应不小于风电场运行功率的 6%，且不得因一次调频
导致风电机组脱网或停机。
（三）一次调频调差率应为 5%。
（四）在频率阶跃扰动试验中，一次调频动态性能应满足如
下要求：
1. 一次调频有功功率的滞后时间应不大于 2 秒；
2. 一次调频有功功率上升时间应不大于 9 秒；
3. 一次调频有功功率调节时间应不大于 15 秒；
一次调频达到稳定时的有功功率调节偏差，应不超过风电场
额定有功功率的±1%。
一次调频响应与 AGC 控制相协调，风电场有功功率的控制
目标应为 AGC 指令值与一次调频响应调节量代数和。当电网频
率超出一次调频死区时，风电场一次调频功能应闭锁 AGC 反向
调节指令。

- 94 -
附件 4：
光伏电站一次调频性能要求
光伏电站一次调频应满足如下要求：
（一）一次调频死区为±0.05Hz。
（二）在频率阶跃扰动试验中，光伏电站一次调频功率变化
幅度限制应不小于光伏发电站运行功率的 6%，且不得因一
次调频导致光伏发电单元脱网或停运。
（三）一次调频调差率应为 5%。
（四）频率阶跃扰动试验中，一次调频动态性能应满足如下
要求：
1. 一次调频有功功率的滞后时间应不大于 1 秒；
2. 一次调频有功功率上升时间应不大于 5 秒；
3. 一次调频有功功率调节时间应不大于 15 秒；
4. 一次调频达到稳定时的有功功率调节偏差，应不超过光伏
电站额定有功功率的±1%。
一次调频响应与 AGC 控制相协调，光伏电站有功功率的控
制目标应为 AGC 指令值与一次调频响应调节量代数和。当电网
频率超出一次调频死区时，光伏电站一次调频功能应闭锁 AGC
反向调节指令。

- 95 -
附件 5：
风电场和光伏电站一次调频投入情况及性能考核方法
（一）投入情况考核
一次调频月投运率应达到 100%，计算方法如下：
%100t
t 
并网时间
投运时间
一次调频投运
式中： 一次调频投运 为一次调频月投运率；
投运时间t 为风电场和光伏电站一次调频月投运时间；
并网时间t 为风电场和光伏电站当月并网时间。
1. 未经电力调度机构批准停用一次调频功能的，每日考核电
量为：
11 一次调频（小时）考核电量  NP
式中： NP 为风电场和光伏电站额定容量（兆瓦）；
1一次调频 为一次调频考核系数，数值为 1。
2. 一次调频月投运率不满要求的，每月考核电量为：
22-%100 一次调频一次调频投运 （小时））（考核电量   NP
式中： 一次调频投运 为一次调频月投运率；
NP 为风电场和光伏电站额定容量（兆瓦）；
2一次调频 为一次调频考核系数，数值为 1。
（二）性能考核
每月当电网频率发生大扰动时（最大频率偏差大于 0.06Hz），

- 96 -
以风电场和光伏电站实际动作评价一次调频性能指标；当电网频
率未发生较大扰动时，通过一次调频远程扰动测试计算一次调频
性能指标。一次调频性能考核包括出力响应指数考核、电量贡献
指数考核。
1. 出力响应指数考核
出力响应指数是指从频率偏差超出死区开始，风电场和光伏
电站理论一次调频有功功率上升时间内（风电场 9 秒、光伏电站
5 秒）实际最大出力调整量占理论最大出力调整量的百分比；若
频率事件从开始到结束小于理论上升时间，则计算频率事件过程
中风电场和光伏电站实际最大出力调整量占理论最大出力调整量
的百分比。
%100% 

S
E
P
PP
式中： %P 为一次调频出力响应指数；
EP 为一次调频实际最大出力调整幅度；
SP 为一次调频理论最大出力调整幅度。
出力响应指数 %P 小于 90%为不合格。对出力响应指数
%P 不合格的风电场和光伏电站进行定额考核，每次考核电量
为：
3%)%90( 一次调频考核电量  PPN
式中： NP 为风电场和光伏电站额定容量（兆瓦）；

- 97 -
3一次调频 为一次调频考核系数，数值为 2。
2. 电量贡献指数考核
电量贡献指数是指在一次调频动作时段内，风电场和光伏电
站一次调频实际贡献电量占理论贡献电量的百分比。
%100% 

S
E
Q
QQ
式中： %Q 为为一次调频电量贡献指数；
EQ 为一次调频实际贡献电量；
SQ 为一次调频理论积分电量。
电量贡献指数 %Q 小于 75%为不合格。对电量贡献指数
%Q 不合格的风电场和光伏电站进行定额考核，每次考核电量
为：
4%)%75( 一次调频考核电量  QPN
式中： NP 为风电场和光伏电站额定容量（兆瓦）；
4一次调频 为一次调频考核系数，数值为 2。
3. 一次调频动作引起的风电场和光伏电站出力调整量不计
入机组 AGC 性能的考核和补偿计算结果中。
4. 由于站内风资源或光资源不足，导致风电场和光伏电站在
未限制出力期间或出力限制较小期间产生的一次调频性能考
核（出力响应指数考核和电量贡献指数考核），予以免考。
5. 风电场和光伏电站传送虚假一次调频投运信号或者调频

- 98 -
动作信号至电力调度机构的，一经发现，每次考核电量为：
一次调频小时考核电量  )(1NP
式中： NP 为风电场和光伏电站额定容量（兆瓦）；
一次调频 为一次调频考核系数，数值为 1.5。

- 99 -
附件 6：
独立新型储能电站一次调频性能要求
独立新型储能电站一次调频应满足如下要求，对性能不达标
的独立新型储能电站，每次按当月上网电量 0.5%的标准考核。
1. 一次调频死区为±0.05Hz。
2. 一次调频功率变化限幅不小于 50%额定有功功率。
3. 一次调频调差率应为 2%。
4. 一次调频动态性能：响应滞后时间应不大于 1 秒，上升时
间应不大于 3 秒，调节时间应不大于 4 秒。
5. 一次调频调节精度：达到稳定时的有功功率允许偏差应
不超过±1%额定有功功率。
6. 一次调频响应与 AGC 控制相协调，独立新型储能电站有
功功率的控制目标应为 AGC 指令值与一次调频响应调节量代数
和。当电网频率超出一次调频死区时，独立新型储能电站一次调
频功能应闭锁 AGC 反向调节指令。
以上参数后续视电网运行实际情况进行调整。

- 100 -
附件 7：
独立新型储能电站一次调频投入情况及性能考核方法
(一)可用率考核
电力调度机构按月统计各电站一次调频月可用率λ可用，计算
公式如下：
%100
总
一次调频
可用
t
t
式中： 一次调频t 为独立新型储能电站一次调频月可用时间；
总t 为独立新型储能电站当月运行时间。
独立新型储能电站一次调频月可用率应达到 100％，低于
100%的电站每月考核电量为：
aW 10
-%100 可用
考核电量 
式中： 可用 为独立新型储能电站一次调频月可用率；
aW 为该储能电站当月上网电量。
（二）性能考核
每月当电网频率超过独立新型储能电站一次调频死区，以储
能电站实际动作评价一次调频性能指标；当电网频率未发生较大
扰动时，通过一次调频远程扰动测试计算一次调频性能指标。一
次调频性能考核包括出力响应指数考核、电量贡献指数考核。
1. 出力响应指数考核

- 101 -
出力响应指数是指从频率偏差超出死区开始，3 秒内储能电
站实际最大出力调整量占理论最大出力调整量的百分比；若频率
事件从开始到结束小于 3 秒，则计算频率事件过程中储能电站实
际最大出力调整量占理论最大出力调整量的百分比。
%100% 

S
E
P
PP
式中： %P 为一次调频出力响应指数；
EP 为一次调频实际最大出力调整幅度；
SP 为一次调频理论最大出力调整幅度。
对于储能电站，出力响应指数△P%小于 90%为不合格。对出
力响应指数△P%不合格的储能电站进行定额考核，每次考核电量
为：
1%)%90( 一次调频考核电量  PP N
式中： NP 为该储能电站额定功率（兆瓦）；
1一次调频 为一次调频考核系数，数值为 2。
2. 电量贡献指数考核
电量贡献指数是指在一次调频动作时段内，储能电站一次调
频实际贡献电量占理论贡献电量的百分比。
%100% 

S
E
Q
QP
式中： %Q 为为一次调频电量贡献指数；

- 102 -
EQ 为一次调频实际贡献电量；
SQ 为一次调频理论积分电量。
对于储能电站，电量贡献指数△Q%小于 75%为不合格。对电
量贡献指数△Q%不合格的储能电站进行定额考核，每次考核电量
为：
2%)%75( 一次调频考核电量  PP N
式中： NP 为该储能电站额定功率（兆瓦）；
2一次调频 为一次调频考核系数，数值为 2。
3. 一次调频动作引起的储能电站出力调整量不计入机组
AGC 性能的考核和补偿计算结果中。
4. 因储能电站荷电状态过高或过低导致的一次调频性能考
核予以免考。
5. 独立新型储能电站传送虚假一次调频投运信号或者调频
动作信号至电力调度机构的，一经发现，每次考核电量为：
一次调频小时考核电量  )(1NP
式中： NP 为该储能电站额定功率（兆瓦）；
一次调频 为一次调频考核系数，数值为 1.5。

- 103 -
附件 8：
考核豁免报表
表 1 火电机组免考核汇总表
月份 电厂名称 所属集团 考核电量(MWH) 免考核电量(MWH) 免考比(免考/考核)
合计
表 2 火电机组免考核明细表
月份 单位名称 免考核类型 免考核开始时间 免考核结束时间 免考核电量(MWH) 免考核原因
表 3 风电场免考核汇总表
月份 电厂名称 所属集团 考核电量(MWH) 免考核电量(MWH) 免考比(免考/考核)

- 104 -
合计
表 4 风电场免考核明细表
月份 单位名称 免考核类型 免考核开始时间 免考核结束时间 免考核电量(MWH) 免考核原因
表 5 光伏电站免考核汇总表
月份 电厂名称 所属集团 考核电量(MWH) 免考核电量(MWH) 免考比(免考/考核)
合计
表 6 光伏电站免考核明细表
月份 单位名称 免考核类型 免考核开始时间 免考核结束时间 免考核电量(MWH) 免考核原因

- 105 -