--- 第 1 页 OCR ---
附件 1
西藏电力辅助服务管理实施细则
第一章总则
第一条为保障西藏电力系统安全、优质、经济运行，规范
西藏并网主体电力辅助服务管理，根据《国家能源局关于印发<
电力并网运行管理规定>的通知》（国能发监管规〔2021]60号）
《国家能源局关于印发<电力辅助服务管理办法>的通知》（国能
发监管规〔2021]61号）和国家有关法律法规，结合西藏电力系
统实际，制定本细则。
第二条本细则所称辅助服务是指为维护电力系统的安全稳
定运行，保证电能质量，除正常电能生产、输送、使用外，由并
网主体提供的辅助服务，包括：一次调频、调峰、自动发电控制
（AGC）、无功调节、备用、黑启动等。
第三条本细则适用于西藏区、地两级调度机构装机容量
20MW及以上的直调水电、地热、生物质电站，装机容量
10MW及以上的风电（含风储）、光伏（含光储）、光热场站等
发电侧并网主体，储能容量10MWh及以上独立电化学储能（压
缩空气、飞轮可参照执行）等新型储能，传统高载能工业负荷、
工商业可中断负荷、电动汽车充电网络等能够响应电力调度指
一3—

--- 第 2 页 OCR ---
令的可调节负荷（含通过聚合商、虚拟电厂等形式聚合）等负荷
侧并网主体的电力辅助服务管理。煤电、燃机、燃油机组、自
备电厂暂不参与。电网公司所属电厂同等参与提供辅助服务，暂
不参与结算。
第四条新建发电厂完成以下工作之后的当月开展辅助服务
管理。水力并网主体按《水电工程验收规程》（NB/T35048-2015）
要求完成负荷连续运行时纳入。风力发电场、光伏发电站分别按
《风力发电场项目建设工程验收规程》（GB/T31997-2015）、《光
伏发电工程验收规范》（GB/T50796-2012）、《风光储联合发电站
调试及验收标准》（GB/T51311-2018）完成工程验收，第一台风
电机组或逆变器并入电网时纳入。电化学储能电站按照《电化学
储能系统接入电网技术规定》（GB/T36547-2018）、《电化学
储能系统接入电网测试规范》（GB/T36548-2018）要求完成接
入电网且具备结算条件之后纳入；可调节负荷按照《可调节负荷
并网运行与控制技术规范》（DL/T2473.1-2022）～《可调节负
荷并网运行与控制技术规范》（DL/T2473.13-2022）要求完成接
入电网且具备结算条件后纳入。其它并网主体原则上自基建调试
完成交付生产运行之日纳入。
第五条能源监管机构负责对辅助服务的调用、考核及补偿
等情况实施监管。电力调度机构按照调度管辖范围具体实施辅助
服务的调用、考核和补偿情况统计等工作。
一4一

--- 第 3 页 OCR ---
第六条已通过辅助服务市场交易的品种，在辅助服务市场
运行期间执行辅助服务市场规则相关规定，在本细则中不重复补
偿。
第二章定义与分类
第七条辅助服务分为基本辅助服务和有偿辅助服务。
第八条基本辅助服务是指为了保障电力系统安全稳定运
行，保证电能质量，并网主体必须提供的辅助服务，包括一次调
频、基本调峰、基本无功调节。基本辅助服务不进行补偿。
（一）基本一次调频是指当电力系统频率偏离目标范围为小
扰动时，并网主体通过调速系统的自动反应，新能源和新型储能
等并网主体通过快速频率响应，调整有功出力减少频率偏差所提
供的服务。
（二）基本调峰是指发电侧并网主体、新型储能在规定的出
力调整范围内，为了跟踪负荷的峰谷变化及可再生能源出力变化
而有计划的、按照一定调节速度进行的发用电功率调整所提供的
服务。
水电机组的基本调峰能力为其额定容量的45%（基本调峰下
限为其额定容量的45%，基本调峰上限为当前水头下的机组技术
允许出力）；生物质、综合利用机组按实际能力提供基本调峰。
风电、光伏等并网主体在电网安全受到影响时，应参与系统调峰。
（三）基本无功调节是指发电侧并网主体、新型储能在一定
—5—

--- 第 4 页 OCR ---
的功率因数范围内向电力系统注入或吸收无功功率所提供的服
务。
水电机组在发电工况时，在迟相功率因数0.9至1范围内向电
力系统发出无功功率或在进相功率因数0.97至1范围内从电力系
统吸收无功功率所提供的服务。风电场风电机组、光伏电站并网
逆变器在发电工况时，在迟相功率因数0.95至1范围内向电力系
统发出无功功率或在进相功率因数0.95至1范围内从电力系统吸
收无功功率所提供的服务。
第九条有偿辅助服务是指并网主体在基本辅助服务之外所
提供的辅助服务，包括自动发电控制（AGC）、有偿调峰、有偿
无功调节、有偿旋转备用、黑启动等。
（一）自动发电控制（AGC）是指并网主体通过自动功率控
制技术，包括自动发电控制（AGC）、自动功率控制（APC）等，
跟踪电力调度机构下达的指令，按照一定调节速率实时调整发用
电功率，以满足电力系统频率、联络线功率控制要求的服务。
（二）有偿一次调频是指当电力系统频率偏离目标范围为大
扰动时，并网主体合理利用各类频率调节办法，短时间内快速改
变出力，以满足电力系统频率安全要求的服务。
（三）有偿调峰是指发电侧并网主体按电力调度指令超过基
本调峰范围进行的深度调峰；新型储能放电功率低于基本调峰下
限或者处于充电状态进行调峰；可调节负荷上调用电功率，增加
一6一

--- 第 5 页 OCR ---
用电所提供的服务。
（四）有偿无功调节是指并网主体在迟相功率因数低于额定
值（水电为0.9，风电、光伏为0.95）的情况下向电力系统发出无
功功率，或在进相功率因数低于额定值（水电为0.97，风电、光
伏为0.95）的情况下从电力系统吸收无功功率，以及并网主体在
调相工况运行时向电力系统发出或吸收无功功率所提供的服务。
（五）有偿旋转备用是指为了保证可靠供电，电力调度机构
指定的并网主体通过预留一定的发电容量所提供的服务。
（六）自动电压控制（AVC）服务是指并网主体在规定的无
功调整范围内，自动跟踪电力调度指令，实时调整无功出力，为
满足电力系统电压和无功控制要求所提供的服务。
（七）黑启动是指电力系统大面积停电后，在无外界电源支
持情况下，由具备自启动能力的并网主体所提供的恢复系统供电
的服务。
（八）稳定切机服务是指电力系统发生故障时，稳控装置正
确动作后，并网主体自动与电网解列所提供的服务。
第十条对于因电厂自身原因造成被迫开、停机的情况，将
一律不参与调峰和备用补偿。
第三章提供与调用
第十一条并网主体有义务提供辅助服务，且应履行以下职
一7—

--- 第 6 页 OCR ---
责：
（一）提供基础技术参数以确定各类辅助服务的能力，提供
有资质单位出具的辅助服务能力测试报告。
（二）负责厂内设备的运行维护，确保具备提供符合规定标
准要求的辅助服务的能力。
（三）根据电力调度指令提供辅助服务。
（四）配合完成参数校核，并认真履行辅助服务考核和补偿
结果。
第十二条为保证电力系统平衡和安全，辅助服务的调用遵
循“按需调用”的原则，由电力调度机构根据并网主体特性和电网
情况，合理安排并网主体承担辅助服务，保证调度的公开、公平、
公正。
第十三条电力调度机构调用并网主体提供辅助服务时，应
履行以下职责：
（一）根据电网情况、安全导则、调度规程，根据“按需调
度”的原则组织、安排调度管辖范围内并网主体的辅助服务。
（二）根据相关技术标准和管理办法对辅助服务执行情况进
行记录和计量、考核和补偿情况统计等工作。
（三）定期公布辅助服务调用、考核及补偿情况。
（四）及时答复并网主体的问询。
18-

--- 第 7 页 OCR ---
（五）定期对辅助服务的有关情况进行统计分析并报送能源
监管机构。
第四章考核与补偿
第十四条对基本辅助服务不进行补偿，当并网主体因自身
原因不能提供基本辅助服务时需接受考核。对有偿辅助服务进行
补偿，当并网主体因自身原因不能被调用或者达不到预定调用标
准时需接受考核。具体考核办法见《西藏电力并网运行管理实施
细则》。
第十五条有偿调峰服务补偿，在调峰困难时段
（11:00-16:00），水电站发电出力低于并网机组基本调峰下限之
和的，按低于并网机组基本调峰下限之和的少发电量给予补偿；
，储能电站按调峰困难时段（11:00-16:00）所储存的电量的一定比
例给予补偿。
每台机组每5分钟按以下规则计算补偿：水电站实际出力<
并网机组基本调峰下限之和（上下不浮动），则补偿；储能电站储
存电力，则补偿。如水电站因机组设备问题造成实际出力低于基
本调峰下限，不予补偿。
运行调峰补偿费用：F运行=W运行调峰XC调峰
式中：F运行为运行调峰补偿费用，W运行调为运行调峰深度贡
献电量，C调峰为光伏上网电价。
9一

--- 第 8 页 OCR ---
运行调峰深度贡献电量：
60
6010
式中，Pm为水电电站并网机组基本调峰下限之和，P实际为
电站发电出力，P充为储能电池充电功率（储能电站应上传调度
机构储能装置电池SOC曲线，进行实时监控电池运行状态）。
第十六条自动发电控制（AGC）按照单元（单机、全厂或
多个并网主体组成的计划单元）参与所在控制区频率或者联络线
偏差控制调节（ACE）的，对其贡献量进行补偿。自动发电控制
（AGC）投其它控制模式的，不对其调节电量进行补偿。
[abs（△P)×k×0.2元/MW（1.8≥k≥0.9或k<0）
AGC补偿费用（元）=
0（0≤k<0.9)
其中，△P（MW）为单次有效调节过程调节幅度，调节过
程“综合性能指标k”定义见《西藏电力并网运行管理实施细则》。
第十七条有偿一次调频补偿
对满足大扰动性能指标要求的发电侧并网主体、独立电化学
储能（压缩空气、飞轮可参照执行）等新型储能给予补偿。补偿
标准如下：
F补偿=1000×MxH（MWh）×18元/MWh
式中：
-10—

--- 第 9 页 OCR ---
[0;K1>1.0
=W
(1;Ki1≤1.0
Ku为每次大扰动合格事件贡献率、H为发电侧并网主体每
次大扰动合格事件的调频实际贡献电量。
第十八条有偿无功服务补偿
（一）有偿无功服务按机组计量。每台机组每5分钟按以下
规则计算补偿：
1.母线电压在电压曲线范围以内时：
（1）当机组迟相运行，机组及全厂的功率因数小于规定的
范围，按无功增量补偿。
（2）当机组进相运行，机组及全厂的功率因数小于规定的
范围时，且不超过电力调度机构下发的发电机组进相规定值，按
无功增量补偿。
2.母线电压超出电压曲线范围时：
（1）当电厂母线运行电压越电压曲线下限时：
当机组迟相运行，机组及全厂的功率因数小于规定的范围，
按无功增量补偿。
（2）当电厂母线运行电压越电压曲线限定值的上限时：
当机组进相运行，机组及全厂的功率因数小于规定的范围
时，且不超过电力调度机构下发的发电机组进相规定值，按无功
-11—

--- 第 10 页 OCR ---
增量补偿。
3.无功增量=|实际运行无功出力|-|要求功率因数的无
功出力|
要求功率因数的无功出力=P际·
√1-cosΦxcosΦ
cOsΦ
其中，cosΦ为要求功率因数。
提供有偿无功电量（MVarh）=无功增量x5/60
有偿无功补偿费用（元）=提供有偿无功电量（MVarh）x50
元/MVarh
（二）水电机组在低负荷调相运行工况下提供有偿无功服
务，其补偿费用（元）=Y调相xPNxt调相，其中，PN为发电机组额
定容量（单位为MW），t调相为机组调相运行时间（单位为小时），
Y调相为调相运行补偿标准取20元/MW。t调相依据电力调度机构要
求机组调相运行的起始和结束时间来计算。
第十九条装设AVC装置的机组AVC投运率在98%以上，
按机组容量和投用时间进行补偿，低于上述指标的不进行补偿：
补偿费用=PxYAvcxTAvC
式中，PN为机组容量（MW）；YAvc为AVC补偿标准，取
0.1元/MWh；TAvc为机组AVC投用时间，单位为小时。
第二十条旋转备用服务补偿
对承担系统旋转备用的水电机组在丰水期时段（16：00-次日
-12 —

--- 第 11 页 OCR ---
11:00）所提供的系统必须旋转备用予以补偿。各电厂每5分钟按
以下规则计算旋转备用贡献量和补偿费用：
（一）旋转备用贡献量
电厂旋转备用贡献量：
W=G+-×5/60
(MWh)
旋备电厂
<B
max
实时
电厂
G
电厂
-P
电
max
实时
电厂
式中：
为电厂的旋转备用贡献量；
旋备
G
Pmax为电厂发电能力，即当前所有并网运行机组额定容量之
和；
P
为电厂实时有功；
实时
B
B电r=B电网×PN/P主力
式中：
B为系统必须旋转备用量。在柴拉直流受电方式下，藏中
—13

--- 第 12 页 OCR ---
电网主力机组旋转备用总和不低于最大单机容量；在柴拉直流外
送方式下，原则上要求藏中电网主力机组旋转备用总和不低于藏
中电网负荷的3%。系统必须旋转备用由承担系统备用的主力电
厂根据电厂额定容量占比分配。各电厂旋转备用分配原则每年以
文件形式下发，同时随着电网稳定运行规定更新实时发布。
P为承担系统旋备的主力电厂额定容量之和。
PN为电厂额定容量。
（二）补偿费用
补偿费用：F旋备=W旋备xC旋备
式中：
F旋备为电厂旋备补偿费用；W路为旋转备用贡献量；
C旋备为旋转备用补偿价格，水电机组取20元/MWh。
如因机组设备问题造成实际发电能力无法达到Pmax，不予补
偿。
第二十一条黑启动服务补偿
电力调度机构按照电网结构指定黑启动机组，与黑启动机组
所在发电公司签订黑启动服务合同，合同中应明确机组黑启动技
术性能指标。提供黑启动服务的发电机组应每年做一次黑启动试
验，向电力调度机构提交黑启动试验报告。
对提供黑启动服务的机组按5000元/月给予补偿；黑启动成
- 14 —

--- 第 13 页 OCR ---
功后获得50万元/次的调用补偿费用。待条件具备后根据电网运
行需要以市场竞价方式确定黑启动服务。
若在电力系统发生事故或其它紧急情况需要被指定的黑启
动电源以外的其它并网主体（不限《两个细则》参与主体）提供
黑启动服务，并且黑启动成功的，一次性补偿该电站50万元的调
用补偿费用和12个月黑启动补偿资金。指定黑启动电源以外的电
站不参与黑启动考核。待条件具备后根据电网运行需要以市场竞
价方式确定黑启动服务。
第二十二条电力用户签订的带负荷曲线电能量交易，应承
担相应电力辅助服务的责任和费用，参照发电企业标准进行补偿
和分摊，随电力用户电费一并结算。
第五章计量与结算
第二十三条并网主体必须接受电力调度能量管理系统
（EMS）监视和控制，提供的辅助服务技术参数须经有资质试验
单位校验确认。
第二十四条辅助服务统计数据包括电能量计量采集装置
数据、电力调度自动化系统记录的发电负荷指令和省（市）间联
络线交换功率指令、实际有功（无功）出力，日发电计划曲线（含
修改）省（市）间联络线交换功率曲线、电网频率、电压曲线
等。
—15—

--- 第 14 页 OCR ---
第二十五条辅助服务补偿费用由电网企业单独记账，实行
专项管理。并网主体所有考核费用全部用于补偿提供有偿辅助服
务的电厂，辅助服务补偿费用不足部分按当月各发电侧并网主体
实际上网电量比例分摊，富余部分按当月考核费用等比例返还。
第二十六条根据各并网主体上月并网运行应考核费用、辅
助服务应补偿费用及应分摊费用，计算出各并网主体上月最终应
获得或应支出的费用，由电网企业根据结算关系，与并网主体月
度电费一并结清。当月上网电量不足扣罚考核电量的发电侧并网
主体，剩余部分记账顺延至次月结算。
第六章信息披露
第二十七条信息披露应当遵循真实、准确、完整、及时、易
于使用的原则，披露内容应包括但不限于考核/补偿/分摊、具体品
种、调度单元等信息类型。信息披露主体对其提供信息的真实性、
准确性、完整性负责。
第二十八条每日10:00前，电力调度机构应向所有并网主体
披露前一日辅助服务相关信息。每月3日前（节假日顺延），电力
调度机构应向所有并网主体披露各并网主体上月各项辅助服务
补偿情况。每个并网主体的相关信息均应向所有并网主体公布，
确保运行结果公允，运行结果可追溯。各并网主体应在每月8日
前完成初步核对，如存在异议，应在每月8日前向电力调度机构
一16一

--- 第 15 页 OCR ---
提出复核申请。
第二十九条电力调度机构应在每月10日前向电力交易机构
推送各并网主体上月辅助服务补偿费用、分摊费用、结算费用等
信息。电力交易机构应在每月10日前通过信息披露平台向所有并
网主体公示。信息披露平台不具备公示条件时，可暂由电力调度
机构向所有并网主体披露。并网主体对结算结果有疑问，应在3
个工作日内向相应电力调度机构提出复核。电力调度机构应在接
到并网主体复核申请的3个工作日内进行核实并予以答复。
第三十条若发生异议，确需调整结算结果的，电力调度机
构应立即报告能源监管机构，调整结果应重新公示3个工作日。
无异议后，电力调度机构将结果盖章推送给电力交易机构，电力
交易机构出具结算依据。未经公示不得进行结算。特殊情况下，
结果需要能源监管机构审核发文的，电力调度机构将结果报送能
源监管机构，电力交易机构根据能源监管机构文件出具结算依
据。
第三十一条电力交易机构负责通过信息披露平台向所有市
场主体披露相关考核和补偿结果，制定信息披露标准格式，开放
数据接口。
第三十二条电力调度机构会同电力交易机构在每月25日前
以正式文件向能源监管机构报送上月电力辅助服务管理分析报
一17一

--- 第 16 页 OCR ---
告和补偿分摊结果。
第七章监督与管理
第三十三条能源监管机构负责西藏电力辅助服务管理，组
织建设电力辅助服务市场，组织电网企业和并网主体确定电力辅
助服务补偿标准或价格机制，调解电力辅助服务管理争议，监管
电力辅助服务管理实施细则和市场交易规则的执行、电力辅助服
务的需求确定和评估实际执行效果等工作。
第三十四条并网主体对辅助服务调用、统计和补偿等情况
有疑问，经与电力调度机构协商后仍有争议的，可以向能源监管
机构提出申诉，由能源监管机构依法协调或裁决。
第三十五条电力调度机构、电力交易机构应将辅助服务管
理信息接入华中能源监管局的监管信息系统。
第三十六条能源监管机构结合实际情况和相关问题线索，
可以采取现场或非现场方式对本细则执行情况开展检查，对违反
本细则行为依法依规进行处理。任何单位和个人对违反本细则的
行为，有权向能源监管机构举报。
第三十七条电力调度机构应严格按照本细则实施并网主体
辅助服务管理，不得擅自调整算法和参数，不得违规减免考核，
确保数据真实、准确和及时，应保存辅助服务管理数据至少两年。
一18一

--- 第 17 页 OCR ---
第八章附则
第三十八条本细则由华中能源监管局负责解释。
第三十九条本细则自2023年5月1日起实施，有效期三年。
一19一

--- 第 18 页 OCR ---
附件2
西藏电力并网运行管理实施细则
第一章总则
第一条为保障西藏自治区电力系统安全、优质、经济运行，
维护电力企业的合法权益，促进电网经营企业和并网主体协调发
展，根据《国家能源局关于印发<电力并网运行管理规定>的通知》
（国能发监管规〔2021]60号）、《国家能源局关于印发<电力辅
助服务管理办法>的通知》（国能发监管规【2021]61号）和国
家有关法律法规、行业标准，结合西藏电力系统实际情况，制定
本实施细则。
第二条本细则适用于西藏区、地两级调度机构装机容量
20MW及以上的直调水电、地热、生物质电站，装机容量10MW
及以上的风电（含风储）光伏（含光储）光热场站等发电侧并
网主体，储能容量10MWh及以上独立电化学储能（压缩空气、
飞轮可参照执行）等新型储能，传统高载能工业负荷、工商业可
中断负荷、电动汽车充电网络等能够响应电力调度指令的可调节
负荷（含通过聚合商、虚拟电厂等形式聚合）等负荷侧并网主体
的电力并网运行管理。煤电、燃机、燃油机组、自备电厂暂不参
一20一

--- 第 19 页 OCR ---
与；电网公司所属电厂参与考核，暂不参与结算。
第三条新建并网主体完成以下工作之后的当月开展并网运
行管理。水力发电机组按《水电工程验收规程》（NB/T
35048-2015）要求完成负荷连续运行时纳入。风力发电场、光伏
发电站分别按《风力发电场项目建设工程验收规程》（GB/T
31997-2015）、《光伏发电工程验收规范》（GB/T50796-2012）《风
光储联合发电站调试及验收标准》（GB/T51311-2018）完成工程
验收，第一台风电机组或逆变器并入电网时纳入。电化学储能电
站按照《电化学储能系统接入电网技术规定》（GB/T
36547-2018）、《电化学储能系统接入电网测试规范》（GB/T
36548-2018）要求完成接入电网且具备结算条件之后纳入；可调
节负荷按照《可调节负荷并网运行与控制技术规范》（DL/T
2473.1-2022）～《可调节负荷并网运行与控制技术规范》（DL/T
2473.13-2022）要求完成接入电网且具备结算条件后纳入。其它
并网主体原则上自基建调试完成交付生产运行之日纳入。
第四条并网主体并网运行管理遵循电力系统客观规律、市
场经济规律以及国家能源发展战略的要求，实行统一调度、分级
管理，贯彻安全第一方针，坚持公开、公平、公正的原则。
第五条能源监管机构依法对并网主体并网运行管理情况实
施监管。电力调度机构按照调度管辖范围具体实施并网主体的并
一21一

--- 第 20 页 OCR ---
网运行管理工作。
第二章运行管理
第一节安全管理
第六条电力调度机构按其调度管辖范围负责电力系统运行
的组织、指挥、指导和协调。并网主体、电网企业应严格遵守国
家法律法规、国家标准、电力行业标准以及电力调度管理规程、
电气设备运行规程，共同维护电力系统安全稳定运行。
第七条发电侧并网主体中涉及电网安全稳定运行的继电保
护和安全自动装置、调度通信设备、调度自动化设备、励磁系统
和电力系统稳定器、调速系统和一次调频系统、二次调频、调压、
直流系统、新能源功率预测系统、水电厂水库调度自动化系统设
备、高压侧或升压站电气设备以及涉及网源协调的有关设备和参
数等，规划、设计、建设和运行管理应满足国家法律法规、行业
标准及电网稳定性要求。有关运行和检修管理、操作票和工作票
等制度，应符合国家、行业等有关规定和具体要求。其它并网主
体的规划、设计、建设和运行管理应满足国家法律法规、行业标
准及电网稳定性要求。
第八条电力调度机构针对电力系统运行中存在的安全问
题，应及时制定反事故措施；并网发电厂应落实电力调度机构制
定的反事故措施，对并网发电厂一、二次设备中存在影响电力系
一22一

--- 第 21 页 OCR ---
统安全运行的问题，并网发电厂应与电力调度机构共同制定相应
整改计划，并确保计划按期完成。对于未按期完成整改的并网发
电厂，每逾期一天，每项按全厂额定容量x0.5小时计为考核电量。
光储电站额定容量按照光伏板额定容量计算。
第九条电力调度机构应制定防止电网大面积停电事故预
案，合理设置黑启动电源，制定黑启动方案，还应针对电网方式
变化和特点组织电网联合反事故演习和实施必要的黑启动试验。
并网发电厂要按照所在电网防止大面积停电事故预案的统一部
署，积极配合落实事故处理预案；要制定可靠完善的保厂用电措
施、全厂停电事故处理预案和内部黑启动方案，报电力调度机构
备案；并根据电力调度机构的要求参加电网联合反事故演习。对
于未按期制定事故处理预案的并网发电厂，每逾期一天，按全厂
额定容量×1小时计为考核电量，月累计考核电量不超过并网发
电厂全厂当月上网电量的1%；对于无故不参加电网联合反事故
演习的并网发电厂，按全厂额定容量×2小时计为考核电量。
电力调度机构确定为黑启动电源的发电厂，因电厂原因不能
提供黑启动（不含计划检修），扣罚该厂当月黑启动补偿资金，
并按全厂额定容量×2小时计为考核电量。
电力调度机构检查发现电厂不具备黑启动能力，而电厂隐瞒
不报的，扣罚该电厂前12个月黑启动补偿资金并按全厂额定容
—23一

--- 第 22 页 OCR ---
量×24小时计为考核电量。
电力调度机构在系统发生事故或其它紧急情况需要确定为
黑启动电源的发电厂提供黑启动服务，而电厂无法提供该服务或
无法达到合同约定的技术标准，扣罚该电厂前24个月黑启动补
偿资金，按全厂额定容量×48小时计为考核电量，并追究电厂相
应责任。
第十条并网主体发生事故后，应积极配合调查和分析，并
提供所需的故障录波数据、事故时运行状态和有关数据资料。并
网主体拒绝配合的，拒不改正的或者提供虚假材料、隐瞒事实的，
按全厂额定容量×1小时计为考核电量。
第二节调度管理
第十一条并网主体应与电网企业根据平等互利、协商一致
和确保电力系统安全运行的原则，参照国家能源局和国家工商总
局制订的《并网调度协议》《购售电合同》等示范文本及时签订
并网调度协议和购售电合同，无协议（合同）不得并网运行。合
同签订后按能源监管机构要求备案。双方达不成协议的，由能源
监管机构协调。
第十二条电网企业和并网主体应按照《电力企业信息报送
规定》（国家电监会13号令）《电力企业信息披露规定》（国家电
监会14号令）等文件要求及时报送和披露相关信息。
一24一

--- 第 23 页 OCR ---
第十三条并网主体应严格服从所属电力调度机构的指挥，
迅速、准确执行调度指令，不得以任何借口拒绝或者拖延执行。
接受调度指令的并网主体值班人员认为执行调度指令将危及人
身、设备或系统安全的，应立即向发布调度指令的电力调度机构
值班调度人员报告并说明理由，由电力调度机构值班调度人员决
定该指令的执行或者撤销。
并网主体出现下列情况之一者，每次视情节计算考核电量，
并报能源监管机构备案：
1.不执行或无故拖延执行调度指令，按全厂额定容量×1小时
计为考核电量；
2.在调度管辖设备上发生误操作事故，未在2小时内向电力
调度机构汇报事故经过或谎报，按全厂额定容量×1小时计为考
核电量；
3.未经电力调度机构同意，擅自改变调度管辖范围内一、二
次设备的状态，以及与电网安全稳定运行有关的机组调速系统
（一次调频）或一次调频控制系统、励磁系统（包括PSS）新
能源储能场站变流器、高频切机、低频切机、安全稳定控制装置、
AGC、AVC、相量测量装置（PMU）、继电保护装置、安全防护
设备等的参数或整定值（危及人身及主设备安全的情况除外），
按全厂额定容量×0.5小时计为考核电量；
一25一

--- 第 24 页 OCR ---
4.风电场、光伏电站因继电保护或安全自动装置动作导致解
列的风电机组或光伏逆变器，不得擅自启动并网，未经电力调度
机构值班调度员同意擅自并网的，每次按照全场（站）额定容量
x5小时计为考核电量；
5.调度管辖设备发生事故或异常，10分钟内未向电力调度机
构汇报（可先汇报事故或异常现象，详细情况待查清后汇报），
按全厂额定容量x0.3小时计为考核电量；
6.未如实向电力调度机构报告调度指令执行情况，按全厂额
定容量x0.3小时计为考核电量；
7.未如实向电力调度机构反映设备运行状态或运行信息，按
全厂额定容量×0.2小时计为考核电量。
第十四条电力调度机构对风电场、光伏电站功率预测结果
按日进行统计、考核，发电受限时段、经电力调度机构批准同意
的功率预测相关系统检修期间功率预测结果不计入考核。光储电
站以“白天（09:00-19:00）储存，夜间发电”模式运行的，功率预
测暂不参与考核（光储电站应上传调度机构储能装置电池SOC
曲线，进行实时监控电池运行状态）。
（一）日前功率预测
1.风电场次日0-24h日前功率预测准确率应大于等于80%，
小于80%时按以下公式考核：
一26一

--- 第 25 页 OCR ---
∑(PM-Pe)²
i=1
Capxn
日前准确率=（
）×100%
日前准确率日考核电量=（80%-准确率）xPvx1（小时）
式中：PMi为i时刻的实际功率，Pp;为i时刻的日前功率预
测值，Cap为风电场可用容量，n为样本个数，P为风电场额定
容量。
2.光伏电站次日0-24h日前功率预测准确率应大于等于
85%，小于85%时按以下公式考核：
∑(PM-Pe)²
i=1
日前准确率=（
Capx√n
）×100%
日前准确率日考核电量=（85%-准确率）xPNx0.2（小时）
式中：PMi为i时刻的实际功率，Ppi为i时刻的功率预测值，
Cap为光伏电站可用容量，n为发电时段样本个数，P为光伏电
站额定容量。
（二）超短期功率预测
1.风电场超短期功率预测第4小时的准确率应大于等于
85%，小于85%时按以下公式考核：
∑(PM-P)²
=
超短期准确率=（
Capx√n
）×100%
—27—

--- 第 26 页 OCR ---
超短期准确率日考核电量=（85%-准确率）xPvx1（小时）
式中：PMi为i时刻的实际功率，Pp;为超短期功率预测第4
小时（i时刻）的预测值，Cap为风电场可用容量，n为发电时
段样本个数，PN为风电场额定容量。
2.光伏电站超短期功率预测第4小时的准确率应大于等于
90%，小于90%时按以下公式考核：
∑(PM-P)²
i=1
超短期准确率=（
Capx√n
）×100%
超短期预测准确率日考核电量=（90%-准确率）xPNx0.2（小
时）
其中：PMi为i时刻的实际功率，Pp;为超短期功率预测第4
小时（i时刻）预测值，Cap为光伏电站可用容量，n为发电时
段样本个数，P为光伏电站额定容量。
第十五条并网主体应参与电力系统调峰，基本调峰能力必
须达到机组技术参数要求的指标。
在调度指令要求机组提供基本调峰服务，但机组无法满足基
本技术要求时，按每台次缺额容量×调度要求调峰时间（小时）
计为考核电量。
第十六条发电侧并网主体、独立电化学储能（压缩空气、
飞轮可参照执行）等新型储能必须具备一次调频功能。一次调频
一28一

--- 第 27 页 OCR ---
技术要求及指标计算、考核度量方法见附录。
（一）投运率考核
并网主体应投入一次调频功能，不得擅自退出机组的一次调
频功能。一次调频功能未投运，月考核计算方式为：
考核电量F=W考核xTxPN
式中，W考核为一次调频考核系数，水电1%，新能源为
0.5%，其它电源1%；T为一次调频当月未投运小时数（经调度
同意退出时间段可不统计），PN为并网发电机组或新能源场站
并网额定容量（MW）。
（二）性能考核
对发电侧并网主体、独立电化学储能（压缩空气、飞轮可参
照执行）等新型储能实施一次调频性能考核。在电网频率发生大
扰动期间进行一次调频性能考核，电网最大频率偏差<0.13Hz
为小扰动，电网最大频率偏差≥0.13Hz为大扰动。机组一次调频
性能考核包括K贡献率指数、响应滞后时间T指数以及调节精
度T指数（详见附录）。原则上具体参数以电力调度机构PMU
数据计算结果为准，机组侧PMU相关信号具备对应接入条件。
考核电量F2=8死区系数×（AxPxN）
式中：若△fsq<0.04Hz，8死区系数取1；若△fsq≥0.04Hz，
8死区系数取0.5。P为机组额定容量或新能源场站并网额定容量
一29一

--- 第 28 页 OCR ---
（MW），A为0.02小时，N为大扰动下的不合格次数（计算
详见附录）。
（三）传送虚假信号
并网发电机组（含新能源场站）传送虚假一次调频投运信号
的，一经发现，每次考核电量：
F3=T考核xPN
式中，P为机组额定容量或新能源场站并网额定容量
（MW），T考核为1小时。
（四）特殊考核情况
1.并网主体实际出力较低时（P水电、P新能源、P光热、P电化学储能
<0.2PN）性能免考核。
2.新能源发电出力已达最大值，一次调频增出力性能免考
核。
3.电化学储能系统已达到当前最大可充或可放功率时，一次
调频减出力或增出力性能免考。
第十七条发电侧并网主体、独立电化学储能（压缩空气、
飞轮可参照执行）等新型储能应具有AGC功能，不具备此项功
能者，每月按全厂额定容量×10小时考核；具备此项功能者但
与主站未完成联调的，每月按全厂额定容量x5小时考核。
AGC的投运率和调节精度、调节范围、响应速度等应满足
-30—

--- 第 29 页 OCR ---
要求。并网主体应保证AGC设备正常运行，不得擅自退出并网
机组的AGC功能。AGC服务的考核内容，包括：AGC投运时
间、调节范围、调节速率、调节精度等。AGC调节过程定义见
附录。
（一）投运率考核
AGC的月投运率必须达到99%以上。每低于1个百分点（含
不足一个百分点），按全厂额定容量x0.5小时计考核电量。经调
度机构同意、非电厂原因或因新设备投运期间AGC子站配合调
试原因造成的AGC装置退出时间段，不纳入考核范围。未经电
力调度机构许可，在发电时段擅自退出AGC功能的，按照额定
装机×20小时考核；擅自修改站内AGC参数设置导致AGC调节
不满足调度要求的，每次计考核电量全厂额定容量×10小时。
AGC投运率=（AGC子站投入闭环运行时间/水电站（新能
源、光热、独立电化学储能）AGC应投入闭环运行时间）×100%
（二）性能考核
表1独立储能AGC调节性能要求
调节范围下限
调节范围上限
调节形式
标准调节速率V。
（额定容量的百分数）（额定容量的百分数）
储能电站
-100%
100%
100%PN/3s
—31—

--- 第 30 页 OCR ---
表2水电厂AGC调节性能要求
调节范围下限
调节范围上限
调节形式
（额定容量的百分
标准调节速率Vo
（额定容量的百分数）
数）
30%PN/min
全厂方式
最低振动区上限
100%
（P取全厂并网机组额定容量）
30%PN/min
单机方式
最低振动区上限
100%
（P取机组额定容量）
表3风电场、光伏电站AGC调节性能要求
调节范围下限
调节范围上限
调节形式
标准调节速率V。
（并网额定容量的百分数）
（并网额定容量的百分数）
全厂方式
20%
100%
10%PN/min
表4光热电站AGC调节性能要求
调节范围下限
调节范围上限
调节形式
标准调节速率V。
（并网额定容量的百分数）
（并网额定容量的百分数）
全厂方式
20%
100%
4%PN/min
1.指令响应速度性能指标ki
△PxT。x(P:-P)
k=
abs(△P)x△Txabs(P-P)
其中：P为调节过程实际出力（MW）；AP,为调节过程最终
指令-初始出力（MW）；△P为实际调节过程中的调节幅度（MW）;
△T为实际调节过程的调节时间（s）；P为调节过程中任意一点
abs(P;-P)
程为反调节；大于0，该调节过程为正调节（调节过程定义详见
附录)。
32

--- 第 31 页 OCR ---
调节过程计算参数T计算公式为：
To=T +abs(△Pez)x60
V。
T1：调节补偿时间，电化学储能：0~2秒，其它并网主体：
取0~5秒。
v：机组升降速率（对应表1～表4数据要求，管理系统对
电厂机组类型进行分类设置，单位：MW/min）。
2.精度性能指标k2
[0.01/e;e > 0.01
k2=
l;e≤0.01
其中，e为调节过程调节精度。调节精度算法统计机组有功
首次进入调节死区后的三个机组出力点与指令的差值和机组额
定容量的比值的平均值（进入死区时刻为第一个采样点），若因
新的指令原因，导致本次调节过程不能继续保持，则相应取两个
点的均值，若仍然取不到，则取首次进入死区点的比值。
abs(P:-P)/P
(1≤N≤3)
e=i=1
N
PN：控制模式为单机模式时，P为被控制的该单机额定容
量；控制模式为全厂模式时，P为全厂机组额定容量。机组指
令及机组有功在D5000数据库中按照5秒的间隔存储。
3.响应时间性能指标k3
—33—

--- 第 32 页 OCR ---
D5000系统指令发出后，AGC调频单元在原出力点的基础
上，可靠地跨出与调节方向一致的调节死区所用的时间。即：
{T/t,t>T
K=
[1,t<TN
t=Te-Ts
其中：
t是并网主体调节的实际响应时间；
T是并网主体标准响应时间；
T和T分别是并网主体调节开始和跨出与调节方向一致的
调节死区的时刻。响应时间的单位为秒。
并网主体标准响应时间T按以下标准执行：
表5各类型并网主体AGC标准响应时间
机组类型
标准响应时间（TN）
光热
60秒
水电
20秒
电化学储能、风电、光伏
3秒
4.调节死区
当机组实际负荷进入AGC指令有效死区，此次有效事件结
束。单机模式：单机模式：100MW及以下为1.5MW；100MW
以上为2MW；全厂模式：均为2MW。
5.综合性能指标：k=kxk2xk3
指令低于表1~表4所规定的“调节范围下限”，该调节过程
—34—

--- 第 33 页 OCR ---
的并网主体k设定为1。
6.日均综合性能指标：*)
N
其中k（i）为第i次调节过程的综合性能指标；N为当日调
节过程次数。
机组日均调节性能水电ka小于1，每日按30MWh/台计为考
核电量（风电、光伏、电化学储能不参与日均ka考核）。
AGC考核计算数据以调度端数据为准，机组或电厂有功出
力采样周期不大于5秒。若有效调节过程中机组或电厂AGC退
出，仍然算有效调节过程进行考核计算。
（三）在电网出现异常或由于安全约束限制电厂出力，导致
机组AGC功能达不到投入条件时，不考核该机组AGC服务。
（四）对于灯泡贯流式水电机组的AGC性能考核指标，以
具备技术检验资质的单位出具的AGC调节实验报告数据为准。
（五）传送AGC虚假信号或数据，一经发现，每次计考核
电量全场额定容量×10小时。
第十八条新能源场站有功功率变化应满足电力系统安全稳
定运行的要求，其限值应根据所接入电力系统的频率调节特性，
由电力调度机构确定。
—35—

--- 第 34 页 OCR ---
（一）风电场有功功率变化最大限值
表6风电场有功功率变化最大限值
风电场额定容量
10min有功功率变化最大限
1min有功功率变化最大限
/MW
值
值
<30
10
3
30 ~ 150
额定容量/3
额定容量/10
>150
50
15
风电场因风速降低或风速超出切出风速而引起的有功功率
变化超出限值的不予考核，10分钟有功功率变化值被考核后将
不再考核此时间段内1分钟有功功率变化值。
（二）光伏电站有功功率变化最大限值
光伏电站1分钟有功功率变化最大限值为该电站额定容量
的1/10。光伏电站因为太阳能辐照度降低而引起的有功功率变化
超出限值的不予考核。
（三）10分钟功率变化率超出限值按以下公式计算考核电
量：
W老核心=（Pe-Pm）x1/6小时
1分钟功率变化率超出限值按以下公式计算考核电量：
W考核电量
P-Pm）x1/60小时
式中：Pic为i时段内超限值的功率变化值，Pim为功率变化
限值。
—36—

--- 第 35 页 OCR ---
第十九条对于电网稳定运行规定明确参与系统旋转备用的
电厂必须预留足够旋转备用容量，对未达到旋备值的电厂按照
旋备差值进行考核。按以下规则计算各电厂考核旋转备用和每5
分钟旋转备用考核量：
电厂旋转备用考核量：
K旋备=K电r×5/60（MWh）
B
:B
<B
电
实时“实时
电厂
K
电
0
;B
≥B
实时
电厂
B
实时
实时
式中：K旅备为电厂旋转备用考核量；K电r为电厂考核旋转备
用；B
B
为电厂实际旋备量；Pmax为电厂发电能力，同《西藏电力辅
买时
实时为电厂实时有功，即电厂并网运行
助服务管理实施细则》；
机组实时有功之和。
因AGC向上调整导致旋转备用不足不纳入考核。
第二十条并网主体应严格执行电力调度机构的励磁系统及
电力系统稳定器（PSS）、调速系统、继电保护、安全自动装置、
自动化设备和通信设备等的有关系统参数管理规定。并网主体应
—37—

--- 第 36 页 OCR ---
按电力调度机构的要求书面提供设备（装置）参数，并对所提供
设备（装置）参数的完整性和正确性负责。设备（装置）参数整
定值应按照电力调度机构下达的整定通知单执行或满足电力调
度机构的要求。并网主体改变设备（装置）状态和参数，应经电
力调度机构同意。
第二十一条并网发电机组的自动励磁调节装置的低励限
制、强励功能应正常投运，不得擅自退出。并网主体应在电力调
度机构的指挥下，按规定进行发电机组进相试验，在发电机允许
条件下，进相深度应满足电网运行的需要。
并网发电机组应具备AVC功能（经调度机构认可不需参与
AVC调整的机组除外）并提供基本无功调节服务。
电力调度机构按其调度管辖范围对并网主体进行如下考核：
1.因电厂（含新能源厂站）自身原因，达不到基本无功调节
服务标准要求的，每日按全厂额定容量×1小时计为考核电量；
2.电力调度机构根据调度规程下达并网发电厂（含新能源厂
站）母线电压曲线并对电厂母线电压合格率进行考核。
月度母线电压合格率应不小于99.5%，每降低0.1个百分点，
按照全厂额定容量×1小时计考核电量。
月度母线电压合格率（%）=全厂并网运行时月度母线电压
合格时间（小时）／全厂月并网运行时间（小时）×100%
一38一

--- 第 37 页 OCR ---
3.电厂AVC月投运率必须达到90%以上。每低于1个百分
点（含不足一个百分点），按全厂额定容量×0.5小时计考核电量。
经调度机构同意退出的时间段，不纳入考核范围。
4.机组（含新能源厂站）无功出力或进相深度达到规定的技
术要求后，电压仍不合格，免于考核。
5.机组励磁系统性能包括进相能力达不到要求，电压曲线考
核加倍。
第二十二条新能源汇集站公共并网点必须配置适当容量的
无功补偿装置，用于调节风电场、光伏电站公共并网点及送出线
路的电压，无故不按照设计要求安装无功补偿装置者，按全厂额
定容量×2小时/月考核。无功补偿装置整体按照电力调度机构调
度指令进行操作，不得擅自投退，否则按全厂额定容量x0.5小时
/次考核。
第二十三条风电（含风储）、光伏（含光储）、光热和独立
电化学储能（压缩空气、飞轮可参照执行）等新型储能等应具备
频率、电压耐受能力，以及高、低压故障穿越能力，并满足《光
伏发电站接入电力系统技术规定》《风电场接入电力系统技术规
定》及电力调度机构运行规定等的技术要求。电力调度机构定期
或不定期抽查，不符合要求者每次按全厂额定容量x0.5小时考
核。在电力调度机构下达限期整改、试验及测试书面通知后，逾
一39—

--- 第 38 页 OCR ---
期不能完成者，每月按全厂额定容量×1小时考核。
第二十四条电力调度机构对并网主体非计划停运情况进行
统计和考核。
非计划停运，是指并网主体处于不可用而又不是计划停运的
状态。根据机组停运紧急程度，非计划停运分为以下5类：第1
类非计划停运—机组跳闸、需立即停运或被迫不能按规定立即
投入运行的状态（如启动失败）；第2类非计划停运—虽不需
立即停运，但需在6小时以内停运的状态；第3类非计划停运
可延迟至6小时以后，但需在72小时以内停运的状态；第4类非
计划停运——可延迟至72小时以后，但需在下次计划停运前停运
的状态；第5类非计划停运一计划停运因故超过计划停运期限
的。
电力调度机构对并网主体非计划停运次数、非计划停运时间
进行统计和考核，考核按照正常运行时期和保供时期（1月至4
月，11月至12月）分别进行考核。
（一）正常运行时期，非计划停运次数考核：第1类非计划停
运发生一次按机组额定容量×1小时计为考核电量；第2类非计划
停运发生一次按机组额定容量×0.5小时计为考核电量；第3类非
计划停运发生一次按机组额定容量x0.3小时计为考核电量；第4、
5类非计划停运发生一次按机组额定容量×0.2小时计为考核电
一40一

--- 第 39 页 OCR ---
量。非计划停运时间考核：按0.02×机组额定容量×停运时间计为
考核电量。
（二）保供期间（1月至4月，11月至12月），非计划停运
次数考核和非计划停运时间考核均按正常运行时期2倍执行。
（三）当非计划停运事件跨月发生时，按照事件截止时间所在
月份获取次数和时长考核系数，在非停截止时间所在月份进行考
核统计。
（四）机组无法开出的，按照第1类非计划停运考核计算考
核电量。
（五）并网主体发生非计划停运，自电力调度机构同意该转
为计划检修或转备用状态开始，不再按非计划停运考核。临时检
修应纳入非计划停运考核。
（六）非并网主体自身原因导致的非计划停运，包括电厂送
出线路跳闸、稳控装置正确动作切机等，不计入考核。
（七)电力调度机构应向所有并网主体披露全网所有并网主体
的非计划停运、临时检修、非计划停运转计划检修或者转备用的详
细记录。
（八）非计划停运时间设置300小时上限。恶意或虚假非停、
虚报瞒报运行状态信息等问题的非计划停运情况，经电力调度机
-41—

--- 第 40 页 OCR ---
构核查属实并报能源监管机构同意后，非计划停运时间不设上
限。
第二十五条风电场、光伏电站因自身原因造成风机、光伏
逆变器大面积脱网，若-次脱网总容量达到或超过其电站并网容
量的10%，每次按照全厂额定×10小时计为考核电量。配有已投
运的规模化储能装置（兆瓦级及以上）的风电场、光伏电站，以
风电场、光伏电站上网出口为脱网容量的考核点。
并网风电场、光伏电站除满足国家、行业、国网公司规定的
电网适应性要求外，还应满足系统频率低于47赫兹，10秒不脱
网，高于52赫兹，10秒不脱网。电网过电压120%额定电压，4
秒不脱网，电网欠电压70%额定电压，4秒不脱网，若一次脱网
容量达到或超过其电站并网容量的10%，每次按照全厂额定容量
x10小时计为考核电量。配有已投运的规模化储能装置（兆瓦级
及以上）的风电场、光伏电站，以风电场、光伏电站逆变器或变
流器作为脱网容量的考核点。
第三节检修管理
第二十六条并网主体应按《发电企业设备检修导则》
（DL/T838-2003）及调度规程的规定，向电力调度机构提出年度、
月度及日常检修申请，并按照电力调度机构下达的年度、月度、
日常检修计划严格执行。并网主体应按照电力调度机构批准的检
一42一

--- 第 41 页 OCR ---
修工期按时完成检修任务。
第二十七条电力调度机构应统筹安排并网主体及其外送输
变电设备的检修，尽可能安排并网主体外送输变电设备与并网主
体检修同时进行。
第二十八条并网主体涉网的继电保护及安全自动装置、自
动化及通信等二次设备的检修管理应按照所属电力调度机构的
调度规程和规定执行。电力调度机构管辖范围内的二次设备检修
应尽可能与并网主体一次设备的检修相配合，原则上不应影响一
次设备的正常运行。
第二十九条并网主体提出临时检修计划或必须变更检修计
划，包括无法按时开工、延长检修工期、增加检修工作项目等，
应按照电力调度机构的调度规程和规定执行。电力调度机构视电
网运行情况和其它并网主体的检修计划统筹安排，无法安排临时
检修或变更检修计划，应及时通知并网主体，并说明原因。
第三十条电力调度机构根据电网运行情况变更并网主体检
修计划，包括并网主体检修计划无法按期开工、中止检修工作等，
电力调度机构应提前与并网主体协商。对推迟计划检修期间，发
生并网主体的设备故障或影响本细则规定的指标完成时，不对该
机组进行考核处理；由于推迟计划检修引起的发电设备故障（非
电厂责任）而需增加计划检修项目、工期时，电力调度机构应批
一43—

--- 第 42 页 OCR ---
准其延长计划检修工期。
第三十一条并网主体检修工作由于电厂自身原因出现以下
情况之一，每次按全厂额定容量×1小时计为考核电量：
1.未按调度规程规定报送年、月、日检修计划；
2.计划检修工作不能按期完工，但未办理延期手续；
3.设备检修期间，办理延期申请超过一次；
4.擅自增加（或减少）工作内容而未办理申请手续的；
5.计划检修工作临时调整；
6.未经调度同意开展临时检修工作。
第四节技术指导和管理
第三十二条继电保护考核
（一）并网主体涉及电网安全稳定运行的继电保护和安全自
动装置及其二次回路（包括保护装置、故障录波器、故障信息管
理系统、故障测距装置、直流电源、断路器、保护屏柜、二次电
缆、电流互感器、电压互感器等）运行应遵循国家标准、电力行
业标准、规程及反事故措施要求。并网主体涉及涉网保护的运行
管理、定值管理、检验管理、装置管理，应按照电力调度规程和
专业管理规定执行。对于不执行规程规定的，每条按全厂额定容
量x0.1小时的标准进行考核。
（二）并网主体应配合电网企业及时改造、更换到年限的继
-44-

--- 第 43 页 OCR ---
电保护及安全自动装置。未按规定改造、更换继电保护及安全自
动装置，每月按全厂容量x0.5小时的标准进行考核，直至完成更
换为止。
（三）由于并网主体原因导致继电保护和安全自动装置不正
确动作，每次按全厂额定容量x1小时的标准进行考核；造成电网
事故的，每次按全厂额定容量x3小时计为考核电量。并网主体若
发生继电保护装置跳闸原因不明的事故，每次按全厂额定容量×2
小时的标准进行不正确动作的补充考核。
（四）并网主体应及时对运行中继电保护和安全自动装置的
异常信号和缺陷进行处理，若因电厂侧装置原因未及时处理，造
成继电保护和安全自动装置退出运行超过24小时，每次按全厂额
定容量x0.5小时的标准进行考核。
（五）并网主体不能按规定时间要求报送电厂继电保护和安
全自动装置动作报告、故障录波、检验计划、运行分析月报等，
每次按全厂额定容量×0.1小时计为考核电量。
（六）对以下管理要求未能达标者，每项按全厂额定容量
x0.2小时计为考核电量：
1.所属继电保护及安全自动装置应进行调试并定期进行校
验、维护，使其满足原定的装置技术要求，符合整定要求，并保
存完整的调试报告和记录。
45—

--- 第 44 页 OCR ---
2.与电网运行有关的继电保护及安全自动装置必须与电网
继电保护及安全自动装置相匹配。
3.并网电厂内的继电保护和安全自动装置，必须与系统保护
相匹配。在系统状态改变时，应按电力调度机构的要求按时修改
所辖保护的定值及运行状态。
4.并网电厂按继电保护技术监督规定，定期向电力调度机构
报告本单位继电保护技术监督总结报告。
5.并网电厂应每年对所辖设备的整定值进行全面复算和校
核，并向调度机构报送整定值校核报告。
（七）以下要求未能达标者，每项按全厂额定容量×0.2小时
计为考核电量，每项考核电量最高不超过50MWh：
1.继电保护主保护月投运率≥99.5%。继电保护主保护月投运
率计算公式为：
RMD=（TMD/SMD）×100%
式中：RMD为主保护月投运率；
TMD为主保护装置该月处于运行状态的时间；
SMD为主保护装置该月应运行时间。
2.安全自动装置月投运率≥99%.安全自动装置月投运率计算
公式为：
RSS=(TSS/SSS) x100%
—46—

--- 第 45 页 OCR ---
式中：RSS为安全自动装置月投运率；
TSS为安全自动装置该月处于运行状态时间；
SSS为安全自动装置该月应运行时间。
3.故障录波月完好率≥98%。故障录波月完好率计算公式为：
RSR=(NSR/NRE) x100%
式中：RSR为故障录波月完好率；
NSR为该月故障录波完好次数；
NRE为该月故障录波应评价次数。
4.故障录波与主站月联通率≥98%，计算公式为：
LTR=（ZAT/ZDT） ×100%
式中：LTR为故障录波与主站月联通率；
ZAT为统计周期内总通信时长；
ZDT为因厂端设备原因造成的通信中断时长。
（八）由于并网电厂继电保护、安全自动装置异常，造成涉
网一次设备被迫停运，每次按300MWh计为考核电量。
第三十三条通信考核
（一）光纤设备月运行率、通信电源设备月运行率、调度程
控交换机和调度电话月运行率应不低于99.95%，调度电话月可
通率应不低于100%，每降低1个百分点（含不到1个百分点），
按全厂额定容量×0.5小时考核。
47—

--- 第 46 页 OCR ---
通信电路（光纤、交换机设备）运行率={1-Z[中断路数（路）
x电路故障时间（min）]实用路数（路）×全月日历时间
(min) J}×100%。
调度电话月可通率={1-Z[中断路数（路）×电路故障时间
（min）][实用路数（路）×全月日历时间（min）]}×100%。
（二）并网主体通信设备故障引起线路主保护单套运行时间
超过8小时，或引起安全自动装置非计划停用时间超过72小时，
每次按全厂额定容量×0.5小时计为考核电量。并网主体通信设备
故障引起继电保护或安全自动装置误动、拒动，造成电网事故，
或造成电网事故处理时间延长、事故范围扩大，每次按全厂额定
容量×0.5小时计为考核电量。
（三）并网主体通信电路非计划停运（不可抗力除外），造
成远跳及过电压保护、远方切机（切负荷）装置由双通道改为单
通道，时间超过8小时，每次按全厂额定容量x0.5小时计为考核
电量。
（四）并网主体通信出现下列情形的（不可抗力除外），每
次按全厂额定容量x0.5小时计为考核电量。
1.未经许可对电网调度和发供电设备运行有影响的通信设
施进行操作。
2.造成继电保护和安全装置误动、拒动但未造成电网事故或
一48一

--- 第 47 页 OCR ---
未影响电网事故处理。
3.引起调度自动化或调度电话业务中断时间4小时以上。
4.造成电网与并网主体通信电路全部中断。
5.与电力调度机构直接关联的通信光缆连续故障时间超过
24小时。
6.通信电源全部中断。
7.录音设备失灵，影响电网事故分析。
8.未经许可改变通信系统运行方式。
（五）并网主体至电力调度机构不具备两个及以上完全独立
的通信传输通道要求的，必须在电力调度机构下达整改通知期限
内完成整改，逾期未完成的按全厂额定容量x0.5小时计为考核电
量。
第三十四条自动化考核
（一）远动链路双通道中断时间超过10分钟，按50MWh
计为考核电量；后续未及时恢复的，每增加30分钟按50MWh
计为考核电量。远动链路单通道中断的，中断时间超过2小时，
按50MWh计为考核电量；后续未及时恢复的，每增加2小时按
50MWh计为考核电量。考核总量不超过并网主体当月上网电量
的2%。
（二）并网主体计量点所安装的主、副电能表电量数据采集
49—

--- 第 48 页 OCR ---
完整率与准确率应达到100%，每降低1%（含不到1个百分点），
按全厂额定容量x0.5小时计为考核电量。
（三）相量测量装置连续故障（相量数据中断）时间超过4
小时，考核电量按100MWh计为考核电量。如设备故障仍未处
理解决，每超过4小时，按50MWh计为考核电量。电网事故时，
并网电厂未能正确提供PMU测量数据，影响事故分析的，每次
按100MWh计为考核电量。
（四）对自动化信息传输不完整的，限期整改。未按要求进
行整改的，每日按10MWh计为考核电量。
（五）并网主体未经调度许可，擅自退出或检修电力调度机
构管辖的自动化设备的，每次按全厂额定容量×1小时计为考核
电量；已办理自动化检修工作票，但未履行电话开工、竣工手续
的，每次按20MWh计为考核电量。
（六）事故时遥信误动、拒动，每次按全厂额定容量x0.5
小时计为考核电量。
（七）遥测量数据跳变且跳变幅度大于30MW，每次按
20MWh计为考核电量。
（八）并网主体自动化设备（含网络和安全防护设备）配置
和运行工况不满足国家、行业相关规定和电网安全运行要求的，
应在电力调度机构下达整改通知期限内完成整改，逾期未完成的
一50一

--- 第 49 页 OCR ---
按每日10MWh计考核电量。
（九）故障计算时间以调度主站侧自动记录的厂站自动化设
备实际故障开始时刻为起始时刻，以电力调度机构主站系统接收
到正确自动化信息时刻为截止时刻。
第三十五条励磁系统和PSS装置考核
（一）按要求应配置而未配置PSS装置的机组，每月按该
机组容量×1小时计为考核电量。励磁系统以及电力系统稳定器
强励水平、放大倍数、时间常数等技术性能参数未达到国家和行
业有关标准要求，每月按该机组容量x1小时计为考核电量。
（二）发电机组正常运行时自动励磁调节装置和PSS月投
运率应达到100%。每降低1个百分点（含不足1个百分点）按
该机组容量×1小时计为考核电量。
（三）火电机组强励倍数不小于1.8倍，允许顶值电流持续
时间不应低于10s；水电机组强励倍数不小于2.0倍，允许顶值
电流持续时间不应低于20s。达不到要求的，每月按该机组容量
x1小时计为考核电量。
第三十六条并网主体高压侧或升压站电气设备发生事故，
每次按全厂额定容量×0.5小时计为考核电量。
第三十七条水电厂水库调度考核
（一）并网水电厂的水库调度运行管理应满足国家和行业有
一51—

--- 第 50 页 OCR ---
关规定和电力调度机构的调度规程有关规定的要求，向电力调度
机构及时报告对电厂发电能力及安全运行造成重大影响的突发情
况；定期报送丰水期、平水期、枯水期气象水文趋势预报、年度
运行方式等。每迟报或漏报一项，按全厂额定容量×0.1小时计为
考核电量。
（二）电力调度机构及并网水电厂应做好水调自动化系统的
建设及运行管理工作，制定水调自动化系统管理规定，保证系
统稳定、可靠运行。电力调度机构及水电厂应加强水调自动化
系统维护，并网主体应按规定向电力调度机构水调自动化系统
自动传送水库运行相关信息，保证管理范围内通信通道的畅
通，保证上传信息的准时、合格，数据合格率不得低于95%，
否则每项数据按全厂额定容量x0.1小时计为考核电量。
（三）并网水电厂发生影响水电机组正常运行的水库调度事
件后，应及时汇报电力调度机构，未及时报告每次按全厂额定容
量×0.1小时计为考核电量。
（四）并网水电厂应加强日前发电能力预测，对于日前发电
能力预测偏差超过10%，导致交直流联络线计划调整较频繁，
按照全厂额定容量×0.2小时考核。
第三十八条风电场、光伏电站应开展功率预测工作，保证
功率预测系统的稳定运行，按要求及时、完整、准确向电力调度
机构传送现场气象信息、发电设备运行信息和预测信息。
一52一

--- 第 51 页 OCR ---
（一）风电场、光伏电站应按照电力调度机构要求报送调度
侧功率预测建模所需的历史数据，未及时报送或错报、漏报，每
次按照全场站额定容量×1小时考核。
（二）风电场（光伏电站）应安装满足相关技术标准的测风
塔（光伏气象站）及其配套设备，按照要求将气象信息数据及场
站理论功率、可用功率、单机信息按调度要求传送至电力调度机
构。全场站每项数据合格率应大于等于99%；每项数据每降低
1%（含不到1个百分点），按照全场站当月上网电量的0.1%考
核，当月单项数据累计考核电量的最大值不超过全场站当月上网
电量的2%。
第三十九条新建、扩建的额定容量20MW及以上的水电、
地热、生物质机组，累计并网额定容量超过10MW及以上的风
电（含风储）、光伏（含光储）、光热站场，以及累计并网额定容
量超过10MW及以上电化学储能系统，并网后6个月内向电力
调度机构报送并网性能测试（检测）及评价报告，逾期未报送并
网性能测试（检测）及评价报告，每月按照全厂额定容量×1小
时持续考核。
第三章考核实施
第四十条并网主体并网运行考核的基本原则：每月对并网
主体进行考核；同一事件适用于不同条款的考核取考核电量最大
的一款。
—53—

--- 第 52 页 OCR ---
第四十一条并网运行考核的数据和有效支撑材料包括：并
网调度协议，有国家认证资质机构出具的试验报告，电力调度机
构制定的发电计划曲线、检修计划、电压曲线，能量管理系统
（EMS）、并网主体调节系统运行工况在线上传系统、广域测量
系统（WAMS）等调度自动化系统的实时数据，电能量遥测采集
计费系统的电量数据，当值调度员的调度录音、调度日志，保护
启动动作报告及故障录波报告。
第四十二条并网主体应考核费用和考核总费用的计算公式
为：
X,=P*Qi
其中，P：核定上网电价，含税，不含政府补贴；Q：考核
电量；X;：并网主体应考核费用。
并网主体并网运行管理考核费用全部作为辅助服务补偿资
金来源。具体管理办法见《西藏电力辅助服务管理实施细则》。
第四章信息披露
第四十三条信息披露应当遵循真实、准确、完整、及时、
易于使用的原则，披露内容应包括但不限于考核/补偿/分摊、具
体品种、调度单元等信息类型。信息披露主体对其提供信息的真
实性、准确性、完整性负责。
第四十四条每日10:00前，电力调度机构应向所有并网主体
-54—

--- 第 53 页 OCR ---
披露前一日并网运行考核相关信息。每月3日前(节假日顺延)，
电力调度机构应向所有并网主体披露各并网主体上月考核情况。
每个并网主体的考核信息均应向所有并网主体公布，确保考核结
果公允，考核结果可追溯。各并网主体应在每月8日前完成初步
核对，如存在异议，应在8日前向电力调度机构提出复核申请。
第四十五条电力调度机构应在每月10日前向电力交易机构
推送各并网主体运行考核费用等信息。电力交易机构应在每月10
日前通过信息披露平台向所有并网主体公示。信息披露平台不具
备公示条件时，可暂由电力调度机构向所有并网主体披露。并网
主体对结算结果有疑问，应在3个工作日内向相应电力调度机构
提出复核。电力调度机构应在接到并网主体问询的3个工作日内
进行核实并予以答复。
第四十六条若发生异议，结算结果确需调整的，电力调度
机构应立即报告能源监管机构，调整结果应重新公示3个工作日。
无异议后，电力调度机构将结果盖章推送给电力交易机构，电力
交易机构出具结算依据。未经公示不得进行结算。特殊情况下，
结果需要能源监管机构审核发文的，电力调度机构将结果报送能
源监管机构，电力交易机构根据能源监管机构文件出具结算依
据。
第四十七条电力调度机构会同电力交易机构在每月25日前
一55一

--- 第 54 页 OCR ---
以正式文件向能源监管机构报送上月并网运行管理分析报告和
统计结果。
第五章监督与管理
第四十八条能源监管机构负责监管本细则的实施。并网主
体可以通过12398监管热线、电子邮箱、厂网联席会议等多种方
式反馈问题和线索。能源监管机构依法依规调解并网运行管理争
议，可根据实际需要，组织对电力调度机构和电力交易机构的执
行情况进行评估和监管。
第四十九条并网主体对并网运行考核情况有疑问，经与电
力调度机构协商后仍有争议的，可以向能源监管机构提出申诉，
由能源监管机构依法协调或裁决。
第五十条电力调度机构、电力交易机构应将并网运行考核
信息接入华中能源监管局的监管信息系统。
第五十一条健全并网调度协议和交易合同备案制度。并网
主体与电网企业应定期签订并网调度协议和相关交易合同，并在
协议（合同）签订后10个工作日内向能源监管机构备案。
第五十二条建立电力调度运行管理情况书面报告制度。电
力调度机构按月向能源监管机构报告电力调度运行管理情况，并
在电力调度交易与市场秩序厂网联席会议上通报。
第五十三条能源监管机构结合实际情况和相关问题线索，
一56一

--- 第 55 页 OCR ---
可以采取现场或非现场方式对本细则执行情况开展检查，对违反
本细则行为依法依规进行处理。任何单位和个人对违反本细则的
行为，有权向能源监管机构举报。
第五十四条电力调度机构应严格按照本细则实施并网主体
运行管理，不得擅自调整算法和参数，不得违规减免考核，确保
数据真实、准确和及时，应保存并网运行管理数据至少两年。
第六章附则
第五十五条本细则规定的违规情况，未经特别申明，均指
由并网主体责任引起的，非并网主体责任引起的不予考核。
第五十六条本细则由华中能源监管局负责制定、修订和解
释。
第五十七条本细则自2023年5月1日起实施，有效期三年。
一
57一

--- 第 56 页 OCR ---
附录1
AGC调节过程定义
一、指令Pz与出力P曲线发生交叉，或指令Pz与出力P之
差越过死区范围，调节过程开始。
二、指令Pz与出力P曲线再次发生交叉，或指令Pz与出力
P之差进入死区范围，调节过程结束。
三、过程结束时的出力与过程开始时的出力之差为调节幅度
AP。过程结束时的指令与过程开始时的出力之差为△Pz。过程结
束时的时间与过程开始时的时间之差为调节过程调节时间△T
(s)。
四、统计中明确△T：电化学储能小于1秒、水电小于15秒、
风电、光伏、光热小于30秒的调节过程被认为是随机波动，不
纳入调节过程统计、考核与补偿。
abs(P-P)
节过程为正调节。即指令曲线在出力曲线之上，要求机组加出力，
为升过程，如机组加出力，AP大于0，为正调节，否则为反调。
一58一

--- 第 57 页 OCR ---
附录2
一次调频技术要求及指标计算、考核度量方法
一、一次调频技术要求
1.功能及参数设置
1.1控制优先级
其它功率或频率控制系统（AGC、有功功率闭环调节等）应
与一次调频相协调，不应限制一次调频功能。
1.2控制回路运算周期
（1）水电机组一次调频控制系统运算周期应不大于40ms。
1.3控制单元余保护配置
每个独立的一次调频控制单元，其接力器位置反馈信号、频
率或转速信号、有功功率信号均应采用“三取中”等余配置，
余输入/输出（I/O）测点应分配在不同的模件上。
1.4人工死区
（1）水电机组一次调频的人工死区控制在±0.05Hz。
（2）风电场、光伏电站一次调频的人工死区控制在±0.05Hz
（光热电站参照执行）。
（3）电化学储能一次调频的人工死区控制在±0.05Hz。
1.5调差系数
（1）水电机组不大于3%。
59—

--- 第 58 页 OCR ---
（2）风电场、光伏电站为2%～10%（光热电站参照执行）。
（3）电化学储能为0.5%~3%
1.6负荷限幅
应设置运行最大功率限幅功能，防止一次调频动作后超过允
许的最大功率运行。
2.涉网性能参数
未经电力调度机构许可，不得擅自改变调速系统、协调控制
系统和一次调频控制系统相关涉网性能参数设置。
3.涉网性能试验
并网主体应严格按照《电力系统网源协调技术导则》（GB/T
40594-2021）《并网电源一次调频技术规定及试验导则》
（GB/T40595-2021）《可调节负荷并网运行与控制技术规范》
（DL/T2473.8-2022）相关要求，经具备资质的机构开展一次调
频涉网试验。
4.应急预案
并网主体应编制一次调频系统运行管理规程，制订电网大扰
动作应急预案。
二、机组一次调频性能评价指标
1.一次调频贡献率K指数
（1）大扰动≥0.13Hz一次调频贡献率K指数
K≥α（取2位有效数字），N贡献率取1，反之N贡献率取0（α1
系数按机组类型分类：水电取0.50、新能源（光热电站参照）取
—60—

--- 第 59 页 OCR ---
0.60、电化学储能取0.70）
若电网频率大扰动，不合格N算法为：
N（不合格次数）=∑(（-N贡缺率（i）xT响应滞后时间（i）xT调节精度（i）)
i=1
式中N贡献率（i）为第i次贡献率合格；T响应滞后时间（i）为第i
次响应滞后时间合格；T调节精度（i）为第i次调节精度合格；n 为
满足考核条件的当月调频次数。
（2）反调一次调频贡献率K指数
在调频事件有效统计内，若K<0，定义机组一次调频反调，
大扰动事件中单次调频不合格考核电量×2。
2.响应滞后时间T指数
额定水头在50米及以上的水电机组，其一次调频的负荷响
应滞后时间，应小于4秒；额定水头在50米以下的水电机组，其
一次调频的负荷响应滞后时间，应小于10秒。
风电场、光伏电站、光热电站一次调频的负荷响应滞后时间
均不超过3秒。
电化学储能一次调频的负荷响应滞后时间应不大于2秒。
满足条件，T响应滞后时间取1，反之T响应滞后时间取0。
3.调频精度T指数
大扰动有效调频事件内，并网主体调频实际贡献率K应不大
于1.5。
满足条件，T调节精度取1，反之T调节精度取0。
61—

--- 第 60 页 OCR ---
三、评价指标具体计算方法
1.一次调频贡献率K的算法
一次调频贡献率K=（一次调频实际贡献量/一次调频理论贡
献量）×100%，即：
He
2.一次调频理论贡献电量的算法
理论一次调频积分电量He表示为：
H。=△P(△f,t)dt
to
f(t)
P(△f,t)=
xMCR
fnxKc
其中：
△f(t)-对应t时刻，电网频率超出50±△fsq（调频人工死区）
的数值，高频为正值，低频为负值。
MCR-并网主体额定有功出力。
f.-电网额定频率50Hz。
f.-对应t时刻的电网频率（Hz）。
K.-并网主体的速度变动率或调差率。
3.一次调频实际贡献电量的算法
当系统频率偏差超过并网主体规定的范围时，统计程序自动
启动，以并网主体一次调频死区点的实际发电Po为基点（取前5
-62—

--- 第 61 页 OCR ---
秒有功出力平均值，包含P。），向后积分发电变化量，直至系统
频率恢复到并网主体动作死区以内。即并网主体的一次调频实际
贡献电量H表示为：
H;={(P,-P)dt
式中：
H：并网主体一次调频实际贡献电量；高频少发或低频多发
电量为正，高频多发或低频少发电量为负。
to：系统频率超过并网主体一次调频动作死区的时刻。
t：系统频率进入并网主体一次调频动作死区的时刻。
P：t时刻并网主体实际发电有功功率。
Po：t时刻并网主体实际发电有功功率，取to时刻前5秒平
均值。
注1：△t:积分时长。△t=t-to,其取值如下：
(t(△t<60s)
△t=
(60s(△t≥60s)
其物理意义为：积分时长最长为60秒，如果在60秒之内，频率
返回到死区之内，则积分到返回死区时刻为止。
注2：大扰动发生时，电网频率越过机组调频人工死区持续
时间大于8秒开始数据计算，直接给予有效调频性能事件统计。
注3：考核系统频率及机组有功出力的采样周期应小于50毫
秒。
—63—

--- 第 62 页 OCR ---
注4：针对一次调频越死区扰动事件，考核系统应具备离线
分析功能。
4.机组一次调频合格率的算法
机组一次调频月度合格率Q=（一次调频当月合格次数/一次
调频当月总调频次数）×100%，即：
N当月合格次数
×100%
N
当月调频总次数
机组月度总调频次数应剔除免考核次数进行统计。
5.机组一次调频投运率的算法
机组一次调频月投运率（%）=一次调频月投运时间（小时）
x100%/机组月并网运行时间（小时）
抄送：国家能源局市场监管司。
国家能源局华中监管局综合处
2022年12月27日印发
-64—