广东电力市场现货电能量交易实施细则（2022年试行版）
广东电力市场现货电能量交易实施细则
（2022 年试行版）

广东电力市场现货电能量交易实施细则（2022年试行版）
目 录
1 总述................................................................................................................................................. 1
2 适用范围......................................................................................................................................... 1
3 引用文件......................................................................................................................................... 1
4 术语定义......................................................................................................................................... 2
5 日前电能量市场交易组织.............................................................................................................4
5.1 组织方式.............................................................................................................................4
5.2 交易时间定义.....................................................................................................................5
5.3 机组参数.............................................................................................................................6
5.3.1 机组运行参数.........................................................................................................6
5.3.2 电力调度机构设定的参数.................................................................................... 8
5.3.3 缺省申报参数.........................................................................................................8
5.3.4 核定参数.............................................................................................................. 10
5.4 日前机组运行边界条件准备.......................................................................................... 11
5.4.1 发电机组状态约束.............................................................................................. 11
5.4.2 发电机组出力上下限约束.................................................................................. 13
5.4.3 发电机组最早可并网时间.................................................................................. 13
5.4.4 发电机组调试及试验计划.................................................................................. 13
5.4.4.1 新建机组调试.......................................................................................... 13
5.4.4.2 在运机组试验（调试）.......................................................................... 14
5.4.5 热电联产机组供热计划...................................................................................... 14
5.4.6 发电机组一次能源供应约束.............................................................................. 15
5.5 日前电网运行边界条件准备.......................................................................................... 16
5.5.1 负荷预测.............................................................................................................. 16
5.5.1.1 统调负荷预测.......................................................................................... 17
5.5.1.2 母线负荷预测.......................................................................................... 17
5.5.2 外购电出力预测.................................................................................................. 17
5.5.3 备用约束.............................................................................................................. 18
5.5.4 输变电设备检修计划.......................................................................................... 18
5.5.5 输变电设备投产与退役计划.............................................................................. 18
5.5.6 电网安全约束...................................................................................................... 18
5.5.6.1 线路极限功率和断面极限功率.............................................................. 19
5.5.6.2 系统运行原因的发电机组（群）必开约束..........................................19
5.5.6.3 非系统运行原因的发电机组（群）必开约束......................................20
5.5.6.4 系统运行原因的发电机组（群）必停约束.......................................... 21
5.5.6.5 非系统运行原因的发电机组（群）必停约束......................................21
5.5.6.6 发电机组（群）出力上下限约束.......................................................... 22
5.5.7 核电机组发电计划编制...................................................................................... 22
5.5.8 不直接参与交易的市场机组发电计划编制...................................................... 23
5.5.9 非市场机组发电计划编制.................................................................................. 23
5.6 出清前信息发布.............................................................................................................. 23

广东电力市场现货电能量交易实施细则（2022年试行版）
5.7 交易申报...........................................................................................................................24
5.7.1 发电机组申报交易信息...................................................................................... 24
5.7.2 售电公司与批发用户申报信息.......................................................................... 25
5.7.3 申报数据审核及处理.......................................................................................... 26
5.8 日前电能量市场出清...................................................................................................... 26
5.8.1 日前电能量市场的出清过程.............................................................................. 26
5.8.2 日前电能量市场出清数学模型.......................................................................... 27
5.8.2.1 日前安全约束机组组合（SCUC）模型..................................................27
5.8.2.2 日前安全约束经济调度（SCED）模型..................................................34
5.8.2.3 节点电价（LMP）计算模型....................................................................38
5.8.3 特殊机组在日前电能量市场中的出清机制...................................................... 43
5.8.3.1 必开机组.................................................................................................. 43
5.8.3.2 热电联产机组.......................................................................................... 43
5.8.3.3 调试（试验）机组.................................................................................. 43
5.8.3.4 最小连续开机时间内机组...................................................................... 45
5.8.3.5 处于开/停机过程中的机组.................................................................... 45
5.8.3.6 深度调峰机组.......................................................................................... 45
5.8.3.7 调用测试机组.......................................................................................... 46
5.8.4 日前电能量市场安全校核.................................................................................. 46
5.8.4.1 电力平衡校核.......................................................................................... 46
5.8.4.2 安全稳定校核.......................................................................................... 47
5.9 日前电能量市场定价...................................................................................................... 47
5.9.1 发电侧定价.......................................................................................................... 47
5.9.2 用户侧定价.......................................................................................................... 47
5.9.3 稀缺定价.............................................................................................................. 48
5.10 交易结果发布................................................................................................................ 48
5.10.1 出清后边界条件更新........................................................................................ 49
5.10.2 日前交易公有信息发布.................................................................................... 49
5.10.3 日前交易发电企业私有信息发布.................................................................... 49
5.10.4 日前交易用户侧私有信息发布........................................................................ 49
5.10.5 日前市场用户侧统一电价发布........................................................................50
5.11 日前调度计划................................................................................................................ 50
6 实时电能量市场交易组织.......................................................................................................... 51
6.1 组织方式...........................................................................................................................51
6.2 交易时间定义.................................................................................................................. 52
6.3 实时发电机组物理运行参数变化.................................................................................. 52
6.4 实时机组运行边界条件准备.......................................................................................... 53
6.4.1 发电机组开/停机计划曲线................................................................................53
6.4.2 发电机组预计并网/解列时间............................................................................53
6.4.3 发电机组出力上/下限约束................................................................................ 54
6.4.4 发电机组故障而要求的出力计划调整..............................................................54
6.4.5 发电机组调试及试验计划执行.......................................................................... 54
6.4.6 热电联产机组供热计划执行.............................................................................. 54
6.5 实时电网运行边界条件准备.......................................................................................... 55

广东电力市场现货电能量交易实施细则（2022年试行版）
6.5.1 超短期负荷预测.................................................................................................. 55
6.5.2 外购电计划.......................................................................................................... 55
6.5.3 发电机组及输变电设备检修执行......................................................................56
6.5.4 运行备用.............................................................................................................. 56
6.5.5 电网安全约束...................................................................................................... 56
6.5.6 非市场机组发电计划调整.................................................................................. 57
6.6 实时电能量市场出清...................................................................................................... 57
6.6.1 实时电能量市场的出清过程..............................................................................58
6.6.2 实时电能量市场出清数学模型..........................................................................58
6.6.2.1 实时安全约束经济调度（SCED）模型..................................................58
6.6.2.2 节点电价（LMP）计算模型....................................................................64
6.6.3 特殊机组在实时电能量市场中的出清机制......................................................70
6.6.3.1 必开机组.................................................................................................. 70
6.6.3.2 热电联产机组.......................................................................................... 71
6.6.3.3 调试（试验）机组.................................................................................. 72
6.6.3.4 最小连续开机时间内机组...................................................................... 72
6.6.3.5 处于开/停机过程中的机组....................................................................72
6.6.3.6 深度调峰机组.......................................................................................... 73
6.6.3.7 一次能源供应约束机组..........................................................................73
6.6.3.8 发生故障而要求的调整出力计划的机组..............................................73
6.6.3.9 应急新增开机机组.................................................................................. 73
6.6.3.10 应急新增停机机组................................................................................ 74
6.6.4 实时电能量市场安全校核.................................................................................. 75
6.7 实时电能量市场定价...................................................................................................... 75
6.7.1 发电侧定价.......................................................................................................... 75
6.7.2 用户侧定价.......................................................................................................... 76
6.7.3 稀缺定价.............................................................................................................. 76
6.8 市场出清出力结果发布.................................................................................................. 76
6.9 实时电能量市场价格核验.............................................................................................. 77
6.9.1 价格核验规则...................................................................................................... 77
6.9.2 价格核验说明...................................................................................................... 78
6.10 实时运行调整................................................................................................................ 78
7 调频辅助服务市场与现货电能量市场的衔接方式..................................................................80
8 市场力检测与缓解.......................................................................................................................81
8.1 事前措施...........................................................................................................................81
8.1.1 报价行为测试...................................................................................................... 81
8.1.2 供应紧张情况下的报价限制.............................................................................. 82
8.2 事中措施...........................................................................................................................82
8.3 事后措施.......................................................................................................................... 83
9 现货电能量市场中发电机组运行补偿费用处理机制..............................................................83
9.1 运行补偿费用定义.......................................................................................................... 83
9.2 运行补偿费用计算.......................................................................................................... 84
9.2.1 运行成本费用计算.............................................................................................. 84
9.2.2 报价费用计算...................................................................................................... 85

广东电力市场现货电能量交易实施细则（2022年试行版）
9.2.3 启动费用计算...................................................................................................... 86
9.2.4 现货电能量市场收益计算.................................................................................. 87
9.2.5 不纳入运行补偿费用计算范围的情形..............................................................87
9.2.6 运行补偿费用计算.............................................................................................. 89
9.2.7 运行补偿费用支付和分摊.................................................................................. 91
10 特殊情况处理机制.....................................................................................................................91
10.1 保供电时期处理机制.................................................................................................... 91
10.2 台风等自然灾害影响期处理机制................................................................................ 91
10.3 深度调峰处理机制........................................................................................................ 92
10.3.1 深度调峰调用方式............................................................................................ 92
10.3.2 深度调峰补偿费用............................................................................................ 94
10.4 特殊管控要求处理机制................................................................................................ 94
10.5 电力供不应求时段（未启动市场熔断或中止时）处理机制....................................94
10.6 现货市场熔断与中止.................................................................................................... 95
10.6.1 触发条件与程序................................................................................................ 95
10.6.1.1 现货市场熔断的条件和程序................................................................95
10.6.1.2 现货市场中止的条件和程序................................................................95
10.6.2 处理措施............................................................................................................ 97
10.6.2.1 短期内可恢复........................................................................................ 97
10.6.2.2 短期内无法恢复.................................................................................... 98
10.6.3 恢复程序............................................................................................................ 98
10.6.3.1 现货市场熔断的恢复程序....................................................................98
10.6.3.2 现货市场中止的恢复程序....................................................................98
11 现货电能量市场中发电侧市场费用返还及考核机制............................................................99
11.1 机组日内临时非计划停运偏差费用返还....................................................................99
11.2 机组实时发电计划执行偏差费用返还...................................................................... 101
11.3 机组限高考核.............................................................................................................. 104
11.4 机组限低考核.............................................................................................................. 105
11.5 热电联产机组申报供热流量曲线偏差率考核..........................................................106
11.6 费用返还及考核数据管理.......................................................................................... 109
12 现货电能量市场中用户侧允许申报偏差外收益处理机制..................................................109
附表 日前电能量市场申报信息表单........................................................................................ 111
附表 1 发电机组电能量报价申报表单............................................................................. 111
附表 2 发电机组启动费用申报表单..................................................................................113
附表 3 发电机组最小稳定技术出力费用申报表单......................................................... 114
附表 4 发电机组深度调峰出力和报价申报表单............................................................. 115
附表 5 售电公司和批发用户申报表单............................................................................. 116

广东电力市场现货电能量交易实施细则（2022年试行版）
1
1 总述
为规范南方（以广东起步）电力现货市场有序运行，
提升电力资源优化配置效率，通过市场交易形成反映成本
与供需时空价值的电价信号，促进电力系统的安全稳定运
行、电力可靠供应和清洁能源消纳，根据《广东电力市场
运营规则（试行）》，制定本细则。
2 适用范围
本细则适用于南方（以广东起步）现货电能量市场的
运营。
3 引用文件
电网调度管理条例
电力安全事故应急处置和调查处理条例
电网调度管理条例实施细则
电网运行规则（试行）
电力并网运行管理规定
电力辅助服务管理办法
电力系统安全稳定导则
电网运行准则
电力系统技术导则
广东省热电联产机组节能发电调度管理办法（试行）
中国南方电网电力调度管理规程
广东电网电力调度管理规程
南方电网安全稳定计算分析导则

广东电力市场现货电能量交易实施细则（2022年试行版）
2
广东电力系统调度规程
电力交易安全校核技术规范
南方电网有功功率运行备用技术规范
南方电网系统运行备用全景监控管理技术规范
中国南方电网服务区域高质量发展电力调度操作规则
南方区域电力辅助服务（备用）市场建设方案
4 术语定义
（1）电能量市场：指以电能量为交易标的物的市场。
（2）统调负荷：指广东省级及以上调度电厂发电负荷、
地调电厂发电负荷与同一时间点电网跨区联络线的负荷
（联络线输入为正、输出为负）之和。
（3）母线负荷：指广东省内 220kV 变电站的母线下网
负荷，即节点负荷。
（4）负荷预测：指根据电网运行特性，综合自然条件、
经济状况与社会事件等因素，对电力调度机构所辖电网未
来特定时刻的负荷需求进行预测的行为。
（5）运行备用：指在电力系统运行方式安排及实时调
度运行中，为了应对负荷预测误差、设备的意外停运、机
组发电故障、可再生能源功率波动等所预留的可随时调用
的额外有功容量。
（ 6 ） 安 全 约 束 机 组 组 合 （ Security-Constrained
Unit Commitment，SCUC）：指在满足电力系统安全性约束
的条件下，以社会福利最大化等为优化目标，制定多时段
的机组开停机计划。

广东电力市场现货电能量交易实施细则（2022年试行版）
3
（ 7 ） 安 全 约 束 经 济 调 度 （ Security-Constrained
Economic Dispatch, SCED）：指在满足电力系统安全性约
束的条件下，以社会福利最大化为优化目标，制定多时段
的机组发电计划。
（8）节点边际电价（Locational Marginal Price，
LMP）：指在满足当前输电网络设备约束条件和各类其它资
源的工作特点的情况下，在某一节点增加单位负荷需求时
所需要增加的边际成本，简称节点电价。节点电价由系统
电能价格与阻塞价格两部分构成。
（9）市场机组：指获得广东电能量市场化直接交易资
格或未获得市场化直接交易资格但接受市场价格的发电机
组，获得直接交易资格的机组可同时拥有电网代购电量和
市场交易电量。除特殊说明外，本细则中市场机组主要指
直接交易的市场机组。
（10）非市场机组：指广东省内暂未获得广东电能量
市场化直接交易资格且暂未接受市场价格的发电机组，执
行政府核定的上网电价。
（11）日前电能量市场：运行日提前 1 日（D-1 日）进
行的决定运行日（D 日）资源组合状态和计划的电能量交易
市场。
（12）实时电能量市场：运行日（D 日）进行的决定
（D 日）未来 15 分钟最终调度资源分配状态和计划的电能
量交易市场。
（13）批发用户：指直接参与批发市场交易的电力大

广东电力市场现货电能量交易实施细则（2022年试行版）
4
用户。
（14）市场出清：指电力市场根据市场规则通过竞争
方式确定中标电力电量及价格。
（15）安全校核：对检修计划、发电计划、市场出清
结果和电网运行操作等内容，从电力系统运行安全角度分
析其安全性和电力平衡的过程。现货电能量市场交易的安
全校核与市场出清同步进行，市场出清结果必须严格满足
国家和行业的政策、标准要求，同时满足电网安全稳定运
行以及电力电量平衡要求。
（16）必开机组、必停机组：在市场出清时强制设置
运行或停运状态的机组或机组群。
（17）市场力：市场成员操纵市场价格，使之偏离市
场充分竞争情况下所具有的价格水平的能力。
（18）需求响应：指用户针对市场价格信号或激励机
制做出响应，并主动改变常规电力消费模式的市场行为。
（19）有序用电：指当电力平衡紧张时，供电企业发
布错峰预警信号，按照政府批准的有序用电方案，执行错
峰、避峰、轮休、负荷控制等系列措施，达到减少或者推
移某时段用电负荷的效果。
（20）深度调峰：指系统负备用容量不满足要求或负
荷平衡约束不满足时或因系统安全约束，常规燃煤机组低
于并网调度协议约定的最小稳定技术出力运行的方式。
5 日前电能量市场交易组织
5.1 组织方式

广东电力市场现货电能量交易实施细则（2022年试行版）
5
现阶段，采取“发电侧报量报价、用户侧报量不报价”
的模式组织日前电能量市场交易。
日前电能量市场采用全电量申报、集中优化出清的方
式开展。参与市场的发电机组在日前电能量市场中申报运
行日的报价信息，售电公司和批发用户在日前电能量市场
中申报运行日的用电需求曲线，不申报价格。电力调度机
构综合考虑统调负荷预测、母线负荷预测、外送受电曲线、
非市场机组出力曲线（含未直接参与市场交易、仅接受市
场价格的机组出力曲线，下同）、发电机组检修计划、输
变电设备检修计划、发电机组运行约束条件、电网安全运
行约束条件等因素，以社会福利最大化为优化目标，采用
安全约束机组组合（SCUC）、安全约束经济调度（SCED）
算法进行集中优化计算，出清得到运行日的机组开机组合、
分时发电出力曲线以及分时节点电价。售电公司和批发用
户所申报的用电需求曲线即为其日前电能量市场的中标曲
线。
省外以“点对网”方式向广东省送电的燃煤发电企业
（包括桥口电厂、鲤鱼江电厂）参与广东现货电能量市场
交易。条件具备前，综合考虑省间年度合同、省间市场化
交易结果、清洁能源消纳需求以及电网安全运行要求，省
外向广东送电作为广东现货电能量市场交易的边界条件。
5.2 交易时间定义
运行日（D）为执行日前电能量市场交易计划的自然日，
每 15 分钟为一个交易出清时段，每个运行日含有 96 个交

广东电力市场现货电能量交易实施细则（2022年试行版）
6
易出清时段。竞价日为运行日前一日（D-1），竞价日内，
发电企业、售电公司和批发用户进行申报，并通过日前电
能量市场出清形成运行日的交易结果。
5.3 机组参数
5.3.1 机组运行参数
所有省级及以上调度发电机组需向所属电力调度机构
提供机组的运行参数，新建发电机组应在首次并网前 30 天
向所属电力调度机构提供机组运行参数，经所属电力调度
机构审核批准后生效。如需变更，需通过运行参数变更管
理流程进行更改。
（1）发电机组额定有功功率，单位为 MW，应与并网调
度协议保持一致，额定有功功率即调度容量原则上以政府
电力主管部门核准备案文件或电力业务许可证为准（两者
取最新）。
（2）发电机组最小稳定技术出力，单位为 MW，应与能
源监管机构审核发布的最小稳定技术出力核定结果保持一
致。对于装设有 AGC 装置的机组，最小稳定技术出力不得
高于 AGC 下限；
（3）发电机组有功功率调节速率，单位为 MW/分钟，
为最小技术出力至额定出力负荷段均适用的调节速率。对
于装设有 AGC 装置的机组，发电机组有功功率调节速率取
值为 AGC 调节速率；
（4）发电机组日内允许的最大启停次数，单位为次/
每天，单日一启一停计为 1 次；

广东电力市场现货电能量交易实施细则（2022年试行版）
7
（5）发电机组厂用电率，单位为百分数，发电机组厂
用电率取统计期内机组平均综合厂用电率；
（6）发电机组冷态启动时间，即机组处于冷态情况下
从接到开机通知到机组并网的准备时间，单位为小时；
（7）发电机组温态启动时间，即机组处于温态情况下
从接到开机通知到机组并网的准备时间，单位为小时；
（8）发电机组热态启动时间，即机组处于热态情况下
从接到开机通知到机组并网的准备时间，单位为小时；
（9）燃气机组月度最大技术出力，单位为 MW，最大技
术出力不应高于发电机组额定有功功率；初期按夏季（3 月
至 11 月）最大技术出力和冬季（12 月至次年 2 月）最大技
术出力管理。
（10）冷态/温态/热态三组典型开机曲线，即机组在
开机过程中，从并网至最小技术出力期间的升功率曲线，
时间间隔为 15 分钟；
（11）典型停机曲线，即机组在停机过程中，从最小
技术出力至解列期间的降功率曲线，时间间隔为 15 分钟，
停机方式为非打闸停机方式下的最快停机方式；
（12）AGC 上/下限，单位为 MW，AGC 上限不应高于发
电机组额定有功功率；
（13）电力调度机构所需的其他参数。
分轴式燃气蒸汽联合循环机组，燃气机组和蒸汽机组
（下称“单机”）的额定有功功率、最小稳定技术出力、
最大技术出力、AGC 上/下限及发电机组有功功率调节速率

广东电力市场现货电能量交易实施细则（2022年试行版）
8
之和应与整套机组（下称“套机”）的对应参数保持一致。
单机与套机的厂用电率、发电机组日内允许的最大启停次
数保持一致。
其中，非市场机组的运行参数作为编制日前发电计划
的默认参数，市场交易机组的运行参数作为现货电能量市
场交易出清的默认参数。
5.3.2 电力调度机构设定的参数
（1）最小连续开机时间，表示机组开机后，距离下一
次停机至少需要连续运行的时间，单位为小时；
（2）最小连续停机时间，表示机组停机后，距离下一
次开机至少需要连续停运的时间，单位为小时。
（3）最小连续深度调峰时间，表示机组深度调峰至少
需要持续的时间，单位为小时；
（4）最小深度调峰间隔时间，表示机组退出深度调峰
后，距离深度调峰需要间隔的时间，单位为小时。
5.3.3 缺省申报参数
机组缺省申报参数指参与现货电能量市场交易的发电
机组需在市场注册时提供的默认报价参数，若发电机组未
按时在现货电能量市场中进行申报，则采用默认报价参数
进行出清。原则上，各台发电机组的缺省申报参数一年内
允许更改一次，由发电企业向市场运营机构提出申请，通
过规定程序进行更改。
现阶段，机组缺省申报参数包括电能量缺省报价、缺
省启动费用、缺省最小稳定技术出力费用、缺省深度调峰

广东电力市场现货电能量交易实施细则（2022年试行版）
9
出力。
（1）电能量缺省报价指机组运行在不同出力区间时单
位电能量的缺省价格，可最多申报 10 段，每段需申报出力
区间起点（MW）、出力区间终点（MW）以及该区间报价
（元/MWh）。最小稳定技术出力不为零的发电机组，第一
段出力区间起点为机组的最小稳定技术出力，最后一段出
力区间终点为机组的额定有功功率，每一个报价段的起始
出力点必须等于上一个报价段的出力终点，两个报价段衔
接点对应的报价值属于上一段报价。报价曲线必须随出力
增加单调非递减。每段报价段的长度不能小于报价出力段
单 最 小 区 间 长 度 。 报 价 出 力 段 单 段 最 小 区 间 长 度 为
Max{（额定有功功率－最小稳定技术出力）×5%，1MW}。
每段报价的电能量价格均不可超过本细则 5.3.4 节规定的
电能量申报价格的上下限范围。其中，燃煤机组的电能量
缺省报价应包含环保电价（含脱硫、脱硝、除尘以及超低
排放电价），市场化电量对应的环保电价不再另行结算。
现阶段，发电机组在同一运行日仅允许申报一条电能
量报价曲线，同一运行日内的各时段均采用同一条电能量
报价曲线进行出清计算。在技术条件具备的情况下，同一
运行日内允许发电机组在不同时段申报不同的电能量报价
曲线和不高于最小稳定技术出力的第一段出力区间起点。
（2）缺省启动费用指发电机组从冷态/温态/热态启动
时分别需要的缺省费用，三种状态下的缺省启动费用不能
超过本细则 5.3.4 节中规定的启动费用上下限范围。

广东电力市场现货电能量交易实施细则（2022年试行版）
10
（3）缺省最小稳定技术出力费用指发电机组维持最小
稳定技术出力运行需要消耗的缺省燃料费用，缺省最小稳
定技术出力费用不能超过本细则 5.3.4 节中规定的最小稳
定技术出力费用上下限范围。
（4）缺省深度调峰出力指机组申报的处于深度调峰状
态时的缺省出力，可按不同交易时段分别申报。现阶段，
所有单机额定有功功率在 10 万千瓦及以上的常规燃煤市场
机组必须申报缺省深度调峰出力，申报的缺省深度调峰出
力不得超过本细则 5.3.4 节中规定的深度调峰出力上下限
范围。
详细的申报信息表单见附表。
5.3.4 核定参数
核定参数是指参与现货电能量市场交易的发电机组的
启动费用上下限、最小稳定技术出力费用上下限、电能量
申报价格上下限、深度调峰出力上下限、市场出清价格上
下限、核定成本，作为现货电能量市场申报、出清以及结
算依据。相关的核定参数按照市场规则管理的有关办法履
行建议、审议和调整等程序。
（1）机组启动费用上下限：启动费用上下限包括冷态
/温态/热态启动费用上下限，单位为元/次。发电机组在日
前电能量市场中申报的冷态/温态/热态启动费用不能超过
相应状态核定启动费用上下限范围。
（2）最小稳定技术出力费用上下限：发电机组在日前
电能量市场中申报的最小稳定技术出力费用不能超过核定

广东电力市场现货电能量交易实施细则（2022年试行版）
11
最小稳定技术出力费用上下限范围。
（3）电能量申报价格上下限：综合考虑发电企业运营、
市场用户电价承受能力等因素，设置电能量申报价格上下
限。电能量申报价格上下限可根据电力供需形势等市场运
行情况变化进行动态调整。发电机组在日前电能量市场中
申报的电能量价格不能超过核定电能量申报价格上下限范
围。
（4）深度调峰出力上下限：发电机组在日前电能量市
场申报的深度调峰出力不能超过核定深度调峰出力上下限
范围。
（5）市场出清价格上下限：综合考虑发电企业运营、
市场用户电价承受能力和促进拉大峰谷价差引导灵活调节
能力建设等因素，设置市场出清价格上下限。当市场出清
得到的节点电价超过市场出清价格上限时，该节点在该交
易时段的节点电价用市场出清价格上限代替。当市场出清
得到的节点电价低于市场出清价格下限时，该节点在该交
易时段的节点电价用市场出清价格下限代替。
（6）核定成本：核定成本指基于发电机组的发电成本
核定的发电成本价格（单值）或发电成本曲线。核定成本
用于计算发电机组运行补偿费用、实时发电计划偏差收益
回收等数据，以及用于市场力监测与缓解等环节。
5.4 日前机组运行边界条件准备
5.4.1 发电机组状态约束
竞价日上午 12:00 前，电力调度机构根据机组检修批

广东电力市场现货电能量交易实施细则（2022年试行版）
12
复情况、调试（试验）计划批复情况以及发电企业燃料供
应情况等，确定运行日其调管范围内机组的 96 点状态，作
为日前电能量市场出清的边界条件。机组检修及调试管理
按照《广东电网电力调度管理规程》执行。
机组状态分为可用及不可用两类。处于可用状态的机
组，相应时段内按照本细则要求参与日前电能量市场出清，
市场运营机构可通过调用测试验证机组状态的真实性；处
于不可用状态的机组，相应时段内不参与日前电能量市场
出清。
（1）可用状态：机组处于运行状态、备用状态以及调
试（试验）状态时均视为可用状态。运行日存在调试时段
的机组运行日全天均视为调试状态。当发电机组处于可用
状态但实际未能正常调用时，其影响时间纳入机组非计划
停运考核。
（2）不可用状态：包括机组检修、缺燃料停运以及其
他情况。
机组检修：按照所属电力调度机构的机组检修批复结
果，批复的开工时间与结束时间之间的时段，机组状态为
不可用状态。发电设备检修工期不包含检修后的调试阶段，
检修后的调试计划申报详见本细则 5.4.4 节所述。发电机
组检修计划变更以所属电力调度机构批复的检修单为准。
缺燃料停运：电力调度机构根据其调管范围内发电机
组的燃料供应情况，批复相应机组的缺燃料停运单，相应
时段内机组状态为缺燃料停运状态。机组缺燃料停运状态

广东电力市场现货电能量交易实施细则（2022年试行版）
13
以天为单位统计，持续时间纳入非计划停运考核。
其他情况：机组不满足发电调度管理并网要求的相关
规定时，视为不可用状态。
5.4.2 发电机组出力上下限约束
竞价日上午 12:00 前，电力调度机构根据机组的额定
有功功率、检修和调试（试验）批复等情况，确定运行日
其调管范围内机组的 96 点机组出力上下限约束，作为日前
电能量市场出清的边界条件。正常情况下，机组的出力上
下限分别为该机组的额定有功功率（燃气机组出力上限为
相应月的最大技术出力）、最小稳定技术出力。
电厂自身原因造成的机组限高/限低时段按照本细则
11.3、11.4 节的规定纳入考核。
5.4.3 发电机组最早可并网时间
若发电机组在竞价日处于停机状态且预计运行日具备
并网条件，按照日前电能量市场交易出清结果在竞价日
17:30 发布，往后顺延发电机组的冷态/温态/热态启动时间
后，计算得到运行日发电机组最早可并网时间。日前电能
量市场出清结果中，相应发电机组的并网时间不早于最早
可并网时间。发电机组的启动状态根据调度自动化系统记
录的上一次停机时间计算确定。
5.4.4 发电机组调试及试验计划
5.4.4.1 新建机组调试
新建的非市场机组和未获得直接交易资格的市场机组
在并网调试期间按照调试需求安排发电，完成满负荷试运

广东电力市场现货电能量交易实施细则（2022年试行版）
14
行后，电力调度机构在保证电力供需平衡以及电网安全的
前提下，按照系统运行需要和有关发电调度原则安排发电。
新建的获得直接交易资格的市场机组在并网调试期间
按照调试需求安排发电；完成满负荷试运行当天（T）的次
日（T+1），机组可参与（T+2）日的日前电能量市场申报
及出清。市场机组完成满负荷试运行后，在满足系统安全
的基础上，原则上按照最小稳定技术出力安排运行，直至
机组参与日前电能量市场出清的运行日（T+2）当天零点；
（T+2）日起，发电机组按照现货电能量市场交易规则参与
出清。
5.4.4.2 在运机组试验（调试）
非系统运行原因处于调试状态的市场机组运行日全天
各时段均固定出力，调试时段的出力为经电力调度机构审
核同意的出力，在确保电网安全供应的基础上，在现货电
能量市场中优先出清。非调试时段，原则上按机组可调出
力下限安排。
因系统运行原因处于调试状态的市场机组在相应的调
试时段固定出力，调试时段的出力为经电力调度机构安排
的出力，在确保电网安全供应的基础上，在现货电能量市
场中优先出清。非调试时段，按照电能量报价信息参与日
前电能量市场出清。
5.4.5 热电联产机组供热计划
竞价日 10:30 前，经政府认定的热电联产电厂应通过
所属电力调度机构的技术支持系统向电力调度机构申报运

广东电力市场现货电能量交易实施细则（2022年试行版）
15
行日的供热计划，具体内容包括：
（1）运行日该电厂计划用于供热的机组名称以及编号；
（2）运行日该电厂供热机组的 96 点供热流量预测曲
线，单位为吨/小时；
（3）若电厂全厂供热流量超过单机最大供热能力时，
可以新增机组进行供热。若电厂全厂实际供热流量超过全
厂机组试验实测最大供热流量工况时，机组负荷上下限取
实测最大供热流量工况对应的负荷上下限。
电力调度机构以发电机组实测供热工况图（热-电负荷
对应关系表）为基础，根据电厂申报的机组 96 点供热流量
曲线，计算供热机组电力负荷的上下限曲线。当实际供热
工况明显偏离实测工况超过 30 天时，热电联产电厂可向电
力调度机构提交重测申请，获准重测后，电厂应组织有资
质的第三方机构对供热工况进行实测，并将实测报告及评
审意见提交电力调度机构，报请能源监管机构审核同意后，
由所属电力调度机构按照有关工作流程更新实测工况。
若机组供热数据发生报送延迟、因系统故障导致数据
丢失等异常情况，竞价日按无供热流量数据进行出清；机
组可在实时运行中向当值调度申请恢复按供热机组参与实
时市场出清，同时需承担热电联产机组申报供热流量曲线
偏差考核。
5.4.6 发电机组一次能源供应约束
燃煤、燃气电厂应结合供需形势和供热等发电需求，
提前足量落实燃料组织，每日向所属电力调度机构报送电

广东电力市场现货电能量交易实施细则（2022年试行版）
16
煤、天然气的采购、储备情况和燃料供应风险情况等一次
能源供应数据，出现一次能源供应报送数据与实际调用情
况不符等情况，纳入“两个细则”虚报、瞒报信息考核。燃煤
电厂厂内存煤可用天数低于阈值时，相关机组按照全市场
最高申报价格上限作为报价参与现货电能量市场出清，但
不参与市场定价。
燃气电厂非供热机组可落实日气量满足机组最小连续
开机约束、但可发小时数（按满负荷运行计算）低于 10 小
时，则按照可落实气量设置日电量上限约束，期间机组可
参与市场定价；非供热机组可落实日气量无法满足机组最
小连续开机约束时，原则上不安排发电，纳入缺燃料停运
统计。对于省内大范围天然气供应紧张等特殊情况，电力
调度机构可调整燃气机组连续开停机约束等参数，同时每
日对气电电量和对应的天然气消耗量进行监控，在全省发
电天然气日消耗量不超过正常供气能力的情况下，原则上
不采取干预措施；若连续 3 天超过正常供气能力水平的阈值
时，可按照日发电供气能力，视情况采取对全部或部分区
域气电设置机组群电量约束等措施，并向省级政府电力管
理部门和能源监管机构报备。
一次能源供应不足约束生效期间，机组的系统运行补
偿费用按照本细则 9.2 节的规定计算。对于一次能源供应不
足影响发电的情况纳入“两个细则”非计划停运考核。
5.5 日前电网运行边界条件准备
5.5.1 负荷预测

广东电力市场现货电能量交易实施细则（2022年试行版）
17
日负荷预测包括统调负荷预测、母线负荷预测。
5.5.1.1 统调负荷预测
统调负荷预测是指预测运行日零时开始的每 15 分钟的
统调负荷需求，每天共计 96 个点。广东中调负责开展运行
日全省统调负荷预测，预测时需综合考虑但不限于以下因
素：历史相似日负荷、工作日类型、气象因素、用户用电
需求、各地区供电企业负荷预测、节假日或社会重大事件
影响、需求响应及有序用电等情况。
5.5.1.2 母线负荷预测
母线负荷预测是指预测运行日零时开始的每 15 分钟的
220kV 母线节点负荷需求，每天共计 96 个点。省内各供电
企业负责根据综合气象因素、工作日类型、节假日影响、
运行方式变化、地方电出力预测、需求响应及有序用电等
因素，预测运行日辖区范围内的母线负荷。如各供电企业
提交的母线负荷预测之和与统调负荷预测存在偏差，则由
技术支持系统根据以各节点的负荷预测值为比例分摊偏差。
5.5.2 外购电出力预测
外购电出力预测包括西电东送出力预测和购香港中电
电力计划。
南网总调负责根据各省区的电力平衡情况、水电和新
能源消纳情况、框架协议和省间市场化交易情况，综合考
虑广东的负荷特性，于竞价日下达运行日的 96 点西电送广
东受端出力预测曲线。
广东中调负责根据广东的电力平衡情况以及电网安全

广东电力市场现货电能量交易实施细则（2022年试行版）
18
稳定约束需要，于竞价日与香港中华电力协商确定运行日
的 96 点购电计划。
5.5.3 备用约束
广东中调根据《中国南方电网电力调度管理规程》和
《南方电网系统运行备用全景监控管理技术规范》等要求，
综合考虑负荷短期内大幅变化、新能源出力波动、主要故
障预想、重要保供电要求等情况下的系统运行实际需要，
制定发电侧运行备用（包括事故备用和负荷备用）要求和
负备用要求。日前电能量市场出清结果需同时满足运行日
的发电侧运行备用、负备用和 D+1 日最高负荷点的备用要
求。发电侧运行备用的计算应考虑机组自身出力不足、网
络受限、调试出力不稳定、区域跨省备用市场交易结果等
因素的影响。
5.5.4 输变电设备检修计划
电力调度机构基于月度输变电设备检修计划，结合电
网实际运行状态，批复确定运行日的输变电设备检修计划。
电网设备检修按照《广东电网电力调度管理规程》执行。
5.5.5 输变电设备投产与退役计划
电力调度机构基于月度输变电设备投产与退役计划，
结合电网实际运行状态，批复确定运行日的输变电设备投
产与退役计划。
5.5.6 电网安全约束
电力调度机构基于所掌握的运行日基础边界条件，提
出各自调管范围内的电网安全约束，作为现货电能量市场

广东电力市场现货电能量交易实施细则（2022年试行版）
19
优化出清的边界条件。各电力调度机构安全约束条件存在
相互影响的情况时，应相互通报并协调一致。
电网安全约束边界条件包括但不限于线路极限功率、
断面极限功率、发电机组（群）必开必停约束、发电机组
（群）出力上下限约束等。
5.5.6.1 线路极限功率和断面极限功率
出现以下情况时，电力调度机构可设置线路极限功率、
断面极限功率：
（1）因系统安全约束，需要将线路、断面潮流控制在
指定值以内；
（2）因保供电、防范极端自然灾害或提高对港澳等地
区供电可靠性，需要提高安全裕度将线路、断面潮流控制
在指定值以内；
（3）其他保障电网安全可靠供应需要将线路、断面潮
流控制在指定值以内。
为应对运行边界的不确定性，确保电网安全稳定运行
和可靠供应，须将安全稳定断面的限值留出一定的控制裕
度。原则上，按照在断面极限值基础上扣除 3％-5％后的限
值作为控制要求。
5.5.6.2 系统运行原因的发电机组（群）必开约束
出现以下情况时，电力调度机构可设置系统运行原因
的必开机组（群）：
（1）因系统安全约束，需要提前开出的燃煤机组，以
及必须维持运行状态的机组；

广东电力市场现货电能量交易实施细则（2022年试行版）
20
（2）因电压、惯量支撑要求，需要增开或维持开机状
态的机组；
（3）因保供电、保民生或政府要求，需要提高安全裕
度而增开或维持开机状态的机组；
（4）根据电网安全运行要求需要进行调试的机组；
（5）根据电网安全运行要求需要在运行日某些时段固
定出力的机组；
（6）其他保障电力安全可靠供应需要增加开机或维持
运行状态的机组。
电力调度机构在竞价日事前信息发布截止时间前，通
知其调管范围内的必开机组，明确相应的必开时段。对于
出清过程中为满足安全校核要求需增加开出、提前开出或
取消停机计划维持运行状态的机组，在日前出清结果发布
时随信息披露更新，并通知调管范围内的必开机组，明确
相应的必开时段。必开机组应提前做好开机准备，确保在
运行日能够正常开机运行。
5.5.6.3 非系统运行原因的发电机组（群）必开约束
出现以下情况时，在满足系统安全的基础上，发电企
业可向电力调度机构申请设置非系统运行原因的必开机组
（群）：
（1）在启备变故障期为保障厂用电需求无法停机的机
组；
（2）合同年累计欠提气量达到预警阈值，需强制消纳
气量的大鹏 LNG 接收站配套燃气电厂。其中，强制消纳气

广东电力市场现货电能量交易实施细则（2022年试行版）
21
量需求以大鹏 LNG 接收站出具的正式文件为准；
（3）无启动锅炉的机组；
（4）为落实政府掺烧污泥等要求需开机运行的机组；
（5）其他因非系统运行原因需开机运行的机组。
5.5.6.4 系统运行原因的发电机组（群）必停约束
若存在因系统安全约束需要停机的机组时，电力调度
机构可设置系统运行原因的必停机组（群），必停机组视
为不可用状态。
电力调度机构在竞价日事前信息发布截止时间前，通
知其调管范围内的必停机组，明确相应的必停时段。
5.5.6.5 非系统运行原因的发电机组（群）必停约束
出现以下情况时，在满足系统安全的基础上，电力调
度机构可设置非系统运行原因的必停机组（群），必停机
组视为不可用状态：
（1）不具备并网条件的机组；
（2）供水管道或供气管道等设备受外力破坏导致无法
开机的机组；
（3）启动锅炉检修的机组；
（4）环保排放限制的机组；
（5）已纳入政府当年关停计划的机组；
（6）能源监管机构及政府主管部门下达的停机要求；
（7）其他因非系统运行原因需停机的机组。
电力调度机构在竞价日事前信息发布截止时间前，通
知其调管范围内的必停机组，明确相应的必停时段。

广东电力市场现货电能量交易实施细则（2022年试行版）
22
5.5.6.6 发电机组（群）出力上下限约束
出现以下情况时，电力调度机构可设置发电机组（群）
出力上下限约束：
（1）因系统安全约束，需要限制出力上下限的发电机
组（群）；
（2）因保供电、保民生或政府要求，需要提高安全裕
度将出力控制在上下限值以内的发电机组（群）；
（3）根据电网安全运行要求或可再生能源消纳需求，
需要在运行日某些时段限制出力上下限的发电机组（群）；
（4）其他保障电网安全可靠供应需要限制出力上下限
的发电机组（群）。
5.5.7 核电机组发电计划编制
在满足系统安全和电力平衡的基础上，按照多发、满
发原则安排核电市场机组日调度计划，现阶段作为边界参
与现货市场出清，分月电量不作为调度执行依据，在技术
条件成熟后作为自调度机组参与现货出清。核电非市场机
组的调度原则与市场机组保持一致。
当出现以下场景时，在充分考虑火电机组调节能力的
情况下，电力调度机构可根据系统运行需要安排核电减载
乃至停机配合，并以公开信息方式按周进行信息披露：
1）系统安全需要。包括安全稳定断面越限、配合低负
荷期频率稳定控制或调压需要等。
2）电力平衡需要。包括节假日、强降雨和台风等极端
天气影响期、配合可再生能源消纳等调峰需要。

广东电力市场现货电能量交易实施细则（2022年试行版）
23
5.5.8 不直接参与交易的市场机组发电计划编制
（1）地调热电联产火电机组：原则上按照“以热定电”
安排发电。
（2）自备电厂煤机：优先满足自备电厂所需负荷，余
量部分根据系统运行需要安排发电。
5.5.9 非市场机组发电计划编制
（1）水电机组：综合来水情况、水利枢纽安全、以及
上下游灌溉、航运、民生用水等综合需求，在满足系统安
全的基础上，优先安排发电。编制机组发电计划时，应避
开机组振动区安排发电。
（2）新能源机组：根据新能源机组申报的次日 96 点
发电预测曲线，在满足系统安全和电力平衡的基础上，作
为现货市场组织的边界条件，保障新能源优先消纳。
（3）蓄能电厂：根据电力供需平衡以及电网安全约束
情况，按照蓄能电厂的调度运行规程，形成蓄能电厂的水
库水量控制要求，编制蓄能电厂的发电计划。
（4）地调气电机组：原则上按照“以热定电”原则安
排发电计划。
5.6 出清前信息发布
竞价日 12:00 前，市场运营机构通过电力市场交易系
统，按照《广东电力市场信息披露实施细则》的要求，向
相关市场成员发布运行日的边界条件信息。主要信息包括：
（1）统调负荷预测曲线；
（2）省内非市场机组出力预测曲线；

广东电力市场现货电能量交易实施细则（2022年试行版）
24
（3）省内不参与直接交易的市场机组出力预测曲线；
（4）西电东送电力预测曲线；
（5）购香港中电电力计划曲线；
（6）发电机组检修总容量；
（7）正备用要求、负备用要求；
（8）输变电设备检修计划；
（9）电网关键断面约束情况；
（10）必开必停机组（群）及原因。
5.7 交易申报
现货电能量市场为每日均运行的市场，各市场主体需
每日向市场运营机构提交申报信息。对于发电侧市场主体，
迟报、漏报或不报者均默认采用缺省值作为申报信息；对
于用户侧市场主体，迟报、漏报或不报者均默认日前市场
申报量为零。
详细的申报信息表单见附表。
5.7.1 发电机组申报交易信息
竞价日 13:00 前，所有获得直接交易资格的市场机组
必须通过电力市场交易系统进行日前电能量市场交易申报。
若该机组未按时申报，则按照缺省报价信息参与市场出清。
发电机组申报交易信息包括以下内容：
（1）机组电能量报价：发电机组电能量报价表示机组
运行在不同出力区间时单位电能量的价格，申报要求与本
细则 5.3.3 节中电能量缺省报价的要求相同。初期仅允许
机组每日申报一组电能量报价；根据市场需要，逐步允许

广东电力市场现货电能量交易实施细则（2022年试行版）
25
机组分时段申报多组电能量报价。
（2）启动费用：发电机组启动费用表示发电机组从冷
态/温态/热态启动时分别需要的费用，申报要求与本细则
5.3.3 节中缺省启动费用的要求相同。发电机组实际的启动
状态根据调度自动化系统记录的启停机时间信息进行认定。
（3）最小稳定技术出力费用：发电机组最小稳定技术
出力费用表示发电机组维持最小稳定技术出力运行需要消
耗的燃料费用，申报要求与本细则 5.3.3 节中缺省最小稳
定技术出力费用的要求相同。
（4）深度调峰出力：深度调峰出力（MW）指机组申报
的处于深度调峰状态时的机组出力，申报要求与本细则
5.3.3 节中缺省深度调峰出力的要求相同。
5.7.2 售电公司与批发用户申报信息
竞价日 13:00 前，售电公司和批发用户在电力市场交
易系统中申报下述信息：
（1）售电公司在电力市场交易系统中申报其零售用户
运行日的用电需求曲线，即运行日每小时内的平均用电负
荷（数值上等于该小时内的用电量）；
（2）批发用户在电力市场交易系统中申报其运行日的
用电需求曲线，即运行日每小时内的平均用电负荷（数值
上等于该小时内的用电量）。
售电公司和批发用户申报的用电需求曲线作为日前电
能量市场结算依据，不作为日前电能量市场出清的边界条
件。售电公司和批发用户申报的日前需求曲线与实际用电

广东电力市场现货电能量交易实施细则（2022年试行版）
26
曲线出现较大偏差时，按照本细则第 12 章有关规定处理。
5.7.3 申报数据审核及处理
市场主体的申报信息、数据应满足规定要求，由技术
支持系统根据要求自动进行初步审核，初步审核不通过将
不允许提交。市场主体提交申报信息后，由市场运营机构
对申报信息进行审核及处理。若发电机组逾时未申报报价
信息，以缺省信息参与市场出清。
5.8 日前电能量市场出清
竞价日 17:30 前，电力调度机构基于市场成员申报信
息以及运行日的电网运行边界条件，采用安全约束机组组
合（SCUC）、安全约束经济调度（SCED）程序进行优化计
算，出清得到日前电能量市场交易结果。
日前电能量市场出清计算的电网拓扑包括广东省所辖
范围内省级及以上电力调度机构（包含南网总调、广东中
调、深圳中调）调管的以 220kV 及以上电压等级接入电网
的发、输、变电设备，包括省外以“点对网”专线输电方
式向广东省送电的发电机组，以及参与电力现货市场交易
的省内部分以 110kV 电压等级接入电网的发电机组等。
5.8.1 日前电能量市场的出清过程
日前电能量市场的出清计算过程如下：
（1）采用安全约束机组组合（SCUC）程序计算运行日
的 96 点机组开机组合。
（2）在运行日机组开机组合基础上，根据本细则第 7
章的规定，计算调频辅助服务市场的预出清结果，修改相

广东电力市场现货电能量交易实施细则（2022年试行版）
27
应机组的出力上下限。
（3）修改调频机组的出力上下限之后，采用安全约束
经济调度（SCED）程序计算运行日的 96 点机组出力曲线以
及分时节点电价。
（4）对运行日的机组开机组合、机组出力曲线进行交
流潮流安全校核，若不满足交流潮流安全约束，则在计算
模型中添加相应的约束条件，重新进行上述第一步至第四
步的计算过程，直至满足交流潮流安全约束，得到日前电
能量市场的出清结果。
5.8.2 日前电能量市场出清数学模型
5.8.2.1 日前安全约束机组组合（SCUC）模型
日前电能量市场出清 SCUC 的目标函数如下所示：
其中：
N 表示机组的总台数，包括非市场机组与市场机组；
T 表示所考虑的总时段数，其中 D 日每 15 分钟一个时
段，考虑 96 个时段，D+1 日考虑负荷高峰、低谷 2 个时段，
故T 为 98；
,i tP 表示机组 i 在时段 t 的出力；
, ,( )i t i tC P 、 ,
U
i tC 、 min
,
p
i tC 分别表示机组 i 在时段 t 的运行费
用、启动费用、最小稳定技术出力费用，其中机组运行费
用 , ,( )i t i tC P 是与机组申报的各段出力区间和对应能量价格有关
min
, , , ,
1 1 1 1
1 1
min ( ) +
N T NL T
U p
i t i t i t i t l l
i t l t
NS T
s s
s t
C P C C M SL SL
M SL SL
 
   
 
 
        
   
 


广东电力市场现货电能量交易实施细则（2022年试行版）
28
的多段线性函数；机组启动费用 ,
U
i tC 是与机组停机时间有关
的函数，以表示机组在不同状态（冷态/温态/热态）下的
启动费用；最小稳定技术出力费用 min
,
p
i tC 在机组开机的时段
纳入计算；
M 表示用于市场出清优化的网络潮流约束松弛罚因子；
lSL
、 lSL
分别表示线路 l 的正、反向潮流松弛变量； NL
为线路总数；
sSL
、 sSL
分别表示断面 s 的正、反向潮流松弛变量； NS
为断面总数。
日前电能量市场出清 SCUC 的约束条件包括：
（1）系统负荷平衡约束
对于每个时段 t，负荷平衡约束可以描述为：
, ,
1 1
N NT
i t j t t
i j
P T D
 
  
其中， ,i tP 表示机组 i 在时段 t 的出力， ,j tT 表示联络线
j 在时段 t 的计划功率（送入为正、输出为负）， NT 表示
联络线总数， tD 表示时段 t 的系统负荷。非市场机组的出力
已包含在等式左侧。
（2）系统正备用容量约束
在确保系统功率平衡的前提下，为了防止系统负荷预
测偏差以及各种实际运行事故带来的系统供需不平衡波动，
一般整个系统需要留有一定的容量备用。
需要保证每天的总开机容量满足系统的最小备用容量。
系统正备用容量约束可以描述为：

广东电力市场现货电能量交易实施细则（2022年试行版）
29
F
max single,max ,max max
, , , , ,
1 1 1
+ ( )
N NP NH NT
pump red U
f t f t p t p h t t t j t t
f p h j
P P N P R D T R
  
        
其中， NF 表示火电机组的数量， ,f t 表示机组 f 在时段 t 的
启停状态， , 0f t  表示机组停机， , 1f t  表示机组开机；
max
,f tP 为机组 f 在时段 t 的最大出力； NP 表示抽蓄电厂的数量，
single,max
,p tP 表示抽蓄电厂 p 在时段 t 内的单机容量， pump,max
pN 表
示抽蓄电厂最大开机台数， NH 表示常规水电机组数量，
max
,h tP 为常规水电机组h 在时段 t 内的容量， red
tR 表示时段 t
的机组不稳定出力减扣值；
U
tR 表示时段 t 的系统正备用容
量要求；正常时期需同时满足 D+1 日最高负荷点的备用要
求，在电力供应紧张等特殊时期，电力调度机构可按要求
启动特殊时期运行备用。
（3）系统负备用容量约束
系统负备用容量约束可以描述为：
min single,min unit,max min
, , , , ,
1 1 1 1
( )
NF NP NH NT
D
f t f t p t p h t t j t t
f p h j
P P N P D T R
   
        
其中， min
,f tP 表示机组 f 在时段 t 的最小出力； single,min
,p tP 表
示抽蓄电厂 p 在时段 t 内的单机最小出力， unit,max
pN 表示抽蓄
电厂最大开泵台数， min
,h tP 表示常规水电机组的最小出力，
D
tR
表示时段 t 的系统负备用容量要求。
（4）系统一次调频备用容量约束
系统一次调频备用容量约束可以描述为：
, , ,
1 1 1
NF NP NH
first first first first
f t p t h t t
f p h
P P P R
  
    
其中，
first
tR 表示时段 t 的系统一次调频备用容量要求；

广东电力市场现货电能量交易实施细则（2022年试行版）
30
,
first
f tP 、 ,
first
p tP 、 ,
first
h tP 分别表示火电机组i 、抽蓄电厂 p 、水电机
组h （仅包括开机机组）在时段 t 提供的一次调频备用容量，
其中，
max max
, , , , ,min( , 6%)first
f t f t f t f t f tP P P P  
on, max on, max
, , , ,min( , 10%)first
p t p t p t p tP P P P  
max max
, , , ,min( , 10%)first
h t h t h t h tP P P P  
on,max
,p tP 表示抽蓄电厂 p 在时段 t 内的开机容量。
（5）特殊机组状态约束
必开机组、热电联产机组、调试机组应处于开机状态。
, 1,i t si I   
其中， sI 表示必开机组、热电联产机组、调试机组的全
集。
（6）机组出力上下限约束
机组的出力应该处于其最大/最小出力范围之内，其约
束条件可以描述为：
min max
, , , , ,i t i t i t i t i tP P P  
对于非市场机组，由电力调度机构安排计划出力，在
其开机时段内，要求 , 1i t  ，且上式中 min
,i tP 、 max
,i tP 均取为对应
时段的非市场机组计划出力；在其停机时段内，要求 , 0i t  。
对于必开机组，在其必开时段内，要求 , 1i t  ，若有最
低出力要求，则上式中 min
,i tP 取为对应时段的必开最低出力。
对于热电联产机组，在其热电联产运行时段内，要求
, 1i t  ，且上式中 min
,i tP 取为对应时段的计划供热流量折算的
机组出力下限， max
,i tP 取为对应时段的计划供热流量折算的机

广东电力市场现货电能量交易实施细则（2022年试行版）
31
组出力上限。
对于调试机组，在其调试时段内，要求 , 1i t  ，且上式
中 min
,i tP 、 max
,i tP 均取为对应时段的机组调试计划出力。
对于自由优化机组，机组出力下限建模为：
, ,min , , , 1 , 1
1 1 1
( )
DD UD UD
i t i i t i t tt i t tt U i t tt
tt tt tt
P P P tt       
  
        
, ,min , , , 1 , 1
1 1 1
( )
DD UD DD
i t i i t i t tt i t tt D i t DD tt
tt tt tt
P P P tt        
  
        
机组出力上限建模为：
, , 1 ,max , , 1
1 1
( )
UD UD
i t U i t tt i i t i t tt
tt tt
P P tt P     
 
      
, , 1 ,max , ,
1 1
( )
DD DD
i t D i t DD tt i i t i t tt
tt tt
P P tt P     
 
      
UD 为启动过程持续时间，计算到最小出力； DD 为停机
过程持续时间，从最小出力开始计算；  和 分别是表示机
组启动和停机的 0-1 变量。 ,miniP 为机组 i 的最小技术出力，
,m axiP 为机组 i 的最大容量。
（7）机组群出力上下限约束
机组群的出力应该处于其最大/最小出力范围之内，其
约束条件可以描述为：
min max
, , ,j t i t j t
i j
P P P

 
其中， max
,j tP 、 min
,j tP 表示机组群 j 在时段 t 的最大、最小
出力。
（8）机组爬坡约束

广东电力市场现货电能量交易实施细则（2022年试行版）
32
机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬
坡约束可描述为：
, , 1 ,max , 1 , , 1
1 1
UD UD
i t i t i i t tt i i t i t tt
tt tt
P P P RU      
 
       
, 1 , ,max , 1 , 1 , 1
1 1
DD DD
i t i t i i t tt i i t i t tt
tt tt
P P P RD       
 
       
其中，
U
iP 表示机组 i 最大上爬坡速率，
D
iP 表示机组
i 最大下爬坡速率。
（9）机组最小连续开停时间约束
由于火电机组的物理属性及实际运行需要，要求火电
机组满足最小连续开机/停机时间。最小连续开停时间约束
可以描述为：
, , , 1( ) 0D
i t i t i t DT T    
, , 1 ,( ) 0U
i t i t i t UT T   
其中， ,i t 表示机组 i 在时段 t 的启停状态； UT 、 DT 表
示机组的最小连续开机时间和最小连续停机时间； ,
U
i tT 、 ,
D
i tT
表示机组 i 在时段 t 时已经连续开机的时间和连续停机的
时间，可以用状态变量 , ( 1 ~ , 1 ~ )i t i N t T   来表示：
1
, ,
U
t
U
i t i k
k t T
T 

 
 
1
, ,(1 )
D
t
D
i t i k
k t T
T 

 
 
（10）机组最大启停次数约束
首先定义启动与停机的切换变量。定义 ,i t 表示机组 i
在时段 t 是否切换到启动状态；定义 ,i t 表示机组 i 在时段
t 是否切换到停机状态， ,i t 、 ,i t 满足如下条件：

广东电力市场现货电能量交易实施细则（2022年试行版）
33
, , 1
,
1 1 0
0
i t i t
i t
 
  
仅当 且
其余情况
, , 1
,
1 0 1
0
i t i t
i t
 
  
仅当 且
其余情况
相应机组 i 的启停次数限制可表达如下：
max
,
1
T
i t i
t
 


max
,
1
T
i t i
t
 


（11）线路潮流约束
线路潮流约束可以描述为：
max max
, , ,
1 1 1
N NT K
l l i i t l j j t l k k t l l l
i j k
P G P G T G D SL SL P 
  
  
        
其中，
max
lP 表示线路 l 的潮流传输极限； l iG  表示机组 i
所在节点对线路 l 的发电机输出功率转移分布因子； l jG  表
示联络线 j 所在节点对线路 l 的发电机输出功率转移分布
因子； K 表示系统的节点数量； l kG  表示节点 k 对线路 l 的
发电机输出功率转移分布因子； ,k tD 表示节点 k 在时段 t 的
母线负荷值。 lSL
、 lSL
分别表示线路 l 的正、反向潮流松弛
变量。
（12）断面潮流约束
考虑关键断面的潮流约束，该约束可以描述为：
min max
, , ,
1 1 1
N NT K
s s i i t s j j t s k k t s s s
i j k
P G P G T G D SL SL P 
  
  
       
其中，
min
sP 、
max
sP 分别表示断面 s 的潮流传输极限； s iG 
表示机组 i 所在节点对断面 s 的发电机输出功率转移分布

广东电力市场现货电能量交易实施细则（2022年试行版）
34
因子； s jG  表示联络线 j 所在节点对断面 s 的发电机输出功
率转移分布因子； s kG  表示节点 k 对断面 s 的发电机输出功
率转移分布因子。 sSL
、 sSL
分别表示断面 s 的正、反向潮流
松弛变量。
机组出力表达式:
, , ,
1
NM
i t i t m
m
P P

 
min max
, , , ,i m i t m i mP P P 
其中， NM 表示机组报价总段数， , ,i t mP 表示机组 i 在时
段 t 第 m 个出力区间中的中标电力， max
,i mP 、 min
,i mP 分别表示机
组 i 申报的第m 个出力区间上、下界。
机组运行费用表达式:
, , , , ,
1
( )
NM
i t i t i m i t m
m
C P C P

 
其中， NM 表示机组报价总段数， , ,i t mC 表示机组i 申报的
第m 个出力区间对应的能量价格。
5.8.2.2 日前安全约束经济调度（SCED）模型
日前电能量市场出清 SCED 的目标函数如下所示：
, ,
1 1 1 1 1 1
min ( )
N T NL T NS T
i t i t l l s s
i t l t s t
C P M SL SL M SL SL   
     
           
其中：
N 表示机组的总台数，包括非市场机组与市场机组；
T 表示所考虑的总时段数，其中 D 日每 15 分钟一个时
段，考虑 96 个时段，D+1 日考虑负荷高峰、低谷 2 个时段，
故T 为 98；

广东电力市场现货电能量交易实施细则（2022年试行版）
35
,i tP 表示机组 i 在时段 t 的出力；
, ,( )i t i tC P 表示机组 i 在时段 t 的运行费用，是与机组申报
的各段出力区间和对应能量价格有关的多段线性函数；
M 表示用于市场出清优化的网络潮流约束松弛罚因子；
lSL
、 lSL
分别表示线路 l 的正、反向潮流松弛变量； NL
表示线路总数；
sSL
、 sSL
分别表示断面 s 的正、反向潮流松弛变量； NS
表示断面总数。
日前电能量市场出清 SCED 的约束条件包括：
（1）系统负荷平衡约束
对于每个时段 t，负荷平衡约束可以描述为：
, ,
1 1
N NT
i t j t t
i j
P T D
 
  
其中， ,i tP 表示机组 i 在时段 t 的出力， ,j tT 表示联络线
j 在时段 t 的计划功率（送入为正、输出为负）， NT 表示
联络线总数， tD 表示时段 t 的系统负荷。非市场机组的出力
已包含在等式左侧。
（2）系统一次调频备用容量约束
系统一次调频备用容量约束可以描述为：
, , ,
1 1 1
NF NP NH
first first first first
f t p t h t t
f p h
P P P R
  
    
其中，
first
tR 表示时段 t 的系统一次调频备用容量要求；
,
first
f tP 、 ,
first
p tP 、 ,
first
h tP 分别表示火电机组i 、抽蓄电厂 p 、水电机
组h （仅包括开机机组）在时段 t 提供的一次调频备用容量，
其中，
max max
, , , ,min( , 6%)first
f t f t f t f tP P P P  

广东电力市场现货电能量交易实施细则（2022年试行版）
36
on, max on, max
, , , ,min( , 10%)first
p t p t p t p tP P P P  
max max
, , , ,min( , 10%)first
h t h t h t h tP P P P  
on,max
,p tP 表示抽蓄电厂 p 在时段 t 内的开机容量。
（3）机组出力上下限约束
机组的出力应该处于其最大/最小出力范围之内，其约
束条件可以描述为：
min max
, , ,i t i t i tP P P 
对于 SCUC 优化结果中停机的机组，上式中 min
,i tP 、 max
,i tP 均
取为零；在 SCUC 结果中处于开停机过程中的机组，其上下
限均为开停机过程中的定值。
（4）机组群出力上下限约束
机组群的出力应该处于其最大/最小出力范围之内，其
约束条件可以描述为：
min max
, , ,j t i t j t
i j
P P P

 
其中， max
,j tP 、 min
,j tP 表示机组群 j 在时段 t 的最大、最小
出力。
（5）机组爬坡约束
机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬
坡约束可描述为：
, , 1
U
i t i t iP P P  
, 1 ,
D
i t i t iP P P   
其中，
U
iP 表示机组 i 最大上爬坡速率，
D
iP 表示机组
i 最大下爬坡速率。

广东电力市场现货电能量交易实施细则（2022年试行版）
37
（6）线路潮流约束
线路潮流约束可以描述为：
max max
, , ,
1 1 1
N NT K
l l i i t l j j t l k k t l l l
i j k
P G P G T G D SL SL P 
  
  
        
其中，
max
lP 表示线路 l 的潮流传输极限； l iG  表示机组 i
所在节点对线路 l 的发电机输出功率转移分布因子； l jG  表
示联络线 j 所在节点对线路 l 的发电机输出功率转移分布
因子； K 表示系统的节点数量； l kG  表示节点 k 对线路 l 的
发电机输出功率转移分布因子； ,k tD 表示节点 k 在时段 t 的
母线负荷值。 lSL
、 lSL
分别表示线路 l 的正、反向潮流松弛
变量。
（7）断面潮流约束
考虑关键断面的潮流约束，该约束可以描述为：
min max
, , ,
1 1 1
N NT K
s s i i t s j j t s k k t s s s
i j k
P G P G T G D SL SL P 
  
  
       
其中，
min
sP 、
max
sP 分别表示断面 s 的潮流传输极限； s iG 
表示机组 i 所在节点对断面 s 的发电机输出功率转移分布因
子； s jG  表示联络线 j 所在节点对断面 s 的发电机输出功率
转移分布因子； s kG  表示节点 k 对断面 s 的发电机输出功率
转移分布因子。 sSL
、 sSL
分别表示断面 s 的正、反向潮流松
弛变量。
机组出力表达式:
, , , ,min
1
+
NM
i t i t m i
m
P P P

 
min max
, , , ,i m i t m i mP P P 

广东电力市场现货电能量交易实施细则（2022年试行版）
38
其中， NM 表示机组报价总段数， , ,i t mP 表示机组 i 在时
段 t 第 m 个出力区间中的中标电力， max
,i mP 、 min
,i mP 分别表示机
组 i 申报的第m 个出力区间上、下界。
机组运行费用表达式:
, , , , ,
1
( )
NM
i t i t i m i t m
m
C P C P

 
其中， NM 表示机组报价总段数， , ,i t mC 表示机组i 申报的
第m 个出力区间对应的能量价格。
5.8.2.3 节点电价（LMP）计算模型
日前电能量市场采用节点电价定价机制。
节点电价（LMP）计算模型如下：
目标函数：
, ,
1 1 1 1 1 1
min ( )
N T NL T NS T
i t i t l l s s
i t l t s t
C P M SL SL M SL SL   
     
            
其中：
N 表示机组的总台数，包括非市场机组与市场机组；
T 表示所考虑的总时段数，其中 D 日每 15 分钟一个时
段，考虑 96 个时段，D+1 日考虑负荷高峰、低谷 2 个时段，
故T 为 98；
,i tP 表示机组 i 在时段 t 的出力；
, ,( )i t i tC P 表示机组 i 在时段 t 的运行费用，是与机组申报
的各段出力区间和对应能量价格有关的多段线性函数；
M 表示用于节点电价计算的网络潮流约束松弛罚因子；
lSL
、 lSL
分别表示线路 l 的正、反向潮流松弛变量； NL
表示线路总数；

广东电力市场现货电能量交易实施细则（2022年试行版）
39
sSL
、 sSL
分别表示断面 s 的正、反向潮流松弛变量； NS
表示断面总数。
节点电价计算模型的约束条件包括：
（1）系统负荷平衡约束
对于每个时段 t，负荷平衡约束可以描述为：
, ,
1 1
N NT
i t j t t
i j
P T D
 
  
其中， ,i tP 表示机组 i 在时段 t 的出力， ,j tT 表示联络线
j 在时段 t 的计划功率（送入为正、输出为负）， NT 表示
联络线总数， tD 表示时段 t 的系统负荷。非市场机组的出力
已包含在等式左侧。
（2）系统一次调频备用容量约束
系统一次调频备用容量约束可以描述为：
, , ,
1 1 1
NF NP NH
first first first first
f t p t h t t
f p h
P P P R
  
    
其中，
first
tR 表示时段 t 的系统一次调频备用容量要求；
,
first
f tP 、 ,
first
p tP 、 ,
first
h tP 分别表示火电机组i 、抽蓄电厂 p 、水电机
组h 在时段 t 的一次调频备用容量，其中
max max
, , , ,min( , 6%)first
f t f t f t f tP P P P  
on, max on, max
, , , ,min( , 10%)first
p t p t p t p tP P P P  
max max
, , , ,min( , 10%)first
h t h t h t h tP P P P  
on,max
,p tP 表示抽蓄电厂 p 在时段 t 内的开机容量。
（3）机组出力上下限约束
机组的出力应该处于其最大/最小出力范围之内，其约
束条件可以描述为：

广东电力市场现货电能量交易实施细则（2022年试行版）
40
min max
, , ,i t i t i tP P P 
对于 SCUC 优化结果中停机的机组，上式中 min
,i tP 、 max
,i tP 均
取为零；对于不可定价机组，上式中 min
,i tP 、 max
,i tP 均取 SCED 优
化结果中机组 i 在时段 t 的中标出力 ,
SCED
i tP ；对于可定价机
组，上式中 min
,i tP 、 max
,i tP 取如下数值：
min min
, , ,max{(1 ) ,( ) }SCED SCED
i t i t i tP P P 
max max
, , ,min{(1 ) ,( ) }SCED SCED
i t i t i tP P P 
其中， 表示 LMP 模型中允许机组偏离日前 SCED 优化
结果的比例，
min
,( )SCED
i tP 、
max
,( )SCED
i tP 分别表示日前 SCED 模型
中的机组最大、最小出力。
（4）机组群出力上下限约束
机组群的出力应该处于其最大/最小出力范围之内，其
约束条件可以描述为：
min max
, , ,j t i t j t
i j
P P P

 
其中， max
,j tP 、 min
,j tP 表示机组群 j 在时段 t 的最大、最小
出力。
（5）机组爬坡约束
机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬
坡约束可描述为：
, , 1
U
i t i t iP P P  
, 1 ,
D
i t i t iP P P   
其中，
U
iP 表示机组 i 最大上爬坡速率，
D
iP 表示机组
i 最大下爬坡速率。

广东电力市场现货电能量交易实施细则（2022年试行版）
41
（6）线路潮流约束
线路潮流约束可以描述为：
max max
, , ,
1 1 1
N NT K
l l i i t l j j t l k k t l l l
i j k
P G P G T G D SL SL P 
  
  
        
其中，
max
lP 表示线路 l 的潮流传输极限； l iG  表示机组 i
所在节点对线路 l 的发电机输出功率转移分布因子； l jG  表
示联络线 j 所在节点对线路 l 的发电机输出功率转移分布
因子； K 表示系统的节点数量； l kG  表示节点 k 对线路 l 的
发电机输出功率转移分布因子； ,k tD 表示节点 k 在时段 t 的
母线负荷值。 lSL
、 lSL
分别表示线路 l 的正、反向潮流松弛
变量。
（7）断面潮流约束
考虑关键断面的潮流约束，该约束可以描述为：
min max
, , ,
1 1 1
N NT K
s s i i t s j j t s k k t s s s
i j k
P G P G T G D SL SL P 
  
  
       
其中，
min
sP 、
max
sP 分别表示断面 s 的潮流传输极限； s iG 
表示机组 i 所在节点对断面 s 的发电机输出功率转移分布因
子； s jG  表示联络线 j 所在节点对断面 s 的发电机输出功率
转移分布因子； s kG  表示节点 k 对断面 s 的发电机输出功率
转移分布因子。 sSL
、 sSL
分别表示断面 s 的正、反向潮流松
弛变量。
机组出力表达式:
, , , ,min
1
+
NM
i t i t m i
m
P P P

 
min max
, , , ,i m i t m i mP P P 

广东电力市场现货电能量交易实施细则（2022年试行版）
42
其中， NM 表示机组报价总段数， , ,i t mP 表示机组 i 在时
段 t 第 m 个出力区间中的中标电力， max
,i mP 、 min
,i mP 分别表示机
组 i 申报的第m 个出力区间上、下界。
机组运行费用表达式:
, , , , ,
1
( )
NM
i t i t i m i t m
m
C P C P

 
其中， NM 表示机组报价总段数， , ,i t mC 表示机组i 申报的
第m 个出力区间对应的能量价格。
求解上述节点电价计算模型，得到各时段系统负荷平
衡约束、线路和断面潮流约束的拉格朗日乘子，则节点i 在
时段 t 的节点电价为：
   
max min max min
, , , , ,
1 1
+
L S
k t t l t l t l k s t s t s k t
l s
LMP G G      
 
     
其中：
t ：时段 t 系统负荷平衡约束的拉格朗日乘子；
max
,l t ：线路 l 最大正向潮流约束的拉格朗日乘子，当线
路潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因
子；
min
,l t ：线路 l 最大反向潮流约束的拉格朗日乘子，当线
路潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因
子；
max
,s t ：断面 s 最大正向潮流约束的拉格朗日乘子，当断
面潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因
子；
min
,s t ：断面 s 最大反向潮流约束的拉格朗日乘子，当断

广东电力市场现货电能量交易实施细则（2022年试行版）
43
面潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因
子；
l kG  ：节点 k 对线路 l 的发电机输出功率转移分布因子；
s kG  ：节点 k 对断面 s 的发电机输出功率转移分布因子；
t ：时段 t 触发稀缺定价时的价格增量。
5.8.3 特殊机组在日前电能量市场中的出清机制
5.8.3.1 必开机组
必开机组在必开时段内的机组状态为开机，不参与
SCUC 优化；必开最小出力优先出清。若电力调度机构未指
定必开机组的必开最小出力，则必开最小出力为该台机组
的可调出力下限。必开最小出力之上的发电能力根据发电
机组的电能量报价参与优化出清。
5.8.3.2 热电联产机组
申报了运行日供热计划的热电联产机组，在供热时段
内的机组状态为开机，不参与 SCUC 优化。电力调度机构以
发电机组实测供热工况图（热-电负荷对应关系表）为基础，
根据电厂申报的机组 96 点供热流量曲线，计算供热机组电
力负荷的上下限曲线，在确保电力有序供应、电网安全稳
定、调峰调频等基本需要的前提下，供热电力负荷下限优
先出清；供热电力负荷下限至供热电力负荷上限之间的发
电能力，根据发电机组申报的电能量价格参与优化出清。
5.8.3.3 调试（试验）机组
（1）调试阶段的新建机组
调试阶段的非市场机组按照调试需求安排发电，作为

广东电力市场现货电能量交易实施细则（2022年试行版）
44
电能量市场出清的边界条件。
调试阶段的市场机组按照调试需求安排发电，作为电
能量市场出清的边界条件。在完成满负荷试运行之前，视
为非市场机组，不参与现货电能量市场的定价与结算。在
新建市场机组完成满负荷试运行后，在满足系统安全的基
础上，原则上按照最小稳定技术出力安排运行，直至机组
参 与 日 前 电 能 量 市 场 出 清 的 运 行 日 （ T+2 ） 当 天 零 点 ；
（T+2）日起，发电机组按照现货电能量市场的交易规则参
与出清。
（2）调试（试验）的在运机组
申报了运行日调试（试验）计划的在运发电机组，在
调试（试验）时段内的机组状态为开机，不参与优化。
对于非系统运行原因的调试（试验）机组，在调试时
段内，在确保电力有序供应、电网安全稳定、调峰调频等
基本需要的前提下，调试时段内该台发电机组的发电出力
为其申报的调试（试验）出力曲线，非调试时段内原则上
该台机组的发电出力为机组的可调出力下限，不参与市场
优化。若机组的调试（试验）计划不满足电力有序供应、
电网安全稳定、调峰调频等要求，电力调度机构可根据需
要对机组的发电出力曲线进行调整。在运行日全天的交易
时段内，非系统运行原因的调试（试验）机组均不参与市
场定价，作为市场价格接受者。
对于系统运行原因的调试（试验）机组，在调试时段
内，机组的发电出力为电力调度机构所安排的调试出力，

广东电力市场现货电能量交易实施细则（2022年试行版）
45
调试时段内机组出力不参与优化出清和市场定价。在非调
试时段内，按照机组在日前电能量市场中申报的量价信息，
根据市场规则参与优化出清和市场定价。
5.8.3.4 最小连续开机时间内机组
发电机组开机运行后，在其最小连续开机时间内，原
则上安排其连续开机运行，按照其电能量报价参与市场出
清，确定其发电出力。
5.8.3.5 处于开/停机过程中的机组
处于开机状态的发电机组，在机组并网后升功率至最
小稳定技术出力期间，发电出力为其对应状态下的典型开
机曲线，不参与优化。相应时段内，该台机组不参与市场
定价，作为市场价格接受者。
处于停机状态的发电机组，在机组从最小稳定技术出
力降功率至与电网解列期间，发电出力为其典型停机曲线，
不参与优化。相应时段内，该台机组不参与市场定价，作
为市场价格接受者。
5.8.3.6 深度调峰机组
在发电机组处于深度调峰（即电力调度机构启动深度
调峰机制，常规燃煤发电机组低于最小稳定技术出力运行）
的时段内，该台机组的出力为其深度调峰出力，现阶段不
参与市场优化，相应的时段内该台机组不参与市场定价，
作为市场价格接受者。具备条件时，结合机组分时报价机
制，允许机组在特定时段下调第一段出力区间起点。深度
调峰的处理机制详见本细则第 10.3 节的相关内容。

广东电力市场现货电能量交易实施细则（2022年试行版）
46
5.8.3.7 调用测试机组
（1）机组开机调用测试。当处于备用停机状态的机组
最小稳定技术出力费用和第一段报价的综合加权度电价格
超过变动成本价格（扣减变动成本补贴标准）的一定倍数
时，电力调度机构可对机组实施开机调用测试，开机调用
测试遵循审慎规范和按需调测的原则。其中，综合加权度
电价格=（最小稳定技术出力费用+第一段电能量报价*第一
段报价容量）/(最小稳定技术出力+第一段电能量报价容量)。
未在规定时间内按调度指令并网开机的机组视为调用测试
失败，相应机组从电力调度机构下达的并网时间至机组恢
复备用期间纳入“两个细则”非计划停运考核，同时纳入“两
个细则”虚报、瞒报信息考核。
（2）机组出力调用测试。对未向电力调度机构申报限
高、出清结果为开机运行且运行出力未达到最大可调出力
的机组，向电力调度机构申请解除限高的机组，以及频繁
低于发电指令运行等情况，电力调度机构可视需要实施机
组出力调用测试。若机组无法在规定时间内达到调度下达
的出力指令要求，则视为调用测试失败，测试失败的机组
纳入机组限高费用返还，并纳入“两个细则”虚报、瞒报信息
考核。
5.8.4 日前电能量市场安全校核
5.8.4.1 电力平衡校核
电力平衡校核指分析各时段备用是否满足备用约束、
是否存在电力供应风险或调峰安全风险等情况。

广东电力市场现货电能量交易实施细则（2022年试行版）
47
若存在平衡约束无法满足要求的时段，电力调度机构
可以采取调整运行边界、增加机组约束、组织有序用电以
及电力调度机构认为有效的其他手段，并重新出清得到满
足安全约束的交易结果。
5.8.4.2 安全稳定校核
安全稳定校核包括基态潮流校核与静态安全分析。基
态潮流校核采用交流潮流模型校核基态潮流下线路/断面传
输功率不超过极限值、系统母线电压水平不越限。静态安
全分析基于预想故障集，采用交流潮流模型进行开断分析，
确保预想故障集下设备负载不超过事故后限流值、系统母
线电压不越限。
若存在安全约束无法满足要求的时段，电力调度机构
可以采取调整运行边界、增加机组约束、组织有序用电以
及电力调度机构认为有效的其他手段，并重新出清得到满
足安全约束的交易结果。
5.9 日前电能量市场定价
5.9.1 发电侧定价
日前电能量市场出清形成每 15 分钟的节点电价，每小
时内 4 个 15 分钟的节点电价的算术平均值，计为该节点每
小时的平均节点电价。日前电能量市场中，发电机组以机
组所在节点的小时平均节点电价作为相应时段的结算价格。
5.9.2 用户侧定价
日前电能量市场中，售电公司和批发用户以每小时的
用户侧统一电价作为相应时段的结算价格。现阶段，用户

广东电力市场现货电能量交易实施细则（2022年试行版）
48
侧统一电价按照下式计算：
 
 
, , , ,, ,
,
, , , ,
m B
m t m tm t
mt m B
m t m t
m
Q Q LMP
LMP
Q Q


   




类机组
日前 日前代购
日前 类机组
日前 代购
其中， ,tLMP 日前 表示第t 小时的日前用户侧统一电价；
, ,m tQ 日前 表示市场机组 m 在第t 小时的日前中标电量；
, ,m tQ 代购 表示市场机组 m 第 t 小时的电网代购市场电量；上
述 , ,m tQ 日前、 , ,m tQ 代购 以交易中心首次发布的 D 日日清算电量数据
为准，后续电量如有调整，不进行重算；
, ,m tLMP 日前 表示第 t 小时市场机组 m 所在节点的日前结算价
格，即第t 小时内每 15 分钟日前节点电价的算术平均值；
m B
m


类机组
表示对所有市场机组求和。
5.9.3 稀缺定价
具备条件的情况下，可根据市场运行需要启动稀缺定
价机制。
在供应紧张时段应用尖峰稀缺定价机制，基于不同缺
口程度计算尖峰稀缺价格增量并计入节点电价。
在调峰困难时段应用低谷稀缺定价机制，基于不同缺
口时的调峰资源价值评估计算低谷稀缺价格增量并计入节
点电价。
5.10 交易结果发布
原则上，竞价日 17:30 前，广东中调出具运行日的日
前电能量市场交易出清结果，按照有关程序通过技术支持
系统发布。

广东电力市场现货电能量交易实施细则（2022年试行版）
49
5.10.1 出清后边界条件更新
对于在日前出清过程中调整的边界条件，随日前出清
结果发布时更新发布，主要信息包括：
（1）统调负荷预测曲线；
（2）省内非市场机组出力预测曲线；
（3）省内不参与直接交易的市场机组出力预测曲线；
（4）西电东送电力预测曲线；
（5）购香港中电电力计划曲线；
（6）发电机组检修总容量；
（7）正备用要求、负备用要求；
（8）输变电设备检修计划；
（9）电网关键断面约束情况；
（10）必开必停机组（群）及原因。
5.10.2 日前交易公有信息发布
日前交易公有信息为全省所有 500kV 节点、220KV 节点
各时段的节点电价，以及日前电能量市场出清的概况信息。
5.10.3 日前交易发电企业私有信息发布
发电企业私有信息具体包括：
（1）运行日的机组开机组合；
（2）运行日发电机组每小时的中标电量；
（3）运行日发电机组每小时的电价。
5.10.4 日前交易用户侧私有信息发布
日前交易用户侧私有信息包括售电公司和批发用户每
小时的中标用电量，数值上等于其在日前电能量市场中申

广东电力市场现货电能量交易实施细则（2022年试行版）
50
报的每小时的平均用电负荷。
5.10.5 日前市场用户侧统一电价发布
日前市场用户侧统一电价根据本细则 5.9.2 节所述方
法进行计算，并于 D+5 日前作为公有信息向全部市场主体
发布。
5.11 日前调度计划
日前电能量市场原则上基于竞价日交易申报前发布的
电网运行边界条件进行计算，一般情况下，日前电能量市
场的发电侧出清结果（包含机组开机组合以及机组出力计
划）即为运行日的发电调度计划。
若电网运行边界条件在运行日之前发生变化，并且可
能影响电网安全稳定运行、电力正常有序供应和清洁能源
消纳，电力调度机构可采取以下两种措施之一调整运行日
的发电调度计划，以保证电力供应平衡、电网安全运行以
及清洁能源消纳：
（1）根据电网运行的最新边界条件，基于发电机组的
日前报价，采用日前电能量市场的出清算法进行优化计算；
（2）根据本细则 6.6.3.9 及 6.6.3.10 规定的排序，
安排新增开机或停机的机组，并相应调整机组出力计划，
对运行日的发电调度计划进行调整。
发电计划调整完成后，需通过技术支持系统向相关市
场成员发布相关信息，并将调整后的发电调度计划下发至
各发电企业。日前电能量市场形成的成交结果和价格不进
行调整。

广东电力市场现货电能量交易实施细则（2022年试行版）
51
主要边界条件变化情况包括但不限于：
（1）因天气条件、当日实际负荷走势等发生较大变化
而需调整次日的负荷预测；
（2）发生机组非计划停运（含出力受限）情况；
（3）发电机组检修计划延期或调整；
（4）外购电因电网故障、送端电源故障、清洁能源消
纳等原因出现计划外调整；
（5）水电或新能源出力较预测发生较大变化；
（6）电网输变电设备出现故障、临时检修或计划检修
延期；
（7）电网输变电设备检修因前序检修工作未按期进行
或存在青赔、物资到货、设备缺陷、机组跳闸等因素，导
致运行日计划检修无法开展。
6 实时电能量市场交易组织
6.1 组织方式
在实时运行时，现阶段在满足系统安全的基础上，电
力调度机构根据应急新增开机机组序列结合机组冷态/温态
/热态并网通知时间安排新增开机机组，根据应急新增停机
机组序列安排新增停机机组，作为实时电能量市场出清的
边界条件。应急新增开机机组序列、应急新增停机机组序
列排序原则详见本细则 6.6.3.9 及 6.6.3.10 的相关内容。
条件具备时，电力调度机构基于日前电能量市场封存的发
电机组申报信息，根据超短期负荷预测等电网运行边界条
件，基于安全约束机组组合（SCUC）、安全约束经济调度

广东电力市场现货电能量交易实施细则（2022年试行版）
52
（SCED），对日内机组启停状态进行优化决策，作为实时
电能量市场出清的边界条件。
实时电能量市场以发电成本最小为优化目标，采用安
全约束经济调度（SCED）算法进行集中优化计算，出清得
到各发电机组需要实际执行的发电计划和实时节点电价。
省外以“点对网”方式向广东省送电的燃煤发电企业
（包括桥口电厂、鲤鱼江电厂）视同广东省内电厂（机组）
参与广东现货电能量市场交易。综合考虑省间年度合同、
省间市场化交易结果、清洁能源消纳需求以及电网安全运
行要求，省外向广东送电作为广东现货电能量市场交易的
边界条件。根据市场发展情况，逐步将省间年度合同外的
增送电量纳入现货市场交易。
6.2 交易时间定义
电力调度机构在系统实际运行前 15 分钟开展实时电能
量市场交易出清。
6.3 实时发电机组物理运行参数变化
实时电能量市场采用日前电能量市场封存的发电侧申
报信息进行出清，发电机组、售电公司和批发用户在实时
电能量市场中均无需进行申报。
当发电机组的物理运行参数与日前电能量市场相比发
生较大变化时，发电企业需及时通过所属电力调度机构的
技术支持系统向所属电力调度机构进行报送，经所属电力
调度机构审核同意，并由广东中调确认后生效。主要包括
以下信息：

广东电力市场现货电能量交易实施细则（2022年试行版）
53
（1）最新的预计并网/解列时间；
（2）机组出力上/下限变化情况；
（3）调试（试验）机组出力变化情况；
（4）机组发生故障，需对机组实时发电出力计划进行
调整的情况；
（5）其他可能影响电力供应以及电网安全运行的物理
参数变化情况。
6.4 实时机组运行边界条件准备
实时电能量市场中，发电机组报送相应的运行参数变
化信息并经所属电力调度机构审核同意，由广东中调确认
后，在技术支持系统中对实时电能量市场的相关运行参数
进行修改，以修改之后的参数进行实时电能量市场出清计
算。
6.4.1 发电机组开/停机计划曲线
发电机组开机过程中，电力调度机构根据机组申报的
预计并网时间及冷态/温态/热态典型开机曲线，滚动修改
机组未来发电计划，直至机组出力上升至最小稳定技术出
力。发电机组停机过程中，电力调度机构根据机组申报的
预计解列时间及典型停机曲线，滚动修改机组未来发电计
划，直至机组出力降为零并与电网解列。
6.4.2 发电机组预计并网/解列时间
电力调度机构根据机组最新的预计并网/解列时间，在
技术支持系统中对机组并网/解列时间参数进行修改，以修
正后的参数进行实时电能量市场出清计算。

广东电力市场现货电能量交易实施细则（2022年试行版）
54
6.4.3 发电机组出力上/下限约束
当机组因设备故障、温度、燃料供应等原因发生出力
限高/限低时，电厂应及时向所属电力调度机构提交出力限
制申请，经所属电力调度机构审核同意后，电力调度机构
在技术支持系统中将该台发电机组的出力上/下限约束值修
改为变化之后的数值，按照修改之后的出力上/下限进行实
时电能量市场出清计算。
实时运行中机组因非系统运行原因出力上/下限未能达
到并网调度协议中额定有功功率（燃气机组为相应月的最
大技术出力）/最小稳定技术出力的时段，计为发电机组限
高/限低时段，按照本细则 11.3、11.4 节的规定计算考核
费用。
6.4.4 发电机组故障而要求的出力计划调整
机组发生故障后，若要对机组出力计划进行调整，需
明确具体的发电出力计划对应的时间段，由电力调度机构
审核同意后执行。
6.4.5 发电机组调试及试验计划执行
原则上，发电机组调试及试验计划应按照日前发电计
划执行，电力调度机构可根据不同情况进行调整，包括：
因发电机组自身要求、电力电量平衡或电网安全稳定约束
要求调整调试及试验计划等情况。
6.4.6 热电联产机组供热计划执行
电力调度机构以发电机组实测供热工况图（热-电负荷
对应关系表）为基础，根据实时采集的机组供热流量，计

广东电力市场现货电能量交易实施细则（2022年试行版）
55
算供热机组实际供热电力负荷的上下限。日前确定的热电
联产机组在日内原则上不允许更换、调整。实时运行中若
热电联产机组发生故障或非计划停运导致不具备供热条件
时，电厂可向电力调度机构申请切换为厂内其他经政府主
管部门认定的供热机组。发生故障（未停运）的热电联产
机组视同非供热机组参与实时电能量市场出清，机组出力
上下限相应变更。
6.5 实时电网运行边界条件准备
6.5.1 超短期负荷预测
超短期统调负荷预测是指预测实时运行时刻开始的未
来 1 至 4 小时统调负荷需求。电力调度机构根据实际情况
对超短期负荷预测结果进行调整，调整需综合考虑但不仅
限于以下因素：实时负荷走势、历史相似日负荷、工作日
类型、气象因素、用户用电需求、节假日或社会大事件影
响等情况。
超短期母线负荷预测是指预测实时运行时刻开始的未
来 1 至 4 小时 220kV 母线节点负荷需求。广东中调综合气
象因素、工作日类型、节假日影响等因素，基于历史相似
日预测母线负荷。
6.5.2 外购电计划
南网总调基于日前西电东送计划，综合考虑电力平衡、
电网安全约束、西部省区清洁能源消纳、西电东送输电通
道运行情况等，更新实时西电东送计划并下发。
根据广东电网或香港中华电力的电力电量平衡等情况，

广东电力市场现货电能量交易实施细则（2022年试行版）
56
广东中调与香港中华电力经双方协商，实时更新购中电的
电力计划。
6.5.3 发电机组及输变电设备检修执行
电力调度机构基于发电机组及输变电设备日前检修计
划，综合考虑电网实时运行要求、不同检修设备停送电顺
序衔接、现场设备状态、现场操作准备等，执行发输变电
设备停、送电操作，并做好相应记录。
6.5.4 运行备用
电网实时运行应满足南网总调每日下达的运行备用要
求，若发生变化，需以更新后的运行备用要求作为边界条
件，调整机组组合。
当运行备用容量无法满足要求时，实时控制原则如下：
（1）若广东电网系统备用容量无法满足要求，在南方
电网全网备用容量满足要求以及送电通道不受限制的前提
下，广东中调可向南网总调申请备用支援。
（2）若广东电网系统备用容量无法满足要求，且南网
总调无法提供支援时，广东中调可立即采取措施以保证备
用容量满足要求，包括新增开机、执行有序用电等。
（3）发生机组跳闸、直流闭锁等事故后，应立即调出
系统备用，尽快恢复系统频率，控制联络线输送功率在规
定范围内。事故发生后 30 分钟以内，系统备用应恢复正常。
6.5.5 电网安全约束
实时市场出清使用的安全约束条件原则上与交易前安
全校核所提出约束条件保持一致。如果其他边界条件发生

广东电力市场现货电能量交易实施细则（2022年试行版）
57
变化、电网保电期间、恶劣天气预警期间或其他情况，经
电力调度机构评估影响系统安全运行时，可对电网安全约
束条件进行更新，并在事后将相关信息向市场主体进行发
布。
在实时运行中，为应对运行边界的不确定性，确保电
网安全稳定运行和可靠供应，须将安全稳定断面的限值留
出一定的控制裕度。原则上，按照在断面极限值基础上扣
除 3％-5％后的限值作为实时控制要求。
6.5.6 非市场机组发电计划调整
蓄能电厂：参照日前发电计划，结合系统实时运行情
况对蓄能电厂出力进行灵活调整，并确保日内实际发用水
量与日前计划发用水量基本一致。特殊时期、时段（含法
定节假日、保电时期、极端天气、系统事故处理等）可灵
活运用抽水蓄能电厂，但应及时披露相关运行信息。
水电、新能源机组根据消纳需要动态调整实时发电计
划。其余非市场机组和不直接参与交易的市场机组实时发
电计划原则上按照日前发电计划执行。
6.6 实时电能量市场出清
电力调度机构以 15 分钟为周期，基于最新的电网运行
状态与超短期负荷预测信息，以购电成本最小化为目标，
在日前发电调度计划以及日内机组组合调整确定的开机组
合基础上，采用安全约束经济调度（SCED）程序进行优化
计算，滚动优化机组出力，形成各发电机组需要实际执行
的发电计划和实时节点电价等信息。

广东电力市场现货电能量交易实施细则（2022年试行版）
58
实时电能量市场出清计算的电网拓扑包括广东省所辖
范围内省级及以上电力调度机构（包含南网总调、广东中
调、深圳中调）调管的以 220kV 及以上电压等级接入电网
的发、输、变电设备，包括省外以“点对网”专线输电方
式向广东省送电的发电机组，以及准入参与电力现货市场
交易的广东省内部分以 110kV 电压等级接入电网的发电机
组等。
6.6.1 实时电能量市场的出清过程
实时电能量市场的出清计算过程如下：
（1）在实时开机组合基础上，根据本细则第 7 章的规
定，计算调频辅助服务市场的出清结果，修改相应机组的
出力上下限。
（2）修改调频机组的出力上下限之后，采用安全约束
经济调度（SCED）程序计算发电机组的实时出力计划。
（3）对实时电能量市场优化计算时间窗口内的机组出
力曲线进行交流潮流安全校核，若不满足交流潮流安全约
束，则在计算模型中添加相应的约束条件，重新进行 SCED
计算，直至满足交流潮流安全约束，得到实时电能量市场
的出清结果。
6.6.2 实时电能量市场出清数学模型
6.6.2.1 实时安全约束经济调度（SCED）模型
实时安全约束经济调度（SCED）模型如下：

广东电力市场现货电能量交易实施细则（2022年试行版）
59
, ,
1 1 1 1 1 1
1 1
min ( )
+
N T NL T NS T
i t i t l l s s
i t l t s t
T T
load load pr
t t
C P M SL SL M SL SL
ML SL SL MR SL
   
     
  
 
         
       
  
 
其中：
N 表示机组的总台数，包括非市场机组与市场机组；
T 表示所考虑的总时段数，其中 D 日每 15 分钟一个时
段；
,i tP 表示机组 i 在时段 t 的出力；
, ,( )i t i tC P 表示机组 i 在时段 t 的运行费用，是与机组申报
的各段出力区间和对应能量价格有关的多段线性函数；
M 表示用于市场出清优化的网络潮流约束松弛罚因子，
ML 表示用于市场出清优化的系统负荷平衡约束松弛罚因子，
MR 表示用于市场出清优化的备用约束松弛罚因子；
loadSL 、 loadSL 分别表示系统负荷的正、反向松弛变量；
prSL 表示紧急备用的松弛变量；
lSL
、 lSL
分别表示线路 l 的正、反向潮流松弛变量； NL
表示线路总数；
sSL
、 sSL
分别表示断面 s 的正、反向潮流松弛变量； NS
表示断面总数。
日前电能量市场出清 SCED 的约束条件包括：
（1）系统负荷平衡约束
对于每个时段 t，负荷平衡约束可以描述为：
, ,
1 1
N NT
i t j t t load load
i j
P T D SL SL 
 
    

广东电力市场现货电能量交易实施细则（2022年试行版）
60
其中， ,i tP 表示机组 i 在时段 t 的出力， ,j tT 表示联络线
j 在时段 t 的计划功率（送入为正、输出为负）， NT 为联
络线总数， tD 为时段 t 的系统负荷。非市场机组的出力已包
含在等式左侧。 loadSL 、 loadSL 分别为负荷的正、反向松弛变
量。
（2）系统一次调频备用容量约束
系统一次调频备用容量约束可以描述为：
, , ,
1 1 1
NF NP NH
first first first first
f t p t h t t
f p h
P P P R
  
    
其中，
first
tR 表示时段 t 的系统一次调频备用容量要求；
,
first
f tP 、 ,
first
p tP 、 ,
first
h tP 分别表示火电机组i 、抽蓄电厂 p 、水电机
组h （仅包括开机机组）在时段 t 提供的一次调频备用容量，
其中，
max max
, , , ,min( , 6%)first
f t f t f t f tP P P P  
on, max on, max
, , , ,min( , 10%)first
p t p t p t p tP P P P  
max max
, , , ,min( , 10%)first
h t h t h t h tP P P P  
on,max
,p tP 表示抽蓄电厂 p 在时段 t 内的开机容量。
（3）机组出力上下限约束
机组的出力应该处于其最大/最小出力范围之内，其约
束条件可以描述为：
min max
, , ,i t i t i tP P P 
对于停机的机组，上式中 min
,i tP 、 max
,i tP 均取为零。
（4）机组群出力上下限约束
机组群的出力应该处于其最大/最小出力范围之内，其
约束条件可以描述为：

广东电力市场现货电能量交易实施细则（2022年试行版）
61
min max
, , ,j t i t j t
i j
P P P

 
其中， max
,j tP 、 min
,j tP 表示机组群 j 在时段 t 的最大、最小
出力。
（5）机组爬坡约束
机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬
坡约束可描述为：
, , 1
U
i t i t iP P P  
, 1 ,
D
i t i t iP P P   
其中，
U
iP 表示机组 i 最大上爬坡速率，
D
iP 表示机组
i 最大下爬坡速率。
（6）线路潮流约束
线路潮流约束可以描述为：
max max
, , ,
1 1 1
N NT K
l l i i t l j j t l k k t l l l
i j k
P G P G T G D SL SL P 
  
  
        
其中，
max
lP 表示线路 l 的潮流传输极限； l iG  表示机组 i
所在节点对线路 l 的发电机输出功率转移分布因子； l jG  表
示联络线 j 所在节点对线路 l 的发电机输出功率转移分布
因子； K 表示系统的节点数量； l kG  表示节点 k 对线路 l 的
发电机输出功率转移分布因子； ,k tD 表示节点 k 在时段 t 的
母线负荷值。 lSL
、 lSL
分别表示线路 l 的正、反向潮流松弛
变量。
（7）断面潮流约束
考虑关键断面的潮流约束，该约束可以描述为：

广东电力市场现货电能量交易实施细则（2022年试行版）
62
min max
, , ,
1 1 1
N NT K
s s i i t s j j t s k k t s s s
i j k
P G P G T G D SL SL P 
  
  
       
其中，
min
sP 、
max
sP 分别表示断面 s 的潮流传输极限； s iG 
表示机组 i 所在节点对断面 s 的发电机输出功率转移分布因
子； s jG  表示联络线 j 所在节点对断面 s 的发电机输出功率
转移分布因子； s kG  表示节点 k 对断面 s 的发电机输出功率
转移分布因子。 sSL
、 sSL
分别表示断面 s 的正、反向潮流松
弛变量。
（8）系统紧急备用容量约束
为应对系统负荷预测偏差以及各种实际运行事故带来
的系统供需不平衡波动，需保证各时段开机容量满足系统
的最小紧急备用容量要求。该约束可以描述为：
, , , , , ,+T H F P U red
i t i t i t i t i t plt t pr t t
i NT i NH i NF plt NP
R R R R SL R R  
   
       
其中，
U
tR 表示时段 t 的系统紧急备用容量需求； red
tR 表
示系统备用减扣值。 NT 表示非固定出力火电机组集合； ,i t
表示机组 i 在时段 t 的启停状态， , 0i t  表示机组停机，
, 1i t  表示机组开机； ,
T
i tR 表示非固定出力火电机组i 在时段 t
的紧急备用。 NH 表示常规水电机组集合， ,
H
i tR 表示常规水电
机组i 在时段 t 的紧急备用。 NF 表示固定出力火电机组集
合， ,
F
i tR 表示固定出力火电机组i 在时段 t 的紧急备用。 NP
表示抽蓄电厂集合， ,
P
plt tR 表示抽蓄电厂 plt 在时段 t 的紧急
备用。 prSL 表示正备用的松弛变量。各类机组或电厂紧急备
用需满足以下条件：

广东电力市场现货电能量交易实施细则（2022年试行版）
63
（a）非固定出力火电机组紧急备用需满足 10min 爬坡
限制，可以描述为：
max
, , ,
'
,
,
T
i t i t i t
T U
i t i
P R P
i NT
R P
     
其中， 'U
iP 表示机组i 的 10min 爬坡能力。
（b）常规水电机组紧急备用需满足约束如下：
max
, , , ,H
i t i t i tR P Cap i NH  
其中， max
,i tCap 表示常规水电机组i 在时段 t 的容量。
（c）固定出力火电机组紧急备用需满足 10min 爬坡限
制，可以描述为：
max
, , ,
'
,
,
F
i t i t i t
F U
i t i
F R P
i NF
R P
     
其中， ,i tF 表示机组i 在时段 t 的固定出力。
（d）若某蓄能厂的计划总出力为非负数，紧急备用为
限开机容量减计划总出力；若蓄能厂的计划总出力为负数，
紧急备用为计划总出力取负，可以描述为：
, , , ,
, , ,
, 0
,
, 0
P max
plt t plt t i t i t
i plt i plt
P
plt t i t i t
i plt i plt
R P P P
plt NP
R P P
 
 
   
    

 
 
其中， ,i t
i plt
P

 表示蓄能厂 plt 在时段 t 的计划总出力；
,
max
plt tP 表示限开机容量。
机组出力表达式：

广东电力市场现货电能量交易实施细则（2022年试行版）
64
, , ,
1
NM
i t i t m
m
P P

 
min max
, , , ,i m i t m i mP P P 
其中， NM 表示机组报价总段数， , ,i t mP 表示机组 i 在时
段 t 第 m 个出力区间中的中标电力， max
,i mP 、 min
,i mP 分别表示机
组 i 申报的第m 个出力区间上、下界。
机组运行费用表达式：
, , , , ,
1
( )
NM
i t i t i m i t m
m
C P C P

 
其中， NM 表示机组报价总段数， , ,i t mC 表示机组 i 申报
的第m 个出力区间对应的能量价格。
6.6.2.2 节点电价（LMP）计算模型
实时电能量市场采用节点电价定价机制。实时电能量
市场出清形成每 15 分钟的节点电价，每小时内 4 个 15 分
钟的节点电价的算术平均值，计为该节点每小时的平均节
点电价。
实时电能量市场采用事前定价方式，即结算价格为实
时电能量市场的事前出清价格，结算电量为实际发、用电
量。
实时电能量市场节点电价（LMP）计算模型如下：
, ,
1 1 1 1 1 1
1
min ( ) ' '
'
N T NL T NS T
i t i t l l s s
i t l t s t
T
pr
t
C P M SL SL M SL SL
MR SL
   
     


         
   
  

其中：
N 表示机组的总台数，包括非市场机组与市场机组；
T 表示所考虑的总时段数，其中 D 日每 15 分钟一个时

广东电力市场现货电能量交易实施细则（2022年试行版）
65
段；
,i tP 表示机组 i 在时段 t 的出力；
, ,( )i t i tC P 表示机组 i 在时段 t 的运行费用，是与机组申报
的各段出力区间和对应能量价格有关的多段线性函数；
'M 表示用于节点电价计算的网络潮流约束松弛罚因子，
'ML 表示节点电价计算的系统负荷平衡约束松弛罚因子，
'MR 表示节点电价计算的备用约束松弛罚因子；
loadSL 、 loadSL 分别表示系统负荷的正、反向松弛变量；
prSL 表示紧急备用的松弛变量；
lSL
、 lSL
分别表示线路 l 的正、反向潮流松弛变量； NL
表示线路总数；
sSL
、 sSL
分别表示断面 s 的正、反向潮流松弛变量； NS
表示断面总数。
节点电价计算模型的约束条件包括：
（1）系统负荷平衡约束
对于每个时段 t，负荷平衡约束可以描述为：
, ,
1 1
N NT
i t j t t load load
i j
P T D SL SL 
 
    
其中， ,i tP 表示机组 i 在时段 t 的出力， ,j tT 表示联络线
j 在时段 t 的计划功率（送入为正、输出为负）， NT 表示
联络线总数， tD 表示时段 t 的系统负荷。非市场机组的出力
已包含在等式左侧。 loadSL 、 loadSL 分别表示负荷的正、反向
松弛变量。
（2）机组出力上下限约束
机组的出力应该处于其最大/最小出力范围之内，其约

广东电力市场现货电能量交易实施细则（2022年试行版）
66
束条件可以描述为：
min max
, , ,i t i t i tP P P 
对于停机的机组，上式中 min
,i tP 、 max
,i tP 均取为零；对于不
可定价机组，上式中 min
,i tP 、 max
,i tP 均取 SCED 优化结果中机组 i
在时段 t 的中标出力 ,
SCED
i tP ；对于可定价机组，上式中 min
,i tP 、
max
,i tP 取如下数值：
min min
, , ,max{(1 ) ,( ) }SCED SCED
i t i t i tP P P 
max max
, , ,min{(1 ) ,( ) }SCED SCED
i t i t i tP P P 
其中， 表示 LMP 模型中允许机组偏离日前 SCED 优化
结果的比例，
min
,( )SCED
i tP 、
max
,( )SCED
i tP 分别表示日前 SCED 模型
中的机组最大、最小出力。
（3）机组群出力上下限约束
机组群的出力应该处于其最大/最小出力范围之内，其
约束条件可以描述为：
min max
, , ,j t i t j t
i j
P P P

 
其中， max
,j tP 、 min
,j tP 表示机组群 j 在时段 t 的最大、最小
出力。
（4）机组爬坡约束
机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬
坡约束可描述为：
, , 1
U
i t i t iP P P  
, 1 ,
D
i t i t iP P P   
其中，
U
iP 表示机组 i 最大上爬坡速率，
D
iP 表示机组

广东电力市场现货电能量交易实施细则（2022年试行版）
67
i 最大下爬坡速率。
（5）线路潮流约束
线路潮流约束可以描述为：
max max
, , ,
1 1 1
N NT K
l l i i t l j j t l k k t l l l
i j k
P G P G T G D SL SL P 
  
  
        
其中，
max
lP 表示线路 l 的潮流传输极限； l iG  表示机组 i
所在节点对线路 l 的发电机输出功率转移分布因子； l jG  表
示联络线 j 所在节点对线路 l 的发电机输出功率转移分布
因子； K 表示系统的节点数量； l kG  表示节点 k 对线路 l 的
发电机输出功率转移分布因子； ,k tD 表示节点 k 在时段 t 的
母线负荷值。 lSL
、 lSL
分别表示线路 l 的正、反向潮流松弛
变量。
（6）断面潮流约束
考虑关键断面的潮流约束，该约束可以描述为：
min max
, , ,
1 1 1
N NT K
s s i i t s j j t s k k t s s s
i j k
P G P G T G D SL SL P 
  
  
       
其中，
min
sP 、
max
sP 分别表示断面 s 的潮流传输极限； s iG 
表示机组 i 所在节点对断面 s 的发电机输出功率转移分布因
子； s jG  表示联络线 j 所在节点对断面 s 的发电机输出功率
转移分布因子； s kG  表示节点 k 对断面 s 的发电机输出功率
转移分布因子。 sSL
、 sSL
分别表示断面 s 的正、反向潮流松
弛变量。
（7）系统紧急备用容量约束
为应对系统负荷预测偏差以及各种实际运行事故带来
的系统供需不平衡波动，需保证各时段开机容量满足系统

广东电力市场现货电能量交易实施细则（2022年试行版）
68
的最小紧急备用容量要求。该约束可以描述为：
, , , , , ,+T H F P U red
i t i t i t i t i t plt t pr t t
i NT i NH i NF plt NP
R R R R SL R R  
   
       
其中，
U
tR 表示时段 t 的系统紧急备用容量需求； red
tR 表
示系统备用减扣值。 NT 表示非固定出力火电机组集合； ,i t
表示机组 i 在时段 t 的启停状态， , 0i t  表示机组停机，
, 1i t  表示机组开机； ,
T
i tR 表示非固定出力火电机组i 在时段
t 的紧急备用。 NH 表示常规水电机组集合， ,
H
i tR 表示常规水
电机组i 在时段 t 的紧急备用。 NF 表示固定出力火电机组
集合， ,
F
i tR 表示固定出力火电机组i 在时段 t 的紧急备用。
NP 表示抽蓄电厂集合， ,
P
plt tR 表示抽蓄电厂 plt 在时段 t 的紧
急备用。 prSL 表示正备用的松弛变量。各类机组或电厂紧急
备用需满足以下条件：
（a）非固定出力火电机组紧急备用需满足 10min 爬坡
限制，可以描述为：
max
, , ,
'
,
,
T
i t i t i t
T U
i t i
P R P
i NT
R P
     
其中， 'U
iP 表示机组i 的 10min 爬坡能力。
（b）常规水电机组紧急备用需满足约束如下：
max
, , , ,H
i t i t i tR P Cap i NH  
其中， max
,i tCap 表示常规水电机组i 在时段 t 的容量。
（c）固定出力火电机组紧急备用需满足 10min 爬坡限

广东电力市场现货电能量交易实施细则（2022年试行版）
69
制，可以描述为：
max
, , ,
'
,
,
F
i t i t i t
F U
i t i
F R P
i NF
R P
     
其中， ,i tF 表示机组i 在时段 t 的固定出力。
（d）若某蓄能厂的计划总出力为非负数，紧急备用为
限开机容量减计划总出力；若蓄能厂的计划总出力为负数，
紧急备用为计划总出力取负，可以描述为：
, , , ,
, , ,
, 0
,
, 0
P max
plt t plt t i t i t
i plt i plt
P
plt t i t i t
i plt i plt
R P P P
plt NP
R P P
 
 
   
    

 
 
其中， ,i t
i plt
P

 表示蓄能厂 plt 在时段 t 的计划总出力；
,
max
plt tP 表示限开机容量。
机组出力表达式：
, , ,
1
NM
i t i t m
m
P P

 
min max
, , , ,i m i t m i mP P P 
其中， NM 表示机组报价总段数， , ,i t mP 表示机组 i 在时
段 t 第 m 个出力区间中的中标电力， max
,i mP 、 min
,i mP 分别表示机
组 i 申报的第m 个出力区间上、下界。
机组运行费用表达式：
, , , , ,
1
( )
NM
i t i t i m i t m
m
C P C P

 
其中， NM 表示机组报价总段数， , ,i t mC 表示机组 i 申报
的第m 个出力区间对应的能量价格。

广东电力市场现货电能量交易实施细则（2022年试行版）
70
求解上述节点电价计算模型，得到各时段系统负荷平
衡约束、线路和断面潮流约束的拉格朗日乘子，则节点i 在
时段 t 的节点电价为：
   
max min max min
, , , , ,
1 1
+
L S
k t t l t l t l k s t s t s k t
l s
LMP G G      
 
     
其中：
t ：时段 t 系统负荷平衡约束的拉格朗日乘子；
m ax
,l t ：线路 l 最大正向潮流约束的拉格朗日乘子，当线
路潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因
子；
min
,l t ：线路 l 最大反向潮流约束的拉格朗日乘子，当线
路潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因
子；
m ax
,s t ：断面 s 最大正向潮流约束的拉格朗日乘子，当断
面潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因
子；
min
,s t ：断面 s 最大反向潮流约束的拉格朗日乘子，当断
面潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因
子；
l kG  ：节点 k 对线路 l 的发电机输出功率转移分布因子；
s kG  ：节点 k 对断面 s 的发电机输出功率转移分布因子；
t ：时段 t 触发稀缺定价时的价格增量。
6.6.3 特殊机组在实时电能量市场中的出清机制
6.6.3.1 必开机组
在日前电能量市场中指定为必开机组的发电机组，在

广东电力市场现货电能量交易实施细则（2022年试行版）
71
实时电能量市场中的相应时段同样视为必开机组。
必开机组在实时电能量市场中的出清机制与本细则
5.8.3.1 节一致。
6.6.3.2 热电联产机组
在日前电能量市场中申报了供热计划的热电联产机组，
在实时电能量市场中同样视为热电联产机组。电力调度机
构以发电机组实测供热工况图（热-电负荷对应关系表）为
基础，根据热负荷在线监测系统中的实时供热流量曲线监
测值，计算供热机组电力负荷的实时上下限，在确保电力
有序供应、电网安全稳定、调峰调频等基本需要的前提下，
供热电力负荷下限优先出清；供热电力负荷下限至供热电
力负荷上限之间的发电能力，根据发电机组申报的电能量
价格参与优化出清。热电联产机组的实际供热流量曲线与
日前申报的供热流量预测曲线之间发生较大偏差时，按照
本细则 11.5 节的规定纳入考核。
实时电能量市场中热电联产机组的定价机制与本细则
5.8.3.2 节一致。
若机组供热数据在实时运行中发生中断等异常情况，
电厂应及时通知所属电力调度机构，同时，按该台机组日
前申报的供热流量数据计算其在实时电能量现货市场的供
热电力负荷上下限。
日前申报的热电联产机组原则上在实时运行中不允许
更换。当日前申报的热电联产机组在实时运行中发生故障
或非计划停运而不具备供热条件时，发电厂可向所属电力

广东电力市场现货电能量交易实施细则（2022年试行版）
72
调度机构申请更换供热机组，经许可后可进行更换，更换
后的供热机组按照本条的规定参与实时电能量市场出清。
发生故障或非计划停运的供热机组视同纯凝机组参与实时
电能量市场出清。
6.6.3.3 调试（试验）机组
（1）调试阶段的新建机组
调试阶段的新建机组在实时电能量市场中按照调试需
求安排发电，出清机制与本细则 5.8.3.3 节一致。
（2）试验（调试）的在运机组
在日前电能量市场中申报了运行日调试（试验）计划
的在运发电机组，在实时电能量市场中同样视为调试（试
验 ） 机 组 ， 在 实 时 电 能 量 市 场 中 的 出 清 机 制 与 本 细 则
5.8.3.3 节一致。
6.6.3.4 最小连续开机时间内机组
最小连续开机时间内机组在实时电能量市场中的出清
机制与本细则 5.8.3.4 节一致。
6.6.3.5 处于开/停机过程中的机组
处于开机状态的发电机组，在机组并网后升功率至最
小稳定技术出力期间，发电出力为其实时报送的开机曲线，
不参与优化。相应时段内，该台机组不参与市场定价，作
为市场价格接受者。机组发电出力达到最小稳定技术出力
之后，从下一个交易时段开始，按照其电能量报价参与实
时电能量市场优化出清。
处于停机状态的发电机组，在机组从最小稳定技术出

广东电力市场现货电能量交易实施细则（2022年试行版）
73
力降功率至与电网解列期间，发电出力为其实时报送的停
机曲线，不参与优化。相应时段内，该台机组不参与市场
定价，作为市场价格接受者。
6.6.3.6 深度调峰机组
深度调峰机组在实时电能量市场中的出清机制与本细
则 55.85.8.35.8.3.65.8.3.6 节一致。
6.6.3.7 一次能源供应约束机组
在日前电能量市场中存在一次能源供应约束的发电机
组，在实时电能量市场中同样视为存在一次能源供应约束。
对于采用价格干预的情况，相关发电机组在实时电能量市
场中的出清机制与本细则 5.4.6 节一致。对于采用机组群
电量约束设置的情况，原则上相关发电机组按照日前调度
计划作为固定出力参与实时电能量市场出清。
6.6.3.8 发生故障而要求的调整出力计划的机组
若发电机组在实时运行中发生故障，并且需要对机组
出力进行调整时，在故障处理的时段内，机组出力固定为
机组申报并经所属电力调度机构同意的发电出力值，相应
时段内该台机组不参与市场定价，作为市场价格接受者。
故障处理结束后，从下一个交易时段开始，按照机组
电能量报价参与实时电能量市场优化出清。
6.6.3.9 应急新增开机机组
应急新增开机机组指在日前电能量市场中未被列入机
组开机组合，在日前调度计划编制环节（本细则 5.11 节）
或实时运行调整环节，由电力调度机构安排新增开机的机

广东电力市场现货电能量交易实施细则（2022年试行版）
74
组。
电力调度机构根据机组综合报价(冷态/温态/热态启动
费用+最小稳定技术出力费用 最小连续开机时间）由低到
高排序形成应急新增开机机组序列，若机组综合报价相同
时，参考政府主管部门下达的能耗排序形成应急新增开机
机组序列。运行日，在满足系统安全的基础上，电力调度
机构根据应急新增开机机组序列结合机组的冷态/温态/热
态启动时间安排新增开机机组，原则上只启用燃机。调度
机构也可根据系统运行需要临时取消机组停机计划。实时
电能量市场中，应急新增开机机组根据其电能量报价参与
市场优化出清。突破最小连续停机时间约束的应急新增开
机机组根据本细则 9.2 节的相关规定，按照机组申报的启
动费用的 0 倍（ 0 1  ）计算启动补偿费用。
6.6.3.10 应急新增停机机组
应急新增停机机组指在日前电能量市场中被列入机组
开机组合，在日前调度计划编制环节（本细则 5.11 节）或
实时运行调整环节，由电力调度机构安排新增停机的机组。
电力调度机构根据机组容量加权电能量报价由高到低
排序形成应急停机机组序列。机组容量加权电能量报价相
同时，参考政府主管部门下达的发电标煤耗及能耗排序的
倒序形成应急新增停机机组序列。运行日，在满足系统安
全的基础上，电力调度机构根据应急新增停机机组序列安
排新增停机机组。
原则上，在日前电能量市场中已经出清列入机组组合

广东电力市场现货电能量交易实施细则（2022年试行版）
75
的机组，不在日前调度计划编制环节或实时运行调整环节
安排停机。若由于电网安全需要安排已出清机组停机的，
分以下两种情况处理：
（1）机组在竞价日（D-1）处于开机状态，在日前电
能量市场出清结果中机组开机状态保持不变，被列入机组
组合，在日前调度计划编制环节或日内滚动调度计划编制
环节安排停机。此种情况下，机组按照电力调度机构安排
停机，相应的电能量偏差按照实时电能量市场的偏差结算
原则进行处理。
（2）机组在竞价日（D-1）处于停机状态，在日前电
能量市场出清结果中机组变为开机状态，被列入机组组合，
在日前调度计划编制环节或日内滚动调度计划编制环节安
排停机。此种情况下，若调度计划重新下发时机组已经完
成点火工作，则机组按照调度计划停机，并根据申报的启
动费用，按照本细则 9.2 节的相关规定计算启动补偿费用；
若调度计划重新下发时机组未完成点火工作，则机组按照
调度计划停机，不获得启动费用补偿。机组完成点火工作
的时间，以调度台同意机组点火的时间为准。相应的电能
量偏差按照实时电能量市场的偏差结算原则进行处理。
6.6.4 实时电能量市场安全校核
实时电能量市场安全校核与本细则 5.8.4 节一致。
6.7 实时电能量市场定价
6.7.1 发电侧定价
实时电能量市场出清形成每 15 分钟的节点电价，每小

广东电力市场现货电能量交易实施细则（2022年试行版）
76
时内 4 个 15 分钟的节点电价的算术平均值，计为该节点每
小时的平均节点电价。实时电能量市场中，发电机组以机
组所在节点的小时平均节点电价作为相应时段的结算价格。
6.7.2 用户侧定价
实时电能量市场中，售电公司和批发用户以每小时的
用户侧统一电价作为相应时段的结算价格。现阶段，用户
侧统一电价按照下式计算：
 
 
, , , , , ,
,
, , , ,
m B
m t m t m t
mt m B
m t m t
m
Q Q LMP
LMP
Q Q


   




类机组
实时 代购 实时
实时 类机组
实时 代购
其中， ,tLMP 实时 表示第t 小时的实时用户侧统一电价；
, ,m tQ 实时 表示市场机组 m 在第 t 小时的实时中标电量，以电
力市场交易系统发布的实时交易结果为准；
, ,m tQ 代购 表示市场机组 m 第 t 小时的电网代购市场电量，以
交易中心首次发布的 D 日日清算电量数据为准，后续电量
如有调整，不进行重算；
, ,m tLMP 实时 表示第t 小时市场机组 m 所在节点的实时结算价
格，即第t 小时内每 15 分钟实时节点电价的算术平均值；
m B
m


类机组
表示对所有市场机组求和。
6.7.3 稀缺定价
稀缺定价与本细则 5.9.3 节一致。
6.8 市场出清出力结果发布
电力调度机构将实时电能量市场每 15 分钟出清的发电

广东电力市场现货电能量交易实施细则（2022年试行版）
77
计划通过调度数据网下发至各发电机组。若由于技术支持
系统缺陷等客观原因，造成实时市场无法在系统实际运行
前 15 分钟完成出清时，电力调度机构可沿用上一个有效出
清时段的出力计划或根据电网实时运行需要进行人工调整，
确定受影响发电机组的实时发电计划，并尽可能缩短发布
市场出清结果的延迟时间，事后及时向市场主体发布出清
延迟公告并说明原因。
6.9 实时电能量市场价格核验
6.9.1 价格核验规则
实时电能量市场价格以小时为单位计算，经价格核验
流程后，原则上于 D+1 日发布运行日实时市场的正式结果，
作为结算依据。如出现系统临时故障等情况，可视需要延
迟至 D+2 日发布。电力调度机构在价格核验过程中检查运
行日实时电能量市场临时结果中节点电价计算的完整性及
正确性，如果节点电价计算不完整或不正确，电力调度机
构需对受影响的节点电价进行修正，包括以下情况：
（1）如果实时电能量市场出清的边界条件数据准备未
完成导致节点电价计算未能启动，当 1 个小时内受影响的
时段不超过 2 个时，使用上一个成功时段的节点电价数据
替换受影响的时段；当 1 个小时内受影响的时段超过 2 个
时，首先消除数据准备过程中的故障，完成边界条件数据
准备，重新调用节点电价计算程序对受影响的时段进行计
算，若不能及时消除故障，则采用可用数据源（包括但不
限于能量管理系统、现货市场备用系统、调度员日志、原

广东电力市场现货电能量交易实施细则（2022年试行版）
78
始遥测数据等）的数据完成边界条件数据准备，重新调用
节点电价计算程序对受影响的时段进行计算。
（2）如果实时电能量市场出清的计算程序故障导致节
点电价计算未能启动，当计算程序未能及时修复或 1 个小
时内受影响的时段不超过 2 个时，使用上一个成功时段的
节点电价数据替换受影响的时段；当计算程序及时修复且 1
个小时内受影响的时段超过 2 个时，采用与运行日计算同
样的边界条件数据，重新调用节点电价计算程序对受影响
的时段进行计算。
（3）如果实时电能量市场出清的边界条件数据准备有
误（包括但不限于负荷预测数据错误、设备状态数据错误、
安全约束数据错误、非市场机组及联络线功率错误等）导
致节点电价计算不正确，则采用最佳可用数据源修正有误
的边界条件数据，重新调用节点电价计算程序对受影响的
时段进行计算。
（4）如果出现其他导致节点电价计算不正确的情况，
则采用可实现的方式修正错误原因，重新调用节点电价计
算程序对受影响的时段进行计算。
6.9.2 价格核验说明
按照信息披露有关要求向市场主体发布实时电能量市
场价格核验的说明。
6.10 实时运行调整
电网实时运行应按照系统运行有关规定，保留合理的
调频、调峰、调压及备用容量以及各输变电断面合理的潮

广东电力市场现货电能量交易实施细则（2022年试行版）
79
流波动空间，满足电网风险防控措施要求，保障系统安全
稳定运行和电力电量平衡。
电网实时运行中，当系统发生事故或紧急情况时，电
力调度机构应按照安全第一的原则处理，无需考虑经济性。
处置结束后，受影响的发电机组以当前的出力点为基准，
恢复参与实时电能量市场出清计算，电力调度机构应记录
事件经过、计划调整情况等信息，通过周信息披露向市场
成员通报。
发生下列情况之一时，电力调度机构可根据系统运行
需要进行调整：
（1）电力系统发生事故可能影响电网安全时；
（2）系统频率或电压超过规定范围时；
（3）系统调频容量、备用容量和无功容量无法满足电
力系统安全运行的要求时；
（4）输变电设备过载或超出稳定限额时；
（5）继电保护及安全自动装置故障，需要改变系统运
行方式时；
（6）气候、水情、新能源出力发生极端变化可能对电
网安全造成影响时；
（7）为保证省间联络线输送功率在正常允许范围而需
要调整时；
（8）电力调度机构为保证电网安全运行认为需要进行
调整的其他情形。
在出现上一条所述情况时，电力调度机构可以采取以

广东电力市场现货电能量交易实施细则（2022年试行版）
80
下措施调整运行方式：
（1）改变机组的发电计划；
（2）让发电机组投入或者退出运行；
（3）调整设备停复电计划；
（4）调整省间联络线的送受电计划；
（5）调用市场化可中断负荷；
（6）采取错峰限电方式控制负荷；
（7）暂停实时电能量市场交易；
（8）电力调度机构认为有效的其他手段。
实时运行过程中机组或用户出现违反系统安全和相关
规程规定或明确不具备并网运行技术条件情况时，电力调
度机构应对机组、用户行为及时记录并按相关规定进行处
罚，严重情况可建议能源监管机构、政府部门对相应机组、
用户实施强制退出调度运行，由此造成的偏差由机组、用
户自行承担。
7 调频辅助服务市场与现货电能量市场的衔接方式
现阶段，调频辅助服务市场与现货电能量市场分开独
立运行。
竞价日，电力调度机构综合调频容量需求、机组调频
辅助服务报价排序及日前电能量市场安全约束机组组合
（SCUC）计算得到的机组组合，通过调频辅助服务市场形
成调频机组预出清结果。进行日前电能量市场出清计算时，
调频辅助服务市场预出清中标机组的可调出力上、下限分
别按以下公式调整：

广东电力市场现货电能量交易实施细则（2022年试行版）
81
P 日前上限=P 机组出力上限-P 预出清中标容量
P 日前下限=P 机组出力下限+P 预出清中标容量
其中，P 机组出力上限、P 机组出力下限分别为考虑机组限高、限
低、供热后的机组可调出力上限和可调出力下限。
实时运行期间，电力调度机构综合调频容量需求、机
组调频辅助服务报价排序及实时机组组合，出清参与调频
的机组。进行实时电能量市场出清计算时，调频辅助服务
市场的中标机组的出力上、下限分别按以下公式调整：
P 实时上限=P 机组出力上限-P 出清中标容量
P 实时下限=P 机组出力下限+P 出清中标容量
其中，P 机组出力上限、P 机组出力下限分别为考虑机组限高、限
低、供热后的机组可调出力上限和可调出力下限。
8 市场力检测与缓解
为避免具有市场力的发电机组操纵市场价格，需进行
市场力检测与缓解，根据市场运行需要和技术条件，可采
取包括但不限于下述事前、事中和事后措施中的一项或多
项。
8.1 事前措施
8.1.1 报价行为测试
（1）对比发电机组电能量报价与行为测试参考价格，
当发电机组电能量报价小于等于行为测试参考价格时，该
发电机组被认定通过行为测试；当发电机组电能量报价大
于行为测试参考价格时，该发电机组被认定不通过行为测
试，将发电机组电能量报价超过行为测试参考价格的部分

广东电力市场现货电能量交易实施细则（2022年试行版）
82
替换为行为测试参考价格，作为该机组报价参与现货市场
出清。行为测试参考价格作为市场参数管理，分不同类型
机组设置。
（2）计算发电机组电能量平均报价与自身近 30 天平
均报价水平的比值，当该比值不超过阈值时，该发电机组
被认定通过行为测试；当该比值超过阈值时，该发电机组
被认定不通过行为测试，将发电机组电能量报价乘以该比
值的倒数，作为该机组报价参与市场出清。阈值作为市场
参数管理，分不同类型机组设置。
8.1.2 供应紧张情况下的报价限制
电力调度机构发布的电力供应风险预警生效期间等电
力供应紧张时期，可视需要调整影响区域机组运行日的市
场申报上限，将各类型机组的变动成本（扣除变动成本补
偿标准）乘以一定比例系数作为该类型机组的申报价格上
限。比例系数作为市场参数管理。
8.2 事中措施
具备技术条件后开展影响测试与市场力缓解：在市场
出清过程中，基于松弛部分网络约束对比、寡头测试等方
法计算发电机组对市场价格的影响，对影响超过价格阈值
的机组，将其电能量报价超过影响测试参考价格（低于行
为测试参考价格）的部分替换为影响测试参考价格，重新
进行出清。以上计算迭代过程不超过 2 次。价格阈值、影
响测试参考价格等作为市场参数管理，影响测试参考价格
分不同类型机组进行设置。

广东电力市场现货电能量交易实施细则（2022年试行版）
83
8.3 事后措施
研究开展电厂超额收益测算与回收。根据发电成本和
合理收益水平，视市场运行情况采取事后超额收益回收等
措施。发电侧超额收益回收是指按月度或季度等周期计算
各电厂的综合收入，并基于与其合理收益相比较计算其超
额收益，对超额收益进行回收后返还至用户侧。
9 现货电能量市场中发电机组运行补偿费用处理机制
9.1 运行补偿费用定义
当出现下述情况时，可能造成发电机组在现货电能量
市场中的收益不能覆盖发电机组产生的运行成本费用（含
最小稳定技术出力成本，下同）或发电机组的电能量报价
费用（含最小稳定技术出力费用，下同）及启动费用：
（1）当发电机组出力达到出力上下限约束限值时，机
组未参与现货市场定价，现货市场价格可能低于机组成本
（或报价）；
（2）当发电机组出力达到有功功率调节速率约束限值
时，机组未参与现货市场定价，现货市场价格可能低于机
组成本（或报价）；
（3）由于电力平衡原因或电力系统安全原因临时增加
发电机组出力或临时安排发电机组开机，现货市场价格可
能低于机组成本（或报价）；
（4）由于电力平衡原因或电力系统安全原因临时压减
发电机组出力或临时安排发电机组停机，造成发电机组在
现货市场偏差结算中亏损；

广东电力市场现货电能量交易实施细则（2022年试行版）
84
（5）由于系统运行需要安排发电机组在运行日开机，
产生了相应的启动费用，发电机组在电能量市场中的收益
无法覆盖启动费用；
（6）其他可能的情况。
现阶段，当发电机组生产运行所产生的成本费用（或
发电机组报价费用）与发电机组在现货电能量市场中的收
益之差大于零时，根据两者之差及现货结算电量占比计算
发电机组系统运行补偿费用，单独计算和补偿启动补偿费
用。具备条件后，当发电机组产生的运行成本费用（或发
电机组报价费用）及启动费用之和，与发电机组在现货电
能量市场中的收益之差大于零时，按照 9.2 节相关规定计
算发电机组运行补偿费用。在市场结算环节对相关补偿费
用进行补偿。
市场机组不再按照南方区域“两个细则”的相关规定
计算启停调峰补偿、冷备用补偿费用。
9.2 运行补偿费用计算
发电机组运行补偿费用以自然日为单位进行计算。
9.2.1 运行成本费用计算
在第t 小时，发电机组i 的运行成本费用按照下式计算：
    _ cos , , , ,min, , , ,
, , ,
max 1 P 1 1 , 0op t i t i t i ii t i i
i t i
R Q C C d h
Q C
          
 
实际 核定成本 核定成本
实际 变动成本补偿标准
其中， _ cos , ,op t i tR 表示发电机组i 在第t 小时的机组运行成本费用；
, ,i tQ 实际 表示发电机组i 在第t 小时的实际上网电量；
,iC核定成本 为发电机组i 的核定平均发电成本价格（单值）；
,miniP 表示发电机组i 的最小稳定技术出力；

广东电力市场现货电能量交易实施细则（2022年试行版）
85
id 表示发电机组i 的厂用电率；
1h 表示时长为 1 小时；
变动成本补偿标准,iC 表示若机组 i 被纳入变动成本补偿范围，
变动成本补偿标准，iC 为机组i 的变动成本补偿标准；若机组i 未被纳入
变动成本补偿范围， 变动成本补偿标准,iC 为 0。变动成本补偿机组范
围以及变动成本补偿标准按有关规定执行；
,i t 表示发电机组 i 在第 t 小时最小技术出力成本补偿系
数。发电机组在第t 小时内的八个现货交易时段中（包括日
前电能量市场的四个交易时段以及实时电能量市场的四个
交易时段）出现下述情况时，第t 小时的最小稳定技术出力
成本不纳入全天运行补偿费用的计算范围， ,i t 取值为 0，未
出现下述情况时取值为 1。
1）热电联产机组处于供热状态时段；
2）非系统运行原因调试机组调试时段；
3）非系统运行原因必开机组运行日内所有小时。
9.2.2 报价费用计算
   ,min, ,
,min
max,min, , pmin
_ , , , ,
,min
(1 ) + dP 1h
ii t
i
P Pii t
op offer i t i i i t offer iP
i
min P P
R d C CP 
 
        

实际（发电）实际（发电）
, ,
, , = 1
i t
i t
i
QQ d
实际
实际（发电）
其中， _ , ,op offer i tR 表示发电机组i 在第t 小时的报价费用；
, ,i tQ 实际 表示发电机组i 在第t 小时的实际上网电量；
, ,i tQ 实际（发电）表示发电机组i 在第t 小时的实际发电量；
, ,i tP 实际（发电）表示发电机组i 实际发电量 , ,i tQ 实际（发电）对应的平均

广东电力市场现货电能量交易实施细则（2022年试行版）
86
发电负荷，数值上等于 , ,i tQ 实际（发电）；
,miniP 表示发电机组i 的最小稳定技术出力；
id 表示发电机组i 的厂用电率；
pmin
iC 为机组申报的最小稳定技术出力费用；
1h 表示 1 小时；
,offer iC 表示发电机组 i 的报价曲线，报价曲线对应的机组
出力范围为最小稳定技术出力至额定有功功率。当发电机
组i 在第t 小时的实际发电量对应的平均发电负荷（数值上等
于实际发电量）大于机组的额定有功功率时，超出额定有
功功率部分的报价值等于发电机组的最后一段报价，并以
此计算报价曲线的积分值。
9.2.3 启动费用计算
在运行日内，发电机组从停机状态变为开机状态，计
为一次启动，每次启动均计算相应的启动费用。发电机组
在运行日的启动费用根据其在日前市场申报的启动费用进
行计算。发电机组的实际并网时间在运行日内时，根据相
应的启动费用计算该运行日的启动补偿费用。
发电机组实际的启动状态（冷态/温态/热态）根据调
度自动化系统记录的停机时间信息进行认定，机组启动时
对应的停机时间为调度自动化系统中所记录的从上一次解
列到本次并网之间的时间。
当停机时间＜热态启动停机时间时，启动费用为发电
机组在日前市场中申报的热态启动费用；
当热态启动停机时间≤停机时间≤温态启动停机时间

广东电力市场现货电能量交易实施细则（2022年试行版）
87
时，启动费用为发电机组在日前市场中申报的温态启动费
用；
当停机时间＞温态启动停机时间时，启动费用为发电
机组在日前市场中申报的冷态启动费用。
若发电机组在运行日内出现一次以上的启动过程，根
据每一次启动的实际停机时间信息计算相应的启动费用。
因系统运行原因突破最小连续停机时间约束的机组，按照
机组申报的启动费用的给定倍数计算启动补偿费用。
9.2.4 现货电能量市场收益计算
在第t 小时，发电机组i 的现货电能量市场收益按照下式
计算：
 , , , , , , ,, , , ,+i t i t i t i ti t i tR Q LMP Q Q LMP   日前 日前 日前实际 实时
其中， ,i tR 表示发电机组 i 在第 t 小时的现货电能量市场
收益；
, ,i tQ 日前 表示发电机组i 第t 小时的日前中标电量；
, ,i tLMP 日前 表示第 t 小时内机组 i 所在节点的日前结算价格
（每 15 分钟日前节点价格的算术平均值）；
, ,i tQ 实际 表示发电机组i 在第t 小时的实际上网电量；
, ,i tLMP 实时 表示第 t 小时内机组 i 所在节点的实时结算价格
（每 15 分钟实时节点价格的算术平均值）。
9.2.5 不纳入运行补偿费用计算范围的情形
一般情况下，发电机组全天的运行补偿费用根据全天
24 小时发电机组运行成本费用（或报价费用）及启动费用
之和，与全天 24 小时现货电能量市场收益之和的差值进行

广东电力市场现货电能量交易实施细则（2022年试行版）
88
计算。当出现下述情况时，相关费用不纳入全天运行补偿
费用的计算范围。
1、当发电机组i 在第t 小时内出现下述情况时，第t 小时
的相关费用不纳入全天运行补偿费用的计算范围。
（1）在第t 小时内的八个现货交易时段中（包括日前电
能量市场的四个交易时段以及实时电能量市场的四个交易
时段），若有一个及以上交易时段出现如下情形，则对第t
小时进行第（2）步的计算判断。
1）当热电联产机组处于供热电力负荷下限时；
2）当发电机组在运行日内存在非系统运行原因的调试
（试验）时段时，运行日内所有小时均需进行第（2）步的
判断；
3）当发电机组在运行日被设置为非系统运行原因必开
机组时，运行日内所有小时均需进行第（2）步的判断；
4）当发电机组因非系统运行原因发生限低时；
5）当发电机组因非系统运行原因发生限高时；
6）当发电机组由于自身原因发生非计划停运（包括未
按照电力调度机构要求的时间并网）或发电机组出现临时
故障需要固定出力时；
7）当发电机组实时发电计划执行偏差率不满足要求时；
8）当机组处于一次能源约束时。
（2）当出现第（1）步所述情形时，对第t 小时内的机
组现货电能量市场收益 ,i tR 与机组运行成本费用 _ cos , ,op t i tR 、报
价费用 _ , ,op offer i tR 之间的大小关系进行判断：

广东电力市场现货电能量交易实施细则（2022年试行版）
89
当  , _ cos , , _ , ,min ( ), ( )i t op t i t op offer i tR R R 时，第t 小时的相关费用纳入
全天运行补偿费用的计算范围；
当  , _ cos , , _ , ,min ( ), ( )i t op t i t op offer i tR R R 时，第t 小时的相关费用不纳
入全天运行补偿费用的计算范围。
2、当发电机组出现下述情况时，机组在运行日产生的
启动费用不纳入启动补偿费用的计算范围：
（1）发电机组申报了运行日的供热计划；
（2）发电机组申报了非系统运行原因调试（试验）计
划；
（3）机组上一次停机属于机组在日前电能量市场中标
且纳入机组组合，因自身原因发生的临时跳闸停运；
（4）发电机组在运行日由于非系统运行原因必须开机
运行。
9.2.6 运行补偿费用计算
发电机组运行补偿费用以自然日为单位进行计算，具
体步骤如下：
（1）计算发电机组总运行成本费用
发电机组i 的总运行成本费用按照下式计算：
_ cos , _ cos , , _ cos , , ,
1
+
t N U
op t i op t i t on t i u i u
t u
R R R 


  
其中， _ cos ,op t iR 表示发电机组i 在运行日内纳入运行补偿费
用计算的时段中对应的运行成本费用；
N 表示发电机组i 在运行日内纳入运行补偿费用计算时
段的集合，需扣除本细则 9.2.5 节所述的不纳入计算范围
的时段； _ cos , ,op t i tR 表示发电机组i 在第t 小时的运行成本费用。

广东电力市场现货电能量交易实施细则（2022年试行版）
90
U 表示发电机组i 在运行日内纳入运行补偿费用计算的
总启动次数，需扣除本细则 9.2.5 节所述的不纳入计算范
围的情形； _ cos , ,on t i uR 表示发电机组i 在运行日内第u 次启动对应
的启动费用； ,i u 表示发电机组i 的启动补偿系数，当发电机
组 i 第 u 次 启 动 突 破 最 小 连 续 停 机 时 间 时 ， ,i u 取 值 为 0
（ 0 1  ），未突破最小连续停机时间时， ,i u 取值为 1。
（2）计算发电机组总报价费用
发电机组i 的总报价费用按照下式计算：
_ , _ , , _ cos , , ,
1
+
t N U
op offer i op offer i t on t i u i u
t u
R R R 


  
其中， _ ,op offer iR 表示发电机组 i 在运行日内纳入运行补偿
费用计算的时段中对应的报价费用； _ , ,op offer i tR 表示发电机组 i
在第t 小时的报价费用。
（3）计算发电机组现货电能量市场总收益
发电机组i 的现货电能量市场总收益按照下式计算：
,
t N
i i t
t
R R

 
其中， iR 表示发电机组i 在运行日内纳入运行补偿费用
计算的时段中对应的现货电能量市场收益之和；
N 表示发电机组i 在运行日内纳入运行补偿费用计算时
段的集合，需扣除本细则 9.2.5 节所述的不纳入计算范围
的时段；
,i tR 表示发电机组i 在第t 小时的现货电能量市场收益。
（4）计算发电机组全天运行补偿费用
发电机组全天运行补偿费用按照下式计算：

广东电力市场现货电能量交易实施细则（2022年试行版）
91
  _ , _ cos , , _ , ,max min ( ), ( ) , 0op compensate i op t i t op offer i t iR R R R 
其中， _ ,op compensate iR 表示发电机组 i 在运行日内应获得的运
行补偿费用；
9.2.7 运行补偿费用支付和分摊
发电机组运行补偿费用以月度为单位由售电公司（含
批发用户）按当月用电量比例分摊，并设置度电分摊上限，
超出上限后按照上限确定的总费用与应支付总费用的比例
支付，具体按照《广东电力市场现货结算实施细则》的相
关规定执行。
10 特殊情况处理机制
10.1 保供电时期处理机制
保供电时期，为保证电网安全和保供电区域的供电可
靠性，不安排单一故障导致电网稳定破坏、导致一般及以
上电力安全事故、导致重大不良影响的用户停电事件和超
过设计能力和运行规定的运行方式。根据保供电等级要求，
原则上保持保供电区域的电网全接线运行，不新增发输变
电检修工作并减少设备操作，不安排对电网安全有影响的
涉网试验和设备启动，不安排操作量大、施工作业复杂、
大型机械作业的检修工作。
10.2 台风等自然灾害影响期处理机制
台风、冰灾、山火、洪水、地震等恶劣极端自然灾害
时期，为了保障受灾地区的人民生活和重要用户用电，根
据灾害影响的范围和程度，可采取开机、停机、临时安排
输变电设备停运、临时中止输变电检修恢复送电等措施。

广东电力市场现货电能量交易实施细则（2022年试行版）
92
为增强电网抵御极端灾害的能力，保障电网安全运行，
台风登陆前 3 天及登陆期间，电力调度机构可视系统运行
需要设置台风影响区域的沿海燃煤机组为系统运行原因的
必开机组；台风登陆前 1 天及登陆期间，电力调度机构可
视系统运行需要设置台风影响区域的沿海燃气机组为系统
运行原因的必开机组，由此造成其他区域的燃气机组存在
燃料供应约束时，相应机组可设置为必停机组。台风登陆
后，在系统安全风险可控的情况下，电力调度机构解除必
开设置。雨雪冰冻灾害风险或山火风险生效期间，电力调
度机构可根据系统运行需要，将对灾害影响区域有网络支
撑或能配合发挥融冰作用的机组设置为系统运行原因的必
开机组。
10.3 深度调峰处理机制
基于发电机组最小稳定技术出力对应的成本形成深度
调峰序列，依次调用以满足深度调峰需求，补偿费用按照
“两个细则”有关规定处理。允许发电机组申报不同时段
的机组出力下限并应用于优化出清，通过机组灵活自主向
下调节满足调峰需求。
10.3.1 深度调峰调用方式
（1）当运行日存在负备用容量不满足备用要求或负荷
平衡约束不满足的时段时，相应时段可启动深度调峰机制。
（2）若日前电能量市场存在负备用容量不满足负备用
要求或负荷平衡约束不满足的时段，根据相应时段安全约
束机组组合（SCUC）程序计算得到的机组组合结果，在状

广东电力市场现货电能量交易实施细则（2022年试行版）
93
态为开机的常规燃煤机组中，剔除相应时段在调频辅助服
务市场预出清及由于电网安全运行要求不能压减出力的发
电机组，按照机组最小稳定技术出力费用除以最小技术出
力的值由高到低形成深度调峰序列。当机组最小稳定技术
出力费用除以最小技术出力的值相等时，按照政府主管部
门下达的当年发电标煤耗及能耗排序的倒序调用。
（3）若实时电能量市场存在负备用容量不满足备用要
求或负荷平衡约束不满足的时段，根据当前时段的实际机
组组合结果，在状态为开机的常规燃煤机组中，剔除相应
时段在调频辅助服务市场出清及由于电网安全运行要求不
能压减出力的发电机组，按照机组最小稳定技术出力费用
除以最小技术出力的值由高到低形成深度调峰序列。机组
最小稳定技术出力费用除以最小技术出力的值相等时，按
照政府主管部门下达的当年发电标煤耗及能耗排序的倒序
调用。
（4）从深度调峰序列的第一台发电机组开始，逐台机
组安排至深度调峰出力发电，直至相应时段的负备用容量
满足备用要求或负荷平衡约束满足为止。参与深度调峰的
发电机组的出力固定为机组的深度调峰出力，不参与电能
量市场优化；相应的时段内该台机组不参与电能量市场定
价，作为电能量市场价格接受者。
（5）若深度调峰序列中所有机组的深度调峰出力均已
被调用，仍无法满足实时系统备用要求或实时负荷平衡约
束无法满足，电力调度机构可根据系统运行情况采取应急

广东电力市场现货电能量交易实施细则（2022年试行版）
94
停机等措施，保障系统电力平衡和频率稳定。应急新增停
机机组按照本细则 6.6.3.10 的相关规定安排。
深度调峰机组在电能量市场中作为固定出力机组，按
照本细则 5.8.3.6、6.6.3.6 节的相关规定参与现货电能量
市场出清。
10.3.2 深度调峰补偿费用
市场机组按照南方区域“两个细则”的相关规定计算
深度调峰补偿费用。
10.4 特殊管控要求处理机制
为落实政府主管部门能源消费总量和强度控制等特殊
管控要求，部分时期存在需要对特定区域电厂进行发电管
控的情况，管控期内该区域机组在现货电能量市场出清时
按照电能量申报价格上限参与日前市场和实时市场优化出
清，不参与市场定价；若管控要求体现为机组出力上限或
下限要求，则管控期内该机组在现货电能量市场出清时需
同时满足出力约束；若管控要求体现为机组固定出力，则
管控期内该机组设置固定出力，不参与市场优化。若管控
要求体现为机组政府指令性停机，则管控期内该机组设置
为必停机组。
10.5 电力供不应求时段（未启动市场熔断或中止时）处
理机制
在日前电能量市场、实时电能量市场组织环节，当预
测部分时段存在电力供不应求情况且未达到启动市场中止
的条件时，电力调度机构可按照需求响应优先、有序用电

广东电力市场现货电能量交易实施细则（2022年试行版）
95
保底的原则采取需求侧控制措施，并按照削减电力缺口后
的统调负荷曲线进行现货电能量市场出清计算。
10.6 现货市场熔断与中止
10.6.1 触发条件与程序
10.6.1.1 现货市场熔断的条件和程序
为及时有效消除短期内可恢复的异常情况对系统运行
及现货市场影响，保证电力系统安全稳定运行，电力调度
机构可视情况触发现货市场熔断并发布公告，在 48 小时内
向市场主体发布相关说明，及时向省级政府电力管理部门
和能源监管机构报告，熔断时长不超过 72 小时。可触发现
货市场熔断的条件主要包括：
（1）发生技术支持系统或网络异常等情况影响现货系
统正常运行，日前市场环节预计 23:00 以前无法完成出清，
或实时市场持续 120 分钟及以上无法完成出清；
（2）发生台风、山火、强降雨等极端自然灾害，可能
严重影响电力供应或系统安全；
（3）发生重大电网故障等情况导致网络拓扑发生重大
变化；
（4）电网主备调切换；
（5）为保证电网安全运行需要触发熔断机制的其他情
形。
10.6.1.2 现货市场中止的条件和程序
在现货市场熔断超过 72 小时仍未恢复运行，或者市场
运营机构在现货市场动态监控中预见或者发现以下情况之

广东电力市场现货电能量交易实施细则（2022年试行版）
96
一时，市场运营机构应向省级政府电力管理部门和能源监
管机构报告有关情况，经研究评估市场影响及后续趋势，
并采取应急措施后，视情况做出中止现货市场的决定。
（1）电力系统严重故障。根据《电力安全事故应急处
置和调查处理条例》（国务院令第 599 号）的有关规定，
对实时运行期间省级电网触发一般及以上级别电力安全事
故，需开展大规模事故处置时；或发生台风、山火、地震
等极端自然灾害，主网受到严重破坏，出现发输变电设施
大范围非计划停运等极端情况，导致现货市场无法正常组
织超过 72 小时。
（2）电力市场技术支持系统严重故障。现货市场技术
支持体系（含调度运行技术支持系统、自动化系统、数据
通信系统等）发生重大故障或电力二次系统网络与信息安
全事件，导致现货市场交易无法正常组织超过 72 小时。
（3）电力供应严重短缺。根据《有序用电管理办法》
（发改运行〔2011〕832 号）和各地对电力供应预警的有关
标准，全省电力缺口超过当期最高负荷的 10%以上。
（4）电力市场交易规则不适应电力市场交易需要，必
须立即进行重大修改。
（5）影响电网安全稳定供应或现货市场正常平稳运行
的其他重大情形。
现货市场中止后，运营机构应向市场主体发布公告，
说明市场中止的原因、市场中止开始时间和市场中止预期
结束时间。

广东电力市场现货电能量交易实施细则（2022年试行版）
97
10.6.2 处理措施
10.6.2.1 短期内可恢复
短期内可恢复的情形一般为市场熔断或市场中止 7 天
及以下，采用如下的处理措施：
（1）日前电能量市场熔断或中止时，电力调度机构在
当前机组开机组合的基础上，以保障电力有序供应、保障
电网安全运行为原则，综合考虑运行日统调负荷预测、非
市场机组计划、外购电计划等边界条件，编制下达运行日
的日前发电调度计划。若运行日的实时电能量市场正常运
行，以运行日实际执行的结果以及实时电能量市场价格作
为运行日的日前电能量市场出清结果。
（2）实时电能量市场熔断或中止时，相应时段内不开
展实时电能量市场出清，电力调度机构在当前机组开机组
合的基础上，以保障电力有序供应、保障电网安全运行为
原则，基于最新的电网运行状态与超短期负荷预测信息，
对发电机组的实时发电计划进行调整。在市场中止期间所
对应的结算时段，若日前电能量市场正常运行，以日前电
能量市场中相同时段的价格作为实时电能量市场价格。
（3）若日前和实时电能量市场均熔断或中止时，相应
时段内不开展日前和实时电能量市场出清，电力调度机构
在当前机组开机组合的基础上，以保障电力有序供应、保
障电网安全运行为原则，综合考虑运行日统调负荷预测、
非市场机组计划、外购电计划等边界条件，编制下达运行
日的日前发电调度计划。运行日电力调度机构在当前机组

广东电力市场现货电能量交易实施细则（2022年试行版）
98
开机组合的基础上，以保障电力有序供应、保障电网安全
运行为原则，基于最新的电网运行状态与超短期负荷预测
信息，对发电机组的实时发电计划进行调整。在市场中止
期间所对应的结算时段，以运行日实际执行的结果以及最
近 30 天所有现货运行日各结算时段用户侧统一结算点价格
的算术平均值作为运行日的日前和实时电能量市场出清结
果。
10.6.2.2 短期内无法恢复
短期内无法恢复的情形一般为市场中止 7 天以上，采
用如下的处理措施：
（1）电力调度机构以保障电力有序供应、保障电网安
全运行为原则，综合考虑运行日统调负荷预测、省间送受
电计划等边界条件，编制下达运行日的日前发电调度计划。
运行日电力调度机构在当前机组开机组合的基础上，以保
障电力有序供应、保障电网安全运行为原则，基于最新的
电网运行状态与超短期负荷预测信息，对发电机组的实时
发电计划进行调整。
（2）电力交易机构按照应急预案，参照非现货模式下
的交易结算原则，对实际发电、用电进行结算。
10.6.3 恢复程序
10.6.3.1 现货市场熔断的恢复程序
在灾害预警或故障解除后、系统安全供应风险可控受
控的情况下，调度机构可恢复现货市场交易并发布公告。
10.6.3.2 现货市场中止的恢复程序

广东电力市场现货电能量交易实施细则（2022年试行版）
99
市场运营机构持续跟踪研判市场风险，并在市场从熔
断或中止恢复前完善市场方案、参数或应急措施。
具备市场恢复条件后，市场运营机构应向省级政府电
力管理部门和能源监管机构提出恢复现货市场运行申请，
经批准同意后，发布现货市场恢复公告并恢复市场运行。
11 现货电能量市场中发电侧市场费用返还及考核机制
11.1 机组日内临时非计划停运偏差费用返还
出现以下情况之一时，认定为机组日内临时非计划停
运：
（1）机组在日前电能量市场中中标且纳入机组组合，
因自身原因发生临时跳闸，影响运行日的开机运行；
（2）机组在日前电能量市场中中标且纳入机组组合，
因自身原因未按照日前电能量市场中出清的并网时间或电
力调度机构在实时运行中要求的并网时间按时并网，且延
迟并网时间超过 30 分钟。
临时非计划停运的时段按照如下规则进行认定：
（1）机组因自身原因临时跳闸时，从发生跳闸时刻的
上一个整点时刻起，至机组重新并网后的下一个整点时刻，
之间的时段计为临时非计划停运时段。若机组在竞价日内
发生自身原因临时跳闸且影响运行日的开机运行，临时非
计划停运时段的起点时刻计为运行日的 0:00。若机组因自
身原因跳闸后，在运行日内机组向电力调度机构报备恢复
可用状态，临时非计划停运时段的终点时刻计为机组向电
力调度机构报备恢复可用状态时刻的下一个整点时刻。若

广东电力市场现货电能量交易实施细则（2022年试行版）
100
机组因自身原因跳闸后，在运行日内机组未向电力调度机
构报备恢复可用状态且未重新并网，临时非计划停运时段
的终点时刻计为运行日的 24:00。
（2）机组因自身原因未按照日前电能量市场中出清的
并网时间或电力调度机构在实时运行中要求的并网时间按
时并网且延迟并网时间超过 30 分钟时，从日前电能量市场
出清的并网时刻（或电力调度机构在实时运行中要求的并
网时刻）顺延 30 分钟的上一个整点时刻起，至机组实际并
网时刻的下一个整点时刻，之间的时段计为临时非计划停
运时段。若机组在运行日内因电厂自身原因未并网，临时
非计划停运时段的终点时刻计为运行日的 24:00。
当机组在实时运行中出现日内临时非计划停运时，应
将临时非计划停运时段内对应的现货电能量市场结算收益
返还。机组完成大修后调试期间发生的跳闸，不纳入机组
日内非计划停运偏差费用返还计算。
机组临时非计划停运所对应的结算费用按照如下公式
计算：
 
 
, ,, ,
, ,
t i ti t
t i t
Q Q
R
LMP C C
  
 
    

临时非计划停运时段 日前实际
临时非计划停运收益
实时 度电补偿标准,i 核定成本,i
其中，t 为机组i 发生临时非计划停运的时段，以小时为
单位进行累计；
, ,i tQ 日前 为机组i 日前电能量市场中第t 小时的中标电量；
, ,i tQ 实际 为机组i 实际运行后第t 小时的实际上网电量；
, ,i tLMP 实时 为第t 小时内机组i 所在节点的实时电能量市场结

广东电力市场现货电能量交易实施细则（2022年试行版）
101
算价格（每 15 分钟实时电能量市场节点价格的算术平均
值）；
,iC核定成本 为发电机组i 的核定平均发电成本价格（单值）；
iC ,变动成本补偿标准 为机组i 的变动成本补偿标准。
当 0R 临时非计划停运收益 时，发电机组参与现货电能量市场偏差
结算，不另行计算返还费用；当 0R 临时非计划停运收益 时，发电机组
参与现货电能量市场偏差结算，并将 R临时非计划停运收益 的等额资金
返还。
发电侧产生的返还费用按照《广东电力市场现货结算
实施细则》的相关规定执行。
机组因自身原因临时跳闸导致的临时非计划停运后，
下一次开机所产生的启动费用不纳入启动补偿费用计算。
11.2 机组实时发电计划执行偏差费用返还
发电机组 i 的实时发电计划在时段 t 的偏差率 ,i t 按如下
公式计算：
, , , ,
,
, ,
-i t i t
i t
i t
P P
P 
指令 实际
指令
其中，t 为所计算的时段，以 15 分钟为一个时段；
, ,i tP 指令 为第t 时段中电力调度机构向发电机组下达的出力
指令；
, ,i tP 实际 为第t 时段中发电机组的实际出力。
当 i   时（  为发电计划允许的执行偏差率），实时
发电计划执行偏差时段内，对应的现货电能量市场结算费

广东电力市场现货电能量交易实施细则（2022年试行版）
102
用返还。市场机组不再按照南方区域“两个细则”的相关
规定计算发电计划偏差考核费用。
发电机组的发电计划运行执行偏差率分为非实时调频
中标时段允许的执行偏差率非实时调频中标 和实时调频中标时段允
许执行偏差率实时调频中标 。
实时调频中标时段允许执行偏差率 实时调频中标 按照以下公
式计算：
= + /实时调频中标 非实时调频中标 实时调频中标容量 实时发电计划指令 
实时发电计划执行偏差时段按照如下规则进行认定：
从机组不满足实时发电计划允许偏差率时刻的上一个
整点时刻起，至机组重新满足实时发电计划允许偏差率时
刻的下一个整点时刻，之间的时段计为实时发电计划执行
偏差时段。
机组实时发电计划执行偏差所对应的结算费用按照如
下公式计算：
 
_1 _ 2 _ 3 _ 4
, ,
, ,
14
t t t t
t ii t
t
i t
P P P PQ d h
R
LMP C C

             
     

发电计划执行偏差时段 实际
实时发电计划执行偏差
实时 变动成本补偿标准,i  核定成本,i
（1 ）
其中，t 为机组i 实时发电计划执行偏差时段，以小时为单位
进行累计；
, ,i tQ 实际 为机组实际运行后第t 小时的实际上网电量；
_1tP 、 _ 2tP 、 _ 3tP 、 _ 4tP 分别为第 t 小时内每个 15 分钟电力
调度机构向发电机组i 下达的出力计划指令；
id 为机组i 的综合厂用电率；

广东电力市场现货电能量交易实施细则（2022年试行版）
103
1h 为 1 小时；
, ,i tLMP 实时 为第 i 小时内机组所在节点的实时电能量市场结
算价格（每 15 分钟实时电能量市场节点价格的算术平均
值）；
,iC核定成本 为机组核定发电成本价格（单值）；
若机组i 被纳入变动成本补偿范围， 变动成本补偿标准,iC 为机组i
的变动成本补偿标准；若机组i 未被纳入变动成本补偿范围，
变动成本补偿标准,iC 为 0。具体的变动成本补偿机组范围以及变动成
本补偿标准另行制定。
当 0实时发电计划执行偏差收益R  时，发电机组参与现货电能量市场
偏差结算，不另行计算费用返还；当 0实时发电计划执行偏差收益R  时，
发电机组参与现货电能量市场偏差结算，并将 实时发电计划执行偏差收益R
的等额资金返还。
并网发电机组有如下情况之一时，相应的时段不计为
实时发电计划执行偏差时段，不进行本节所述实时发电计
划执行偏差费用返还：
（1）一次调频正确动作导致的偏差；
（2）机组启动和停运过程中的偏差；
（3）机组发生日内临时非计划停运所导致发电计划执
行偏差时，按照本细则 11.1 节的规定处理；
（4）因系统安全需要调整的发电计划曲线变动率超出
机组调节能力或非深度调峰时段，因系统安全需要调整的
发电计划高于机组可调出力上限或低于机组可调出力下限
时；

广东电力市场现货电能量交易实施细则（2022年试行版）
104
（5）机组处于深度调峰状态的前 30 分钟或后 30 分钟
时。
发电侧产生的实时发电计划偏差返还费用按照《广东
电力市场现货结算实施细则》的相关规定执行。
11.3 机组限高考核
机组发生限高指机组的出力上限未达到并网调度协议
中额定有功功率（燃气机组为相应月的最大技术出力）的
情况。机组发生一次限高是指机组向电力调度机构申报限
高后，又申报解除限高的过程。热电联产机组处于供热状
态时的出力上限不纳入限高考核。
发生限高的市场机组不再按照南方区域“两个细则”
的相关要求计算等效停运时间。
发电机组实际发生限高的时段，按以下公式计算考核
费用：
 max 1, ,
1
=
n
t i t
t
R P P T LMP 

     限高 限高 实时
其中， n 为机组发生实际限高的时段，以小时为单位进
行累计；
maxP 为机组的额定有功功率（燃气机组为相应月的最大
技术出力）；
P限高 为机组的限高最大出力；
tT 为第t 小时内机组实际发生限高的时间长度；
, ,i tLMP 实时 为第t 小时内机组所在节点的实时电能量市场结
算价格（每 15 分钟实时电能量市场节点价格的算术平均

广东电力市场现货电能量交易实施细则（2022年试行版）
105
值）；
1 为限高考核系数。
在同一自然月内，若同一电厂的发电机组发生限高与
限低次数之和超过 N 次，超出 N 次的次数按照上述公式计
算得到的限高/限低考核费用的 2 倍进行结算。
机组限高考核费用按照《广东电力市场现货结算实施
细则》的相关规定执行。
11.4 机组限低考核
机组发生限低指机组的出力下限未达到并网调度协议
中最小稳定技术出力的情况。机组发生一次限低是指机组
实际发生限低后，向电力调度机构申报解除限低的过程。
热电联产机组处于供热状态时的出力下限、必开机组由电
力调度机构指定的必开出力下限等情况不纳入限低考核。
市场机组不再执行南方区域“两个细则”的限低考核。
在发电机组实际发生限低的时段，按照如下公式计算
考核费用：
 min 2, ,
1
=
n
t i t
t
R P P T LMP 

     限低 限低 实时
其中， n 为机组实际发生限低的时段，以小时为单位进
行累计；
minP 为机组的最小稳定技术出力；
P限低 为机组的限低最小出力；
tT 为第t 小时内机组实际发生限低的时间长度；
, ,i tLMP 实时 为第t 小时内机组所在节点的实时电能量市场结

广东电力市场现货电能量交易实施细则（2022年试行版）
106
算价格（每 15 分钟实时电能量市场节点价格的算术平均
值）；
2 为限低考核系数。
在同一自然月内，若同一电厂的发电机组发生限高与
限低次数之和超过 N 次，超出 N 次的次数按照上述公式计
算得到的限高/限低考核费用的 2 倍进行结算。
机组限低考核费用按照《广东电力市场现货结算实施
细则》的相关规定执行。
11.5 热电联产机组申报供热流量曲线偏差率考核
热电联产机组i 日前申报的供热负荷下限在某小时的偏
差率 ,i t下限 按如下公式计算：
, , , ,
,
, ,
-i t i t
i t
i t
P P
P 
申报下限 实际下限
下限
实际下限
其中，t 为所计算的小时；
, ,i tP 申报下限为热电联产机组i 在日前电能量市场申报的第 t 小
时各时段的供热量对应的出力下限算术平均值；若实时运
行中由于发生故障或非计划停运发电厂向所属电力调度机
构申请更换供热机组，更换后的供热机组以更换前的供热
机组在第t 小时各时段日前申报的供热量对应的出力下限算
术平均值计算偏差率；
, ,i tP 实际下限 为热电联产机组在运行日第t 小时各时段的实际
供热量对应的出力下限算术平均值。
热电联产机组日前申报供热负荷下限的日平均偏差率
为：

广东电力市场现货电能量交易实施细则（2022年试行版）
107
,
1=
n
i t
t
i
n



 下限
下限
其中， n 为机组实际供热的时段，以小时为单位进行累
计；若实时运行中由于发生故障或非计划停运发电厂向所
属电力调度机构申请更换供热机组，换机过程中存在更换
前与更换后的两台机组同时供热，更换后的供热机组以日
前申报的供热机组停止供热的时段作为该机组实际供热的
起始时段。
热电联产机组i 日前申报的供热负荷上限在某小时的偏
差率 ,i t上限 按如下公式计算：
, , , ,
,
, ,
-i t i t
i t
i t
P P
P 
申报上限 实际上限
上限
实际上限
其中，t 为所计算的小时；
, ,i tP 申报上限为热电联产机组i 在日前电能量市场申报的第 t 小
时各时段的供热量对应的出力上限算术平均值；若实时运
行中由于发生故障或非计划停运发电厂向所属电力调度机
构申请更换供热机组，更换后的供热机组以更换前的供热
机组在第t 小时各时段日前申报的供热量对应的出力上限算
术平均值计算偏差率；
, ,i tP 实际上限 为热电联产机组在运行日第t 小时各时段的实际
供热量对应的出力上限算术平均值。
热电联产机组日前申报供热负荷上限的日平均偏差率
为：
,
1=
n
i t
t
i
n



 上限
上限

广东电力市场现货电能量交易实施细则（2022年试行版）
108
其中， n 为机组实际供热的时段，以小时为单位进行累
计；若实时运行中由于发生故障或非计划停运发电厂向所
属电力调度机构申请更换供热机组，换机过程中存在更换
前与更换后的两台机组同时供热，更换后的供热机组以日
前申报的供热机组停止供热的时段作为该机组实际供热的
起始时段。
当 0i  上限 或 0i  下限 时，需对其申报偏差率进行考核。
0 为允许的热电联产机组申报供热流量曲线偏差率。
当 0i  上限 且 0i  下限 时，热电联产机组申报供热流量曲
线偏差率考核费用按以下公式计算：
3, , , , , ,
1
-
n
i t i t i t
t
R P P LMP 

   申报上限热电联产机组申报准确率 实际上限 实时
当 0i  上限 且 0i  下限 时，热电联产机组申报供热流量曲
线偏差率考核费用按以下公式计算：
3, , , , , ,
1
-
n
i t i t i t
t
R P P LMP 

   申报下限热电联产机组申报准确率 实际下限 实时
当 0i  上限 且 0i  下限 时，热电联产机组申报供热流量曲
线偏差率考核费用按以下公式计算：
 , , , ,, , , ,
1 3, ,
max - , -n
i t i ti t i t
t i t
P P P P
R
LMP 
 
 
   

申报下限 申报上限实际下限 实际上限
热电联产机组申报准确率
实时
其中， , ,i tLMP 实时 为第t 小时内机组i 所在节点的实时电能量
市场结算价格（每 15 分钟实时电能量市场节点价格的算术
平均值）；
3 为热电联产机组供热流量曲线偏差率考核系数。
热电联产机组开展供热参数实测试验期间不纳入供热

广东电力市场现货电能量交易实施细则（2022年试行版）
109
流量曲线偏差率考核。
热电联产机组申报供热流量曲线偏差率考核按照《广
东电力市场结算实施细则》的相关规定执行。
11.6 费用返还及考核数据管理
（1）D+1 日 16:00 前，调度机构在运行管理系统上发
布运行日 D 日的考核补偿数据。
（2）D+2 日 17:00 前电厂需完成考核补偿数据的申诉，
逾期不予受理。
（3）D+3 日 16:00 前调度机构完成所有考核补偿数据
审核，在 17:30 前将数据发送交易中心。
12 现货电能量市场中用户侧允许申报偏差外收益处理机制
现货电能量市场中，售电公司和批发用户在日前电能
量市场中申报的用电需求曲线与其实际用电曲线之间的偏
差不得超出允许偏差范围。当实际偏差率高于允许最大申
报偏差率时，应将对应的现货电能量市场结算收益回收。
售电公司和批发用户i 日前申报的用电需求在某小时的
偏差率 t 按如下公式计算：
, , , ,
, ,
-i t i t
t
i t
Q Q
Q 
申报 实际
实际
其中，t 为所计算的小时；
, ,i tQ 申报 为售电公司和批发用户i 在日前电能量市场中申报
的第t 小时的用电量；
, ,i tQ 实际 为售电公司和批发用户i 在运行日第t 小时的实际用
电量。
当 0t  时，需计算申报偏差所对应的收益，并将所得

广东电力市场现货电能量交易实施细则（2022年试行版）
110
收益回收。 0 为用户侧允许最大申报偏差率。
偏差收益计算公式如下：
当 0, , , , (1+ )i t i tQ Q  申报 实际 ，且 , ,t tLMP LMP实时 日前 时，回收收益金
额为：
, ,0, , , ,= (1 ) ( )t ti t i tR Q Q LMP LMP       实时 日前回收 申报 实际
当 0, , , , (1- )i t i tQ Q  申报 实际 ，且 , ,t tLMP LMP实时 日前 时，回收收益金
额为：
, ,0, , , ,= (1 ) ( )t ti t i tR Q Q LMP LMP       日前 实时回收 实际 申报
其中， ,tLMP 日前 为日前电能量市场中第 t 小时内用户侧统
一电价， ,tLMP 实时 为实时电能量市场中第t 小时内用户侧统一
电价。
当出现上述情况时，用户侧按照《广东电力市场现货
结算实施细则》的要求参与现货电能量市场偏差结算，并
将 R回收 的等额资金回收。用户侧产生的收益回收费用按照
《广东电力市场现货结算实施细则》的相关规定执行。

广东电力市场现货电能量交易实施细则（2022年试行版）
111
附表 日前电能量市场申报信息表单
附表 1 发电机组电能量报价申报表单
电厂名称 机组编号
第一段报价 第二段报价
……
第 N 段报价
起始出力
P1_b
（MW）
结束出力
P1_e
（MW）
电能量报价
C1
（元/MWh）
起始出力
P2_b
（MW）
结束出力
P2_e
（MW）
电能量报价
C2
（元/MWh）
起始出力
PN_b
（MW）
结束出力
PN_e
（MW）
电能量报价
CN
（元/MWh）
XX 电厂 #1 机组
XX 电厂 #2 机组
XX 电厂 ……
XX 电厂 #N 机组
说明：
1、发电机组第一段报价的起始出力 P1_b 应等于发电机组并网调度协议中约定的最小稳定技术出力；
2、发电机组最后一段报价的结束出力 PN_e 应等于发电机组并网调度协议中约定的额定有功功率；
3、发电机组每一段报价的起始出力应等于上一段报价的结束出力，即 P2_b=P1_e，以此类推；
4、两个报价段衔接点对应的报价值属于上一段报价；

广东电力市场现货电能量交易实施细则（2022年试行版）
112
5、随着出力增加，发电机组电能量报价应单调非递减，即 C1≤C2≤……≤CN；
6、发电机组各段报价不可超过申报价格的上、下限限制；
7、每段报价段的长度不能低于 Max{（最大技术出力－最小稳定技术出力）×5%，1MW}；
8、报价段数 N≤10；
9、机组的电能量报价应包含环保电价（含脱硫、脱硝、除尘以及超低排放电价），机组市场化电量对应的环保电价不再另行结
算；
10、考虑变动成本补偿后，燃气机组、燃煤机组的申报价格上下限均参照常规燃煤机组的发电成本水平进行设置。

广东电力市场现货电能量交易实施细则（2022年试行版）
113
附表 2 发电机组启动费用申报表单
电厂名称 机组编号 冷态启动费用（元/次） 温态启动费用（元/次） 热态启动费用（元/次）
XX 电厂 #1 机组
XX 电厂 #2 机组
XX 电厂 ……
XX 电厂 #N 机组
说明：
1、每台发电机组必须分冷态、温态、热态三种状态进行申报；
2、发电机组申报的冷态/温态/热态启动费用不能超过相应状态的核定启动费用上下限范围；
3、发电机组实际的启动状态根据调度自动化系统记录的启停机时间信息进行认定。

广东电力市场现货电能量交易实施细则（2022年试行版）
114
附表 3 发电机组最小稳定技术出力费用申报表单
电厂名称 机组编号 最小稳定技术出力费用（元/小时）
XX 电厂 #1 机组
XX 电厂 #2 机组
XX 电厂 ……
XX 电厂 #N 机组
说明：
发电机组申报的最小稳定技术出力费用不能超过核定最小稳定技术出力费用上下限范围。

广东电力市场现货电能量交易实施细则（2022年试行版）
115
附表 4 发电机组深度调峰出力和报价申报表单
电厂名称 机组编号 深度调峰出力 P_e（MW）
00:00-XX:00 XX:00-XX:00 XX:00-23:45
XX电厂 #1机组
XX电厂 #2机组
XX电厂 ……
XX电厂 #N机组
说明：
1、所有单机额定有功功率在 10 万千瓦及以上的市场常规燃煤机组必须申报深度调峰出力和报价；
2、常规燃煤机组申报的深度调峰出力不能超过核定深度调峰出力上下限范围。

广东电力市场现货电能量交易实施细则（2022年试行版）
116
附表 5 售电公司和批发用户申报表单
售电公司/用户名称 第 1 小时电力需求（MW） 第 2 小时电力需求（MW） …… 第 24 小时电力需求（MW）
XXX 公司
说明：
1、本表单适用于“发电侧报量报价，用户侧报量不报价”的日前电能量市场组织模式；
2、售电公司和批发用户申报的每小时电力需求代表该小时内的平均用电负荷，数值上等于该小时的用电量。