--- 第 1 页 OCR ---
国家能源局福建监管办公室文件
闽监能市场〔2018］140号
国家能源局福建监管办公室关于印发《福建省
电力调频辅助服务市场交易规则
（试行）的通知
各有关电力企业、电力用户：
根据国家能源局和福建省政府关于积极稳妥推进福建省电
力辅助服务市场试点工作的要求，我办组织科研院所、电网企业
和有关市场主体对福建省电力调频辅助服务市场建设进行认真研
究，经公开征求各方意见，制定《福建省电力调频辅助服务交易
规则（试行)》，现印发你们，请遵照执行。执行中如有重要问题
请及时报告我办。

--- 第 2 页 OCR ---
附件：福建省电力调频辅助服务市场交易规则（试行）
联系电话：市场监管处0591-87028764
国家能源局福建监管办公室
2018年12月-12日
[
（主动公开）

--- 第 3 页 OCR ---
附件
福建省电力调频辅助服务市场交易规则
（试行）
第一章总则
第一条为建立电力辅助服务分担共享新机制，发挥市场
在资源配置中的决定性作用，进一步深化福建电力辅助服务市
场化改革，促进福建省电力系统安全、稳定、经济运行，激励
市场成员提供更为优质的调频服务，实现调频责任在不同市场
主体间的公平分摊，制定本规则。
第二条本规则根据《中华人民共和国电力法》、《电力监
管条例》等国家有关法律、法规和行业标准，遵循《中共中央国
务院关于进一步深化电力体制改革的若干意见》及其相关配套
文件、《完善电力辅助服务补偿（市场）机制工作方案》、《并网
发电厂辅助服务管理暂行办法》、《电网运行准则》、《国家电网
调度控制管理规程》、《华东区域发电厂并网运行管理实施细则
（试行)》、《华东区域并网发电厂辅助服务管理实施细则（试
行》、《福建省电力系统调度规程》等规定，并结合福建电网运
行实际制定。
第三条本规则适用于福建省电网开展的电力调频辅助服
务交易。所有市场成员必须遵守本规则。已有辅助服务规则中
相关条款与本规则不一致的部分，按照本规则执行。本规则将

--- 第 4 页 OCR ---
根据福建电力市场建设进程逐步完善。
第四条国家能源局福建监管办公室（以下简称“福建能
源监管办”）负责福建省电力调频辅助服务市场（以下简称“调
频市场”）的监督与管理，监管本规则的实施。福建省地方政府
电力管理部门根据职责依法实施监管。
第二章市场成员
第五条在福建电力交易中心注册的市场成员均应按规定
参加福建电力辅助服务市场交易，包括并网发电企业（火电、
水电、风电、光伏、核电等）拥有自备电厂的企业、售电企业、
参与市场交易的用户、储能等辅助服务提供商。
第六条市场主体权利义务包括：
（一）按要求提供基础技术参数以确定调频服务的能力，
或提供有资质的单位出具的辅助服务能力测试报告；
（二）负责电力设备的运行与维护，确保能够根据电网
指令提供符合规定标准的调频辅助服务；
（三）按规则参与调频市场交易，根据电网指令提供辅
助服务；
（四）按规则参与电力辅助服务市场结算；
（五）及时获取电力辅助服务交易相关信息；
（六）其他法律法规所赋予的权利和责任。
第七条电网企业权利义务包括：
（一）按规则传输和配送电能，保障输电通道等输配电
设施的安全稳定运行；为市场主体提供公平的输配电服务和电
2

--- 第 5 页 OCR ---
网接入服务；
（二）具体管理、运营福建电力调频市场；
（三）保障电力系统统一调度，建设、运行、维护和管理
电网配套电力交易平台；
（四）向市场主体提供报装、计量、抄表、维修、收费等
各类供电服务；
（五）其他法律法规所赋予的权利和责任。
第八条调度交易机构权利义务包括：
（一）福建省省级电力调度机构（以下简称省调）主要职
责包含：建立、维护调频市场的技术支持平台、拟定相关技术
服务标准；依据市场规则组织交易，按照交易结果进行调用；
向交易中心提供调频市场出清结果；发布、报送市场信息；评
估市场运行状态，对市场规则提出修改意见；紧急情况下中止
市场运行，保障系统安全运行；
（二）福建电力交易机构主要职责包含：负责市场交易主
体的注册管理，负责提供电力交易结算依据及相关服务，发布、
报送有关市场信息等；
（三）其他法律法规所赋予的权利和责任。
第三章调频市场交易
第九条调频辅助服务是指发电机组或储能设备、电站等
第三方调频辅助服务提供者在规定的出力调整范围内，能够通
过自动发电控制装置（AGC）自动响应区域控制偏差（ACE），按
照一定调节速率实时调整发电出力，以满足电力系统频率和联

--- 第 6 页 OCR ---
络线功率控制要求的服务，其调节效果通过调频里程和调频性
能综合指标来衡量。
第十条提供调频服务的主体为福建省调直调的单机容量
5万千瓦且可调节容量2万千瓦及以上的水电机组、单机容量
30万千瓦且可调节容量15万千瓦及以上的火电机组，以及单机
容量 30 万千瓦且可调节容量10 万千瓦及以上的燃气机组。为
鼓励储能设备、电站等以第三方提供调频辅助服务，暂定储能
设备、电站容量不少于1万千瓦，并暂参照常规机组标准参与
调频市场。
为兼顾市场公平，防止市场操控，根据市场需要可对参与
交易的市场主体进行调频申报容量限额，具体限额可根据市场
运行实际情况调整。
第十一条调频里程是指单台机组响应AGC控制指令后结
束时的实际出力值与响应指令时的出力值之差的绝对值。机组
在一个计费周期内的调频里程为该时段内机组响应 AGC 控制指
令的调整量之和。
第十二条调频性能综合指标K是机组提供调频服务过程
中调节速率K、调节精度K、响应时间K;三个性能的综合体现。
调节速率是指AGC机组响应设点指令的速率，衡量的是该
机组实际调节速率与其应该达到的标准速率相比达到的程度;
调节精度是指机组响应稳定以后，实际出力和设点出力之
间的差值，衡量的是该 AGC 机组实际调节偏差量与其允许达到
的偏差量相比达到的程度；

--- 第 7 页 OCR ---
响应时间是指AGC系统发出指令之后，AGC机组出力在原出
力点的基础上，可靠地跨出与调节方向一致的调节死区所用的
时间，衡量的是AGC机组实际响应时间与标准响应时间相比达
到的程度。
机组的调频性能综合指标具体计算方法见附件。
第十三条调频市场对机组性能设置准入门槛，要求机组调
频性能综合指标K不低于0.2，并视市场实际运行情况调整。在
调频市场模拟运行期间，省调负责统计并发布AGC 机组的调频
性能综合指标，若机组持续8个中标小时未能达到门槛值，则6
个月内不准许其参与调频市场。发电企业对机组性能进行改造
后，可向省调申请测试综合调频性能指标，测试期间机组AGC
应连续8小时投入调频模式。测试期间，机组调频里程和调频
容量均不支付补偿费用。
第十四条福建电力现货市场建立前，对于提供调频服务的
市场成员，采用“容量补偿+里程补偿”的方式。其中容量补偿
按照定额补偿的方式，里程补偿采用市场化补偿的方式。里程
补偿以机组的调频里程作为交易标的，采用日前报价、实时出
清的模式；以15分钟为一个计费周期，按边际价格出清。调频
市场实行日清月结。
第十五条AGC机组容量补偿每月按照机组AGC的投运时
间和可调节容量的乘积补偿240元/兆瓦（华东网调调度管辖范
围）、960元/兆瓦（省市调度管辖范围）。机组AGC可调节容量
为机组可投入AGC运行的调节容量上、下限之差。

--- 第 8 页 OCR ---
第十六条参与调频市场的市场成员按机组提交报价，机组
调频里程报价以“元/兆瓦”为单位，最小单位“0.1元/兆瓦”。
市场运行初期，报价上限暂定8元/兆瓦，并可根据市场实际运
行情况进行调整。
第十七条机组调频里程补偿费用为单位计费周期内调频
市场出清价格、调频里程以及调频性能综合指标的乘积：
单位计费周期内机组i 调频里程补偿费用=M×机组 i 在该
时段的调频里程×机组 i 在该时段的调频性能综合指标×该时
段调频市场出清价格。
其中，为合理调控调频市场服务费总盘子范围，设置调节
系数M取值范围 0～2。在市场运行初期M取 1。
第十八条调频市场初期，考虑到与现有“两个细则”分摊
机制衔接过渡，调频辅助服务费用由各计费周期内省调直调及
许可的在运机组按各自的上网电费比例进行分摊，计算公式如
下：
机组调频补偿费用分摊金额=∑（单位计费周期内该机组
上网电费/单位计费周期内所有参与分摊机组上网电费）×单
位计费周期内系统调频服务费）
单位计费周期内机组上网电费计算公式如下：
单位计费周期内机组上网电费=单位计费周期内该机组
上网电量×机组批复的上网电价
调频中标机组需根据《福建省电力辅助服务（调峰）交易
规则》，按照调峰交易时段内机组的上网电费比例分摊调峰交

--- 第 9 页 OCR ---
易费用。
随着市场化改革的深入开展，将逐步引入用电侧的市场化
用户按一定比例系数分摊调频辅助服务费用，建立电力用户参
与电力辅助服务分担共享机制。
第十九条对于水电站、风电场和光伏电站，计算计费周期
内电厂的日前计划出力和实际出力偏差电量，并根据偏差电量
计算考核费用，奖励给同时段提供AGC调频服务机组。
计算公式如下：
当水电站出力偏差电量超出实际发电量5%时，偏差考核
电量按照偏差电量的5%计算。由于流域内上游水电站非计划
调整出力、电网需要等原因造成水电站出力偏差，可免于考核，
调度机构和电厂等相关单位应做好情况记录备查。
当风电场和光伏电站出力偏差电量超出并网容量可发电
量10%时，按照偏差范围分段计算偏差考核电量。
偏差考核电量
M2×超发或欠发电量30%≥偏差范围>10%
M×超发或欠发电量50%≥偏差范围>30%
M4×超发或欠发电量偏差范围>50%
根据市场运行实际情况，可对M、M3、M4进行调节，在市
场试运行期间M2暂时取0.01,M3暂时取0.04,M4暂时取0.07。
电厂出力偏差考核费用=∑（电厂出力偏差考核电量×电
厂批复的上网电价）
提供AGC调频服务机组的奖励费=∑（电厂出力偏差考核
费用×提供 AGC 调频服务机组的调频里程/提供 AGC 调频服务

--- 第 10 页 OCR ---
机组的总调频里程）
第二十条调频市场组织流程如下：
（1）工作日11:00前，省调根据次日负荷预测、新能源
出力预测、以及电网运行状态等因素计算次日调频容量需求，
并在福建省电力辅助服务交易平台发布。准许参与调频市场的
发电机组在辅助服务交易平台上申报次日调频里程报价。
（2）工作日19:00前，系统根据发电机组报价除以调频
性能综合指标K后按照由低到高顺序排序，形成次日调频机组
调用排序表，并随次日发电计划一起发布。若两台机组排序相
同，调频性能综合指标好的机组优先调用。
（3）在实时调度过程中，省调根据当天电网实际情况滚
动修正调频容量需求，并综合考虑水情及水库调度、燃气供应
等情况，按照调频机组调用排序表，经过安全校核后调用机组，
直至满足调频容量需求。每个计费周期内最后一台中标的发电
机组报价为该时段调频市场出清价格。
（4）省调可在节假日前集中组织多日调频申报，在节假
日期间按需开展调频交易。
第二十一条调度机构值班调度员根据系统实际情况，按照
调管范围对正式出清发电单元序列进行安全校核，校核条件包
括但不限于：
（1）为保障电网安全稳定运行，单个电厂在同一个时段
内中标机组台数不能超过2台；
（2）正式出清发电单元序列中标调频总容量满足系统调
8

--- 第 11 页 OCR ---
频需求值；
（3）电力系统稳定约束要求；
（4）水库调度及水电机组振动区约束要求；
（5）清洁能源消纳相关政策执行的安全保障，是否增加
或造成弃水风险。
如果机组安全校核不通过，省调可从调频机组调用排序表
中调用后续机组，直至满足调频容量需求。
第二十二条机组提供调频服务期间，出现调频性能综合指
标小于门槛值或者发生擅自退出AGC装置等违规行为，取消其
里程补偿费用和容量补偿费用。已产生的补偿费用由同时段其
他AGC机组按照调频里程比例进行分配：
提供AGC调频服务机组的偏差补偿费=Z（性能未合格机组
已取得补偿费用×提供AGC调频服务机组的调频里程/提供AGC
调频服务机组的总调频里程）
第二十三条为保证福建电网与电力市场的安全稳定运行，
现阶段调频市场中标机组优先于调峰市场调用，在调频市场中
标机组不再参与该时段的调峰辅助服务市场。
第二十四条为保证电网稳定运行，对于可能出现的异常情
况相关规定如下：
（1）如果出现所有中标机组的调频资源已调用仍不满足系
统调频容量需求时，省调可紧急调用未报价机组的调频资源，
被紧急调用的调频机组按照当前时段中标机组的补偿方法结算。
（2）由于电网安全约束对出力有特殊要求的机组，不分摊

--- 第 12 页 OCR ---
系统调频辅助服务成本，调度机构和电厂等相关单位应做好情
况记录备查。
（3）因为电网安全需求机组通过自动控制出力来调整断面
潮流，机组的调用容量和调节里程补偿费用按照同时段调频市
场中标价格结算。
第四章计量与费用管理
第二十五条电网企业、电力调度交易机构依据职责，按
照调度管辖范围记录所辖并网发电厂辅助服务交易、调用、计
算和结算等情况。
第二十六条辅助服务计量的依据为：电力调度指令，能
量管理系统（EMS）发电机组调节系统运行工况在线上传系统、
广域测量系统（WAMS）等调度自动化系统采集的实时数据，电
能量采集计费系统的电量数据等。
第二十七条省调将发电侧调频市场交易执行结果传递至
省电力交易中心，并由省电力交易中心负责出具结算依据。
第二十八条调频市场费用与其他辅助服务费用实行统一
管理，按照收支平衡原则实行月度结算。
第二十九条辅助服务费用采取电费结算方式，与当月电费
结算同步完成。市场主体在当月电费总额基础上加（减）应获
得（支付）的辅助服务补偿（分摊）费用额度，按照电费结算
关系向电网企业开具增值税发票，与当月电费一并结算。
第五章信息发布
10

--- 第 13 页 OCR ---
第三十条调频市场结算信息分为日信息、月度信息以及年
度信息，内容应体现省调管辖范围内所有市场主体的调频服务
补偿和分摊情况，包含且不限于补偿/分摊对象、时段、电力、
电量、价格、费用等信息。
第三十一条当日信息由省调、省交易中心在下一个工作
日12时前发布。各市场主体如对日信息有异议，应于发布之日
的15时前向省调、省交易中心提出核对要求。省调、省交易中
心每日17时前发布确认后的统计结果。
第三十二条省调、省交易中心应在每月开始的5个工作
日内发布上月市场月度信息。
第三十三条省调、省交易中心在每年第一季度发布上一
年调频市场年度分析报告，针对上一年调频交易的执行、补偿、
分摊以及市场监管情况进行信息披露。
第六章市场监管
第三十四条福建能源监管办对辅助服务市场交易实施监
管。主要内容包括：
（一）市场交易主体履行电力系统安全义务的情况；
（二）市场主体参与交易的情况；
（三）市场交易主体的集中度和行使市场力情况；
（四）市场交易主体的运营情况；
（五）执行调频市场运营规则的情况;
（六）不正当竞争、串通报价和违规交易行为；
（七）市场履约等信用情况;
11

--- 第 14 页 OCR ---
（八）市场信息披露和报送情况；
（九）市场相关技术支持系统建设、维护、运营和管理
的情况;
（十）其他法律法规和规则规定内容。
福建省地方政府电力管理部门依法依规按职责实施监管
工作。
第三十五条省调、省交易中心应按要求将辅助服务交易
情况、交易合同等信息报监管机构备案。
第三十六条监管机构可采取现场或非现场方式对本规则
实施情况开展检查，依法依规对市场主体和运营机构违规行为
进行处理。
第三十七条发生以下情况时，监管机构可对市场进行干
预，也可授权省调、省交易中心进行临时干预：
（一）市场主体滥用市场力、串谋及其它违规违约等情况
导致市场秩序受到严重扰乱；
（二）电力系统或交易平台（包括而不限于报价系统、日
前计划系统、日内计划系统）发生故障，导致市场交易无法正
常进行时;
（三）因华东电网故障需要事故支援需要紧急升机组出力，
导致市场交易无法正常进行时；
（四）因福建省电力系统发生故障需要调整机组出力，导
致市场交易无法正常进行时；
（五）因恶劣天气、节假日等原因造成负荷突变、电网运
12

--- 第 15 页 OCR ---
行方式发生变化，市场交易无法正常进行时；
（七）其它必要情况。
第三十八条市场干预的主要手段包括但不限于：
（一）调整市场限价；
（二）调整市场准入和退出规则;
（三）暂停市场交易，处理和解决问题后重新启动。
第三十九条因辅助服务交易、调用、统计及结算等情况
存在争议的，提出争议方应在争议发生半年内向福建能源监管
办提出书面申请，福建能源监管办依据电力争议调解办法进行
处理。
第七章附则
第四十条 本规则由福建能源监管办负责解释。
第四十一条福建能源监管办根据市场实际运行情况，组
织对相关标准和条款进行修改。
第四十二条本办法自发布之日起实施。
13

--- 第 16 页 OCR ---
附件
调频性能综合指标计算方法
附图1为某机组一次典型AGC设点控制过程。
P4
PNi=Pmax,
P2
P3
P
Prin
ToTi
T2
T3TT5
附图1AGC机组设点控制过程
图中，PiI是该机组可调的下限出力，Poxi 是其可调的
上限出力，Pm是其额定出力。整个过程可以这样描述：T。时
刻以前，该机组稳定运行在出力值P附近，T。时刻，AGC控
制程序对该机组下发功率为P2的设点命令,机组开始涨出力，
到T 时刻可靠跨出P的调节死区，到T2时刻第一次进入调节
死区范围，然后在P2附近小幅振荡，并稳定运行于P2附近，
直至T时刻，AGC控制程序对该机组发出新的设点命令，功
率值为P3，机组随后开始降出力的过程，T4时刻可靠跨出调
节死区，至T5时刻进入P3的调节死区，并稳定运行于其附近。
机组每次响应 AGC控制指令后，从调节速率、调节精度、
4

--- 第 17 页 OCR ---
响应时间三个方面对机组响应AGC指令后的动作情况进行评
价衡量，具体如下。
一、调节速率ki
调节速率是指AGC机组响应设点指令的速率，衡量的是该
机组实际调节速率与其应该达到的标准速率相比达到的程度。
调节速率可分为上升速率和下降速率。在涨出力阶段，即T～
T2区间，结果为正，为上升速率；在降出力阶段，即Ta～Ts区
间，结果为负，为下降速率。第i台机组第j次调节的调节速
率K考核指标计算公式如下：
式中vi,j机组i第j次调节的调节速率（MW/分钟），PEi,j
是其结束响应过程时的出力（MW），Psi,;是其开始动作时的出
力（MW），TEi,j是结束的时刻（分钟），Tsi,j是开始的时刻（分
钟）。
VN,i
式中，VN,为 AGC 省内机组标准调节速率，单位是MW/分
钟。
其中，省内AGC机组标准调节速率=燃煤机组标准调节
速率×省内燃煤装机占比+循环流化床机组标准调节速率
×省内循环流化床装机占比+燃气机组标准调节速率×省
内燃气装机占比+水电机组标准调节速率×省内水电装机
占比+其它类型机组标准调节速率×省内其它类型机组装
15

--- 第 18 页 OCR ---
机占比。不具备AGC能力的发电机组不参与本公式计算。
其中，采用直吹式制粉系统的燃煤机组 AGC控制时的
标准调节速率为1%机组额定有功功率/分钟；采用中储式制
粉系统的燃煤机组AGC控制时的标准调节速率为2%机组额
定有功功率/分钟；循环硫化床机组 AGC控制时的标准调节
速率应为0.7%机组额定有功功率/分钟；水电机组AGC控制
时的标准调节速率为30%机组额定有功功率/分钟；燃气机
组AGC控制时的标准调节速率为4%额定有功功率/分钟；上
述参数可由电力监管及电网调度机构根据福建省电网运行
的特点和电源结构进行适当调整。
二、调节精度k2
调节精度是指机组响应稳定以后，实际出力和设点出
力之间的差值，衡量的是该AGC机组实际调节偏差量与其
允许达到的偏差量相比达到的程度。第i台机组第j次调
节精度的K的考核指标计算过程描述为：在第i台机组
平稳运行阶段，即T2～T区间，机组出力围绕P2轻微波动。
在类似这样的时段内，对实际出力与设点指令之差的绝对
值进行积分，然后用积分值除以积分时间，即为该时段的
调节偏差量，如下式：
△Pi,j=-
Tei,j - Tsi,j
其中,4Pi;,;为第i 台机组在第j次调节的偏差量(MW),
Pi,j(t)为其在该时段内的实际出力，Pi,;为该时段内的设点
16

--- 第 19 页 OCR ---
指令值,TEi,;为该时段终点时刻，Tsi,;为该时段起点时刻。
△Pi,j
三、响应时间k3
第i 台机组第j次调节的响应时间K'是指 EMS 系统
发出指令之后，AGC机组出力在原出力点的基础上，可靠
地跨出与调节方向一致的调节死区所用的时间，衡量的是
AGC机组实际响应时间与标准响应时间相比达到的程度。
即：
tdown = T4-T3
tij
省内 AGC机组标准响应时间
ti,j
式中，ti,;为机组 i 第j次 AGC 机组的响应时间。
省内AGC机组标准响应时间=燃煤机组标准响应时间×省
内燃煤装机占比+循环流化床机组标准响应时间×省内循
环流化床装机占比+燃气机组标准响应时间×省内燃气装
机占比+水电机组标准响应时间×省内水电装机占比+其它
类型机组标准响应时间×省内其它类型机组装机占比。不
具备AGC能力的发电机组不参与本公式计算。
其中，采用直吹式制粉系统的燃煤机组AGC标准响应
时间为60秒；采用中储式制粉系统的燃煤机组AGC标准
响应时间为 40 秒；循环硫化床机组 AGC 标准响应时间为
17

--- 第 20 页 OCR ---
60秒；燃气机组AGC标准响应时间为40秒；远方单机控
制的水电机组AGC标准响应时间为8秒，全厂监控模式的
水电机组 AGC标准响应时间为16秒。
四、调频性能综合指标K
调节性能综合指标是机组提供调频服务过程中调节
速率、调节精度、响应时间三个因素的综合体现。每次
AGC动作时按下式计算AGC性能综合指标。
Kij = (B1 × Ki /K1max + B2 × K /K2max
+ B3 × K /K3max)/A
式中，K、K、K衡量的是AGC机组i第j次调
节过程中调节速率、调节精度、响应时间指标。Kimax、K2max
K3max分别是所有机组调节速率、调节精度、响应时间历史
最大值。
A 为综合性能指标调节系数，B、B2、B;分别为各项调
频性能指标权重系数，在模拟运行期间A暂取3，B、B2、
B3暂取1，待福建电力调频市场试运行阶段启动后，根据
市场实际运行情况，对上述系数进行合理调整。
18

--- 第 22 页 OCR ---
抄送：省政府办公厅、省发改委、省工信厅、华东能源监管局。
国家能源局福建监管办公室
2018年12月12日印发