— 1 —
国 家 能 源 局 华 北 监 管 局
公 告
2019 第 2 号
华北能源监管局关于公示内蒙古电力
调峰辅助服务市场模拟运行试结算报告的公告
内蒙古电力（集团）有限公司，蒙西电网主要发电企业：
近期，内蒙古电力调峰辅助服务市场有关市场运营机构按照
《内蒙古电力调峰辅助服务市场运行规则 （模拟运行版） 》组织
开展了市场模拟运行，并形成了 2019 年 1 月 14 日、21 日和 29
日模拟运行试结算结果。根据模拟运行试结算期间的市场运行情
况，我局组织编制了《内蒙古电力调峰辅助服务市场模拟运行试

— 2 —
结算报告》。经征求相关电力企业意见建议并作修改后 ，现予公
示。
附件：内蒙古电力调峰辅助服务市场模拟运行试结算报告
国家能源局华北监管局
2019 年 4 月 8 日
（联系人：孟旸，010-51967083）

— 3 —
附件
华北能源监管局关于内蒙古电网调峰辅助服务
市场模拟运行试结算情况的报告
按照《内蒙古电网调峰辅助服务市场运营规则 （模拟运行
版） 》以及《华北能源监管局关于开展内蒙古电网调峰辅助服务
市场模拟运行的通知》的要求，2018 年 12 月、2019 年 1 月，内
蒙古电力调度控制中心 组织开展了调峰市场模拟运行并 在部分
典型日进行试结算。模拟运行及试结算期间，内蒙古电网调峰辅
助服务市场运行平稳有序，对现有市场规则进行了充分验证，市
场出清结果充分反映调峰资源实时供需情况，市场机制能够激励
火电企业主动释放调峰空间，同时也发现了市场运行和规则中存
在的部分问题并进行了修正，市场已基本具备连续试运行条件。
现将 1 月 14 日、21 日、29 日调峰市场模拟运行情况具体总结如
下：
一、模拟运行期间电网运行概况
1 月份蒙西地区进入尖寒期，供热火电机组受供热影响上调
及下调均受阻严重；受天气变化影响，1 月 14 日、21 日、29 日
蒙西地区风电、光伏持续大发，同时呼和浩特抽蓄电站上库水位

— 4 —
维持最高水位 1939.9 米，无抽水蓄能容量。1 月 14 日、21 日、
29 日蒙西电网最大发受电电力分别达到 31049MW、30634MW、
30024MW，分别达到历史最大发受电电力（2018 年 12 月 11 日，
蒙西电网最大发受电电力达 32080MW）的 96.8%、95.5%、93.6%。
模拟运行日电网具体运行情况如下：
（一）1 月 14 日蒙西电网概况
各供电区域天气情况如下：
阿拉善 乌海
巴彦
淖尔
鄂尔
多斯 薛家湾 包头
呼和
浩特
乌兰
察布
锡林
郭勒
气温
晴
-5℃
/-15℃
多云
-2℃
/-20℃
晴
-5℃
/-20℃
晴
-5℃
/-19℃
晴
-5℃
/-19℃
晴
-2℃
/-21℃
多云
-5℃
/-21℃
多云
-6℃
/-23℃
多云
-11℃
/-26℃
风速 21m/s 20m/s 14m/s 20m/s 10m/s 13m/s 10m/s 13m/s 10m/s
各供电区域、自备负荷情况如下（万千瓦） ：
阿拉善 乌海 巴彦
淖尔
鄂尔
多斯
薛家湾 包头 呼和浩特 乌兰
察布
锡林
郭勒
自备
负荷
最大值 97 169 191 407 118 502 281 537 93 757
最小值 84 149 154 323 89 437 193 491 60 716
各供电区域新能源最大出力如下（万千瓦） ：
阿拉善 乌海 巴彦
淖尔
鄂尔
多斯
薛家湾 包头 呼和
浩特
乌兰
察布
锡林
郭勒
风电 21 0 206 42 8 296 50 381 214
光伏 49 25 88 93 0 54 64 84 40

— 5 —
1 月 14 日（市场日）与新能源最大接纳日（2018 年 11 月
26 日，非市场日）电网运行指标对比情况如下（万千瓦） ：
新能源
最大出力
呼和浩特
抽蓄出力
蒙西地区
供电负荷
火电开机容量
火电最小
可调容量
1 月 14 日 1193 0 2200 3571 2013
11 月 26 日 1417 -120 2130 3442 1926
1 月 14 日，全网供热直调火电机组开机容量 21000MW，对比
11 月 26 日供热初期供热机组 50%负荷率，为保证民生供热，14
日供热机组负荷率平均提升至 68%左右。剔除抽蓄抽水负荷、开
机容量增大、供热机组负荷率提升、供电负荷变化等因素，1 月
14 日较 11 月 26 日新能源消纳水平提升 2070MW 左右。
（二）1 月 21 日蒙西电网概况
各供电区域天气情况如下：
阿拉善 乌海
巴彦
淖尔
鄂尔
多斯
薛家湾 包头
呼和
浩特
乌兰
察布
锡林
郭勒
气温
晴
0℃
/-14℃
晴
0℃/
-16℃
晴
1℃/
-14℃
晴
-1℃/
-11℃
晴
-1℃/
-11℃
晴
-2℃/
-18℃
晴
-3℃/
-15℃
晴
-2℃/
-20℃
晴
-5℃/
-16℃
风速 13m/s 12m/s 17m/s 25m/s 13m/s 14m/s 13m/s 13m/s 18m/s
各供电区域、自备负荷情况如下（万千瓦） ：
阿拉
善
乌海
巴彦
淖尔
鄂尔
多斯
薛家
湾
包头
呼和
浩特
乌兰
察布
锡林
郭勒
自备
负荷
最大值 98 149 191 401 116 471 269 531 80 766
最小值 82 131 162 344 82 397 192 477 56 732

— 6 —
各供电区域新能源最大出力如下（万千瓦） ：
阿拉善 乌海
巴彦
淖尔
鄂尔
多斯
薛家湾 包头
呼和
浩特
乌兰
察布
锡林
郭勒
风电 7 0 174 43 9 305 56 350 229
光伏 52 24 89 109 0 58 74 88 46
1 月 21 日（市场日）与新能源最大接纳日（2018 年 11 月 26
日，非市场日）电网运行指标对比情况如下（万千瓦） ：
新能源最大出
力
呼和浩特抽
蓄出力
蒙西地区供
电负荷
火电开机容
量
火电最小可
调容量
1 月 21 日 1179 0 2150 3742 2069
11 月 26 日 1417 -120 2130 3442 1926
1 月 21 日，全网供热直调火电机组装机容量 22000MW，对比
11 月 26 日供热初期供热机组 50%负荷率，为保证民生供热，21
日供热机组负荷率平均提升至 63%左右。剔除抽蓄抽水负荷、开
机容量增大、供热机组负荷率提升、供电负荷变化等因素，1 月
21 日较 11 月 26 日新能源消纳水平提升 1480MW 左右。
（三）1 月 29 日蒙西电网概况
各供电区域天气情况如下：
阿拉善 乌海
巴彦
淖尔
鄂尔
多斯
薛家湾 包头
呼和
浩特
乌兰
察布
锡林
郭勒
气温
多云
0℃
/-9℃
多云
2℃/
-13℃
晴
2℃/
-14℃
多云
3℃/
-11℃
多云
2℃/
-11℃
多云
3℃/
-16℃
多云
1℃/
-17℃
晴
2℃/
-17℃
多云
0℃/
-19℃
风速 10m/s 11m/s 18m/s 24m/s 24m/s 11m/s 12m/s 12m/s 20m/s

— 7 —
各供电区域、自备负荷情况如下（万千瓦） ：
阿拉
善 乌海 巴彦
淖尔
鄂尔
多斯
薛家
湾 包头 呼和
浩特
乌兰
察布
锡林
郭勒
自备
负荷
最大值 96 152 176 352 109 449 240 521 85 765
最小值 86 133 149 298 77 391 180 484 65 730
各供电区域新能源最大出力如下（万千瓦） ：
阿拉善 乌海
巴彦
淖尔
鄂尔
多斯 薛家湾 包头
呼和
浩特
乌兰
察布
锡林
郭勒
风电 19 0 255 33 8 245 49 273 247
光伏 40 23 88 103 0 54 68 79 43
1 月 29 日（市场日）与新能源最大接纳日（2018 年 11 月 26
日，非市场日）电网运行指标对比情况如下（万千瓦） ：
新能源最大出
力
呼和浩特抽
蓄出力
蒙西地区供
电负荷
火电开机容
量
火电最小可
调容量
1 月 29 日 1087 0 2020 3762 2159
11 月 26 日 1417 -120 2130 3442 1926
1 月 29 日，全网供热直调火电机组装机容量 22000MW，对比 11
月 26 日供热初期供热机组 50%负荷率，为保证民生供热，21 日
供热机组负荷率平均提升至 60%左右。剔除抽蓄抽水负荷、开机
容量增大、供热机组负荷率提升、供电负荷变化等因素，1 月 29
日较 11 月 26 日新能源消纳水平提升 1200MW 左右。
二、市场运行情况
（一）机组报价情况

— 8 —
1 月 14 日蒙西电网公用火电机组运行 93 台、容量 27960MW，
其中 63 台、容量 19460MW 进行内蒙古电网调峰辅助服务市场报
价。
1 月 14 日报价
蒙西电网 负荷率区间 平均价格（元/MWh）
1 档 100%-70% 163.94
2 档 70%-60% 217.12
3 档 60%-50% 254.70
4 档 50%-40% 354.09
5 档 40%-30% 404.55
6 档 30%-20% 426.06
7 档 20%-10% 447.42
8 档 0%-10% 470.30
1 月 21 日蒙西电网公用火电机组运行 93 台、容量 28590MW，
其中 62 台、容量 20850MW 进行内蒙古电网调峰辅助服务市场报
价。
1 月 21 日报价
蒙西电网 负荷率区间 平均价格（元/MWh）
1 档 100%-70% 187.46
2 档 70%-60% 219.05
3 档 60%-50% 272.06
4 档 50%-40% 338.89
5 档 40%-30% 386.19
6 档 30%-20% 409.21
7 档 20%-10% 432.06
8 档 0%-10% 466.19
1 月 29 日蒙西电网公用火电机组运行 93 台、容量 28795MW，

— 9 —
其中 64 台、容量 21150MW 进行内蒙古电网调峰辅助服务市场报
价。
1 月 29 日报价
蒙西电网 负荷率区间 平均价格（元/MWh）
1 档 100%-70% 184.77
2 档 70%-60% 213.38
3 档 60%-50% 263.38
4 档 50%-40% 334.62
5 档 40%-30% 377.23
6 档 30%-20% 396.46
7 档 20%-10% 417.54
8 档 0%-10% 449.54
（二）市场出清情况
1 月 14 日 11:00 至 14:00，蒙西电网日内调峰需求最大
2500MW，市场开启后，中标机组 69 台，最高出清价格为 460 元
/MWh，最低出清价格为 450 元/MWh，出清平均价格 455 元/MWh，
分时情况详见附表 1。
1 月 21 日 10:15 至 16:30，蒙西电网日内调峰需求最大
2000MW，市场开启后，中标机组 58 台，最高出清价格为 450 元
/MWh，最低出清价格为 450 元/MWh，出清平均价格 450 元/MWh，
分时情况详见附表 6。
1 月 29 日 10:00 至 13:00，蒙西电网日内调峰需求最大
2000MW，市场开启后，中标机组 61 台，最高出清价格为 450 元
/MWh，最低出清价格为 450 元/MWh，出清平均价格 450 元/MWh，

— 10 —
分时情况详见附表 11。
（三）平均发电负荷率
1 月份，蒙西地区进入严寒期，受供热要求高影响，整体公
用火电机组平均发电负荷率偏高。
1 月 14 日，市场运行时段全网平均发电负荷率 0.6061，最
低 0.5905，市场开启前后平均负荷率 0.6864；1 月 21 日，市场
运行时段全网平均发电负荷率 0.5624，最低 0.5553，市场开启
前后平均负荷率 0.6081；1 月 29 日，市场运行时段全网平均发
电 负荷率 0.5631，最低 0.5411，市场开 启 前后平 均负荷 率
0.5884。
三、市场结算核算结果
（一）1 月 14 日核算结果
1 月 14 日 11:00 至 14:00，产生调峰费用 158.2667 万元，
其中火电分摊 68.8717 万元、占比 43.52%，风电分摊 55.3123
万元、占比 34.95%，光伏分摊 34.0827 万元、占比 21.53%；中
标火电机组最大调峰收益 11.7241 万元（伊旗电厂 1#G） ，未中标
火电机组最大分摊费用 3.7784 万元（锡林热电 1#G） ，风电单场
最大分摊费用 2.6030 万元，光伏单站最大分摊费用 1.0950 万元。
最终结果详见附表。
（二）1 月 21 日核算结果

— 11 —
1 月 21 日 10:15 至 16:30，产生调峰费用 214.0568 万元，其中
火电分摊 78.2416 万元、占比 36.55%，风电分摊 81.1189 万元、占
比 37.90%，光伏分摊 54.6963 万元、占比 25.55%；中标火电机
组最大调峰收益 12.1220 万元（土右电厂 1#G） ，未中标火电机组
最大分摊费用 8.7732 万元（锡林热电 1#G） ，风电单场最大分摊
费用 2.8517 万元，光伏单站最大分摊费用 1.5494 万元。最终结
果详见附表。
（三）1 月 29 日核算结果
1 月 29 日 10:00 至 13:00，产生调峰费用 129.6925 万元，
其中火电分摊 58.0639 万元、占比 44.77%，风电分摊 41.4950
万元、占比 31.99%，光伏分摊 30.1336 万元、占比 23.24%；中
标火电机组最大调峰收益 7.7586 万元（伊旗电厂 1#G） ，未中标
火电机组最大分摊费用 5.7456 万元（金桥电厂 2#G） ，风电单场
最大分摊费用 1.4824 万元，光伏单站最大分摊费用 0.9396 万元。
最终结果详见附表。
（四）报价与否对机组调峰收益影响结果
按照《规则》“确有调峰能力但未申报参与调峰辅助服务市
场的，调度机构在申报调峰资源用尽后可直接进行调用，调用后
按照市场出清价的 50%进行费用支付；如市场没有出清价，则按
照报价上限的 30%进行费用支付”规定，在模拟运行期间，个别

— 12 —
机组未报价，严重影响自身调峰收益。
如：1 月 14 日准大电厂 1#机组报价、2#机组未报价，市场
开启后均中标，1#机组中标电量为 2#机组中标电量的 1.5 倍，而
1#机组调峰收益为 2#机组调峰收益的 3 倍。
1 月 21 日海勃湾电厂 5#机组未报价、磴口电厂 1#机组报价，
市场开启后均中标，海勃湾电厂 5#机组中标电量为磴口电厂 1#
机组中标电量的 0.89 倍，而海勃湾电厂 5#机组调峰收益为磴口
电厂 1#机组调峰收益的 0.45 倍。
1 月 29 日神华亿利 1#机组未报价、包二电厂 2#机组报价，
市场开启后均中标，神华亿利 1#机组中标电量为包二电厂 2#机
组中标电量的 1.02 倍，而神华亿利 1#机组调峰收益为包二电厂
2#机组调峰收益的 0.51 倍。
四、市场运行成效分析
（一）深度验证市场规则
从模拟运行情况看，市场机制设计、规则制定合理有效。通
过将电网调峰辅助服务市场化，在目前火电企业普遍亏损的情况
下，用经济信号引导火电机组主动释放调峰空间，降低了新能源
弃风、弃光电量，最大限度缓解了困扰蒙西电网多年的民生供热、
新能源消纳、电网调峰之间的矛盾，实现了火电企业、新能源企
业、电网企业三方共赢局面。详见下图 1 和图 2。

— 13 —
图 1：火电企业与新能源企业收益与分摊
图 2：火电企业与新能源企业度电收益与分摊费用
（二）切实提升新能源消纳能力

— 14 —
1 月份，受蒙西地区风电出力波动极大、气温偏低等因素影
响，火电机组除检修机组外均并网发电且供热要求偏高，对个别
新能源大发日的消纳问题造成了严峻考验。但模拟运行期间，在
保证民生供热、电网正常调整、东送电力平稳运行的基础上，新
能源消纳能力维持了高水平。从上文市场日与新能源最大接纳日
各项数据对比看，市场时段新能源接纳水平有明显提升。
（三）主动释放调峰潜力
蒙西电网调峰辅助服务市场化后，网内火电机组调峰潜力由
原来被无偿、强制调用转变为有偿、自愿释放，火电发电企业积
极加强内部培训、提升机组运行水平，主动释放机组调峰潜力。
模拟运行期间未发生机组反映供热受影响现象，大幅度释放了调
峰空间。
从模拟运行情况看，个别供热、供汽机组在满足供热、供汽
情况下，出力下限可以达到装机容量的 51%，比预期降低 10%左
右；同时，部分机组调峰下限申报至 37.5%；个别机组市场时段
实际出力低于《华北能源监管局关于印发蒙西电网火电机组最小
运行方式的通知》 （〔2018〕580 号）核定最小出力，如某电厂 2#
机组 1 月份核定出力下限为 100MW，市场情况下，该电厂通过主
动下调调峰下限，市场时段实际出力下调至 85MW，从而获得调峰
收益。

— 15 —
（四）市场运行公开透明
市场模拟运行期间，市场主体可以获得比较充分的市场运行
信息，每一个交易周期（15 分钟）运行段的出清价格、中标情况、
调峰收益及分摊费用清晰可见 ，且市场整体运行情况事后可追
溯、可复现，市场主体可以及时发现市场运行中存在的问题。市
场运行的公开透明不仅对负荷、新能源超短期预测等提出更高要
求，也对调度专业的“三公调度”工作提出了更高的要求。
五、存在问题及相应修正
（一）报价偏高问题
从目前调峰市场模拟运行情况看，电厂各档调峰资源申报价
格普遍较高，造成市场出清价偏高，在火电厂年度发电量、月度
发电量不损失前提下，申报价格偏离了机组实际发电调整成本。
要求各电厂根据自身情况理性报价。经研究，拟修改《规则》中
“100%-70%一档价格为 0 元/MWh”。
（二）调峰范围问题
目前《规则》中未对火电机组调峰范围申报进行限制，实际
运行中出现个别机组申报调峰上下限过窄问题。如：某机组申报
调峰上下限均为 165MW（50%负荷率） 、且价格顶上限申报，按照
《规则》中标机组及边际出清价格规则，会影响该调峰交易时段
整个调峰交易价格。经研究， 《规则》中拟新增“火电机组调峰

— 16 —
范围申报下限值需低于装机容量的 70%。”内容。
（三）市场结束问题
目前《规则》中未明确调峰市场结束问题。经研究， 《规则》
中拟新增“内蒙古电网实时弃风、弃光为零且火电下旋备高于内
蒙古电力调度控制中心所需火电机组预留调峰容量时结束调峰
市场。”内容。
（四）取消调峰资格火电机组发电计划问题
目前《规则》中未明确因自身原因造成连续 2 个单位统计周
期以上实际发电量超过日内发电计划对应发电量的 2%以上被取
消当日调峰资格的火电机组发电计划问题 。经研究， 《规则》中
拟新增“取消调峰市场交易资格的火电机组当日市场情况下发电
计划执行 50%装机容量，供热期供热机组执行最小技术出力。”内
容。待市场条件成熟后，适时引入偏差考核机制。
（五）过渡期问题
市场开启前后，受火电机组发电计划制定的目标函数改变影
响，火电机组负荷率波动较大，且考虑机组爬坡速率影响，市场
开启前后，火电机组发电计划衔接较为困难。经研究，拟将市场
开启后的两个交易周期设为过渡期，按市场要求运行但不开展结
算。
新增条款：“内蒙古电网调峰辅助服务开展时段考虑到与非

— 17 —
市场时段过渡与衔接因素，暂定市场开始后的前两个交易周期为
市场过渡时段，过渡时段内蒙古电网调峰辅助服务市场费用不结
算。”
（六）机组状态问题
市场运行时，决定火电机组负荷率的因素众多，如乌斯太热
电厂因需满足乌吉断面约束负荷率高、东部机组因需满足呼丰断
面约束负荷率高、锡林热电厂因需满足汗白断面约束负荷率低、
华电卓资电厂因需满足高集线断面约束负荷率低、机组试验及试
运需求等。经研究，拟修订细化火电机组状态及参与市场方式，
安全约束机组在其运行区间内作为价格接受者，所有档位按 0 价
参与市场出清。
新增条款：“因电网安全、输送通道约束 、电网输变电设备
检修工作等非火电机组自身原因造成在市场开展 时段机组负荷
率低于火电机组平均负荷率时 ，作为价格接受者不参与市场出
清，其获得的调峰服务费用按照市场各时段出清价格进行结算。”
新增条款：“因火电机组自身缺陷、机组开展相关试验 、机
组启停机等原因造成无法正常参与省网市场的火电机组作为不
可控机组，不获得调峰服务费用并按照规则参与调峰服务费用分
摊。”

— 18 —
（七）其他问题
1.市场运营机构需进一步完善技术支持系统，加大市场信息
公开力度，保证各市场主体及时、准确获取市场相关信息，同时
进一步做好“两个细则”考核与调峰市场的衔接工作。
2.为落实中央扶贫工作相关精神，扶贫光伏电站免予分摊调
峰费用。
3.技术支持系统需考虑火电机组调峰上下限、供热上下限、
最小方式上下限的配合问题。

— 19 —
附表 1
2019 年 1 月 14 日市场开启时段平均负荷率和出清价格
时段 平均负荷率 出清价格（元/MWh）
11:00 0.6206 460
11:15 0.6101 460
11:30 0.6068 460
11:45 0.6035 450
12:00 0.604 450
12:15 0.5965 450
12:30 0.5961 450
12:45 0.5905 450
13:00 0.6026 0
13:15 0.5984 0
13:30 0.6086 450
13:45 0.6151 450
14:00 0.6156 450
（备注：因调峰辅助服务技术支持系统发生故障，故 13:00-13:30 期间未开启市场）

— 20 —
附表 2
2019 年 1 月 14 日火电机组结算信息
机组名称 调峰收益
（元）
中标电量
（MWh）
调峰分摊
（元）
参与分摊电量
（MWh）
调峰结算
（元）
内蒙.包二 A 电厂/15kV.1#G 1201.13 2.662 -981.01 3.814 220.12
内蒙.包二 A 电厂/15kV.2#G 24360.14 53.856 0 0 24360.14
内蒙.包二 B 电厂/20kV.3#G 22755.07 50.364 -369.55 1.468 22385.51
内蒙.包二 B 电厂/20kV.4#G 0 0 -3817.02 14.561 -3817.02
内蒙.包三电厂/20kV.1#G* 0 0 -16367.23 62.957 -16367.23
内蒙.包三电厂/20kV.2#G* 0 0 -15228.53 59.134 -15228.53
内蒙.包一新厂/10kV.8#G* 3249.51 14.341 0 0 3249.51
内蒙.包一新厂/10kV.9#G* 0 0 -9971.46 38.312 -9971.46
内蒙.达拉特电厂/24kV.1#G 33735.97 74.782 -1187.48 4.716 32548.49
内蒙.达拉特电厂/24kV.2#G 34828.47 77.199 -1897.11 7.534 32931.36
内蒙.达拉特电厂/24kV.3#G 37386.81 82.782 -1025.21 4.072 36361.59
内蒙.达拉特电厂/24kV.4#G 43468.25 95.981 0 0 43468.25
内蒙.达拉特电厂３期
/20kV.5#G 42939.58 94.831 0 0 42939.58
内蒙.达拉特电厂３期
/20kV.6#G 39543.58 87.448 0 0 39543.58
内蒙.东华热电厂/20kV.1#G 1652.85 3.673 -3843.5 14.542 -2190.66
内蒙.东华热电厂/20kV.2#G 0 0 -5874.85 22.53 -5874.85
内蒙.东胜电厂/20kV.1#G 15644.08 34.564 0 0 15644.08
内蒙.东胜电厂/20kV.2#G 12337.41 27.214 0 0 12337.41
内蒙.丰泰电厂/15kV.1#G 0 0 -20667.5 79.326 -20667.5
内蒙.丰泰电厂/15kV.2#G 105.6 0.23 -1416.04 5.415 -1310.44
内蒙.丰镇电厂/15kV.3#G* 708.3 3.08 -8946.38 34.375 -8238.08
内蒙.丰镇电厂/15kV.4#G* 976.63 4.246 -7654.16 29.556 -6677.52
内蒙.丰镇电厂/15kV.5#G* 846.3 3.68 -7548.84 28.931 -6702.54
内蒙.丰镇电厂/15kV.6#G* 2236.9 9.86 -5928.27 22.604 -3691.37
内蒙.凤凰岭电厂/24kV.1#G 42811.08 94.548 0 0 42811.08
内蒙.凤凰岭电厂/24kV.2#G 43011.91 94.998 0 0 43011.91
内蒙.国华准格尔电厂
/24kV.2#G 40251.25 88.898 0 0 40251.25
内蒙.国华准格尔电厂
/24kV.3#G 38140.91 84.414 0 0 38140.91
内蒙.国华准格尔电厂
/24kV.4#G 41069.75 90.814 0 0 41069.75

— 21 —
机组名称 调峰收益
（元）
中标电量
（MWh）
调峰分摊
（元）
参与分摊电量
（MWh）
调峰结算
（元）
内蒙.哈伦热电厂/20kV.1#G 7174.91 15.814 0 0 7174.91
内蒙.哈伦热电厂/20kV.2#G 6023.6 13.267 -5.84 0.021 6017.76
内蒙.海勃湾电厂/15kV.3#G 1462.6 3.18 -16913.42 66.28 -15450.82
内蒙.海勃湾电厂/15kV.4#G 1393.6 3.03 -17208.14 67.337 -15814.54
内蒙.海勃湾电厂/20kV.5#G 11460.08 25.414 0 0 11460.08
内蒙.海勃湾电厂/20kV.6#G 5029.83 10.934 -15788.22 61.474 -10758.4
内蒙.杭锦电厂/20kV.2#G 81069.6 178.031 -132.08 0.521 80937.52
内蒙.呼市科林热电厂
/20kV.3#G 0 0 -2941.01 11.205 -2941.01
内蒙.呼市科林热电厂
/20kV.4#G 0 0 -13034.12 50.049 -13034.12
内蒙.华电包头电厂
/20kV.1#G* 0 0 -16516.41 63.227 -16516.41
内蒙.华电包头电厂
/20kV.2#G* 0 0 -17314.9 66.36 -17314.9
内蒙.华电卓资山电厂
/15kV.1#G 23404.14 51.706 0 0 23404.14
内蒙.华电卓资山电厂
/15kV.2#G 21699.48 48.006 0 0 21699.48
内蒙.华宁电厂/13kV.1#G 0 0 -9878.14 37.945 -9878.14
内蒙.华宁电厂/13kV.2#G 1068.86 2.375 -1972.57 7.568 -903.71
内蒙.华润磴口电厂/20kV.1#G 29888.4 66.38 -4369.67 16.607 25518.73
内蒙.华润磴口电厂/20kV.2#G 30749.73 68.28 -2708.87 10.185 28040.86
内蒙.金桥电厂/20kV.1#G* 52.37 0.228 -23936.88 93.424 -23884.52
内蒙.金桥电厂/20kV.2#G* 0 0 -28986.72 111.537 -28986.72
内蒙.金山电厂/20kV.1#G 0 0 -3748.74 14.332 -3748.74
内蒙.金山电厂/20kV.2#G 27806.97 61.408 0 0 27806.97
内蒙.京能康巴什热电厂
/20kV.1#G 22151.04 48.902 0 0 22151.04
内蒙.京能康巴什热电厂
/20kV.2#G 21321.04 47.068 0 0 21321.04
内蒙.京宁热电厂/20kV.1#G 10612.49 23.583 -7158.66 26.936 3453.83
内蒙.京宁热电厂/20kV.2#G 9224.99 20.5 -5732.8 21.367 3492.19
内蒙.京泰电厂/20kV.2#G 38817.63 85.758 0 0 38817.63
内蒙.昆都仑电厂/20kV.1#G* 0 0 -26890.66 104.479 -26890.66
内蒙.昆都仑电厂/20kV.2#G* 0 0 -25405.48 98.533 -25405.48
内蒙.临河热电厂/20kV.1#G* 0 0 -15829.21 60.951 -15829.21
内蒙.临河热电厂/20kV.2#G* 190.37 0.828 -2311.37 8.83 -2121
内蒙.路华热电厂/20kV.1#G 37823.63 83.558 0 0 37823.63
内蒙.路华热电厂/20kV.2#G 36832.8 81.308 0 0 36832.8

— 22 —
机组名称 调峰收益
（元）
中标电量
（MWh）
调峰分摊
（元）
参与分摊电量
（MWh）
调峰结算
（元）
内蒙.蒙华泰电厂/15kV.1#G* 0 0 -13492.17 52.615 -13492.17
内蒙.蒙华泰电厂/15kV.2#G* 0 0 -12586.76 49.193 -12586.76
内蒙.蒙泰宋家渠热电厂
/20kV.1#G 43523.75 96.131 0 0 43523.75
内蒙.蒙泰宋家渠热电厂
/20kV.2#G 41959.91 92.764 0 0 41959.91
内蒙.蒙西电厂/20kV.2#G 51783.86 113.295 0 0 51783.86
内蒙.萨拉齐电厂/24kV.1#G* 0 0 -26683.85 103.751 -26683.85
内蒙.萨拉齐电厂/24kV.2#G* 0 0 -26579.12 103.142 -26579.12
内蒙.上湾电厂/15kV.1#G 0 0 -17190.04 65.999 -17190.04
内蒙.上湾电厂/15kV.2#G* 427.8 1.901 -7151.85 27.346 -6724.05
内蒙.神华西来峰电厂
/18kV.1#G* 148.63 0.646 -13349.17 52.27 -13200.54
内蒙.神华西来峰电厂
/18kV.2#G 2026.52 4.465 -101.84 0.374 1924.68
内蒙.神华亿利电厂/18kV.1#G 27023.31 59.689 0 0 27023.31
内蒙.神华亿利电厂/18kV.2#G 26283.64 58.039 0 0 26283.64
内蒙.神华亿利电厂/18kV.3#G 25538.31 56.456 0 0 25538.31
内蒙.盛乐热电/20kV.1#G 22509.71 49.685 0 0 22509.71
内蒙.盛乐热电/20kV.2#G 22373.88 49.385 0 0 22373.88
内蒙.土右电厂/20kV.1#G 51744.84 114.976 -8042.96 30.793 43701.88
内蒙.乌拉山电厂/20kV.4#G* 1240.7 5.394 -15562.96 60.623 -14322.26
内蒙.乌拉山电厂/20kV.5#G* 1187.03 5.161 -13536.87 52.608 -12349.84
内蒙.乌斯太电厂/20kV.1#G 11921.19 25.916 0 0 11921.19
内蒙.乌斯太电厂/20kV.2#G 3728.12 8.105 -1821.8 7.235 1906.32
内蒙.锡林浩特热电厂
/20kV.1#G 0 0 -37783.81 145.403 -37783.81
内蒙.锡林浩特热电厂
/20kV.2#G* 0 0 -28834.14 111.393 -28834.14
内蒙.新丰电厂/20kV.1#G* 2308.59 10.037 -16314.6 63.712 -14006.02
内蒙.新丰电厂/20kV.2#G* 1581.87 6.878 -20304.29 79.156 -18722.42
内蒙.兴和热电厂/20kV.1#G* 12.68 0.056 -28031.81 107.762 -28019.12
内蒙.兴和热电厂/20kV.2#G* 0 0 -29415.37 113.467 -29415.37
内蒙.伊旗电厂/20kV.1#G 117241.49 259.129 0 0 117241.49
内蒙.伊旗电厂/20kV.2#G 116931.49 258.545 0 0 116931.49
内蒙.准大电厂/20kV.1#G 14182.23 31.314 -0.88 0.004 14181.35
内蒙.准大电厂/20kV.2#G* 5007.87 22.131 -424.17 1.685 4583.7
内蒙.准能矸电二期/24kV.4#G 43459.75 95.981 0 0 43459.75
（备注：标*机组为未报价机组，下同）

— 23 —
附表 3
2019 年 1 月 14 日火电厂结算信息
电厂名称 调峰收益（元） 中标电量
（MWh） 调峰分摊（元）参与分摊电量
（MWh） 调峰结算（元）
包二电厂 48316.34 106.882 -5167.58 19.842 43148.76
包三电厂* 0 0 -31595.77 122.092 -31595.77
包一* 3249.51 14.341 -9971.46 38.312 -6721.95
达拉特电厂 231902.66 513.023 -4109.8 16.322 227792.86
东华热电厂 1652.85 3.673 -9718.35 37.072 -8065.51
东胜电厂 27981.49 61.779 0 0 27981.49
丰镇电厂* 4768.14 20.866 -30077.65 115.468 -25309.52
凤凰岭电厂 85822.99 189.545 0 0 85822.99
国华准电 119461.91 264.126 0 0 119461.91
哈伦热电厂 13198.52 29.081 -5.84 0.021 13192.67
海勃湾电厂 16489.91 36.349 -15788.22 61.474 701.68
海化 2856.2 6.209 -34121.55 133.617 -31265.35
杭锦电厂 81069.6 178.031 -132.08 0.521 80937.52
呼市热电 105.6 0.23 -38058.67 145.995 -37953.07
华电包头* 0 0 -33831.31 129.588 -33831.31
华电卓资 45103.62 99.711 0 0 45103.62
华宁电厂 1068.86 2.375 -11850.71 45.512 -10781.85
华润磴口 60638.12 134.66 -7078.54 26.792 53559.59
金桥电厂* 52.37 0.228 -52923.6 204.961 -52871.23
金山电厂 27806.97 61.408 -3748.74 14.332 24058.22
京宁热电厂 19837.48 44.083 -12891.46 48.303 6946.02
京泰电厂 38817.63 85.758 0 0 38817.63
康巴什电厂 43472.09 95.97 0 0 43472.09
昆都仑电厂* 0 0 -52296.14 203.012 -52296.14
临河热电厂* 190.37 0.828 -18140.58 69.781 -17950.21
路华热电厂 74656.43 164.867 0 0 74656.43
蒙华泰电厂* 0 0 -26078.93 101.808 -26078.93
蒙西电厂 51783.86 113.295 0 0 51783.86
萨拉齐电厂* 0 0 -53262.96 206.893 -53262.96
上湾电厂* 427.8 1.901 -24341.89 93.345 -23914.09
神华亿利 78845.27 174.184 0 0 78845.27
盛乐热电 44883.59 99.07 0 0 44883.59
宋家渠电厂 85483.66 188.895 0 0 85483.66

— 24 —
电厂名称 调峰收益（元） 中标电量
（MWh） 调峰分摊（元）参与分摊电量
（MWh） 调峰结算（元）
土右电厂 51744.84 114.976 -8042.96 30.793 43701.88
乌拉山电厂* 2427.73 10.555 -29099.83 113.23 -26672.1
乌斯太电厂 15649.31 34.02 -1821.8 7.235 13827.51
西来峰电厂* 2175.16 5.111 -13451.02 52.645 -11275.86
锡林热电* 0 0 -66617.95 256.796 -66617.95
新丰电厂* 3890.46 16.915 -36618.89 142.869 -32728.44
兴和热电厂* 12.68 0.056 -57447.17 221.229 -57434.49
伊旗电厂 234172.99 517.674 0 0 234172.99
准大电厂* 19190.1 53.445 -425.05 1.688 18765.05
准能矸电 43459.75 95.981 0 0 43459.75
（备注：标*电厂为未报价电厂，下同）

— 25 —
附表 4
2019 年 1 月 14 日风电场结算信息
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
阿右旗洁源风电场 -1907.18 65.833 -1907.18
安诺吉敖珠风电场 -375.55 12.75 -375.55
北方风电场 -6994.55 237.433 -6994.55
北方龙源白音风电场 -553.51 19.1 -553.51
北方龙源毕克梯风电场 -2400.24 81.417 -2400.24
北方龙源查干风电场 -1458.29 50.65 -1458.29
北方龙源辉腾锡勒(草垛山)
风电场 -2233.69 76 -2233.69
北方龙源柳兰风电场 -4541.68 155.283 -4541.68
测试园风电场 -1708.76 57.333 -1708.76
昶源风电场 -786.76 27.5 -786.76
大漠代庆召风电场 -328.05 11.167 -328.05
大漠风电海力素风电场 -4916.65 167.267 -4916.65
大唐巴音塔拉风电场 -3277.77 112.817 -3277.77
大唐别里奇风光_风电场 -1131.43 38.833 -1131.43
大唐多伦西山 -5833.43 198.917 -5833.43
大唐国际卓资风光_风电场 -3248.73 110.217 -3248.73
大唐国际卓资九十九泉风光电
站_风电 -3843.47 131.35 -3843.47
大唐红牧风光_风电场 -4555.02 159.167 -4555.02
大唐红山口风电场 -1483.42 50.517 -1483.42
大唐怀朔风电场 -3037.14 103.817 -3037.14
大唐灰腾梁风电场 -2270.11 78.683 -2270.11
大唐万义隆风电场 -2173.98 73.783 -2173.98
大唐锡勒风电场 -2175.95 76.267 -2175.95
大唐兴和航天风电场 -2717.27 91.8 -2717.27
大唐扎木钦风电场 -2050.93 69.5 -2050.93
大唐战壕梁风电场 -727.44 23.757 -727.44
都城唐桂井风电场 -2759.37 95.417 -2759.37
盾安吉日格勒风电场 -1944.45 66.8 -1944.45
盾安塞音光伏电站 -3219.3 108.333 -3219.3
风源桑欧风光_风电场 -3564.46 122.083 -3564.46
富磊风电场 -4399.31 151.333 -4399.31
富强伊和乌素风电场 -1597.12 55.083 -1597.12

— 26 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
港建乌兰花风电场 -4194.5 143.4 -4194.5
格日乐敖都风电场 -1763.74 59.9 -1763.74
国电敖伦风电场 -2277.82 78.967 -2277.82
国电潮格风光_风电场 -691.18 23.667 -691.18
国电电力哈达图风电场 -1577.71 53 -1577.71
国电电力天和风电场 -567.23 19.283 -567.23
国电红山风电场 -4377.82 149.1 -4377.82
国电龙源巴音风电场 -8444.21 284.05 -8444.21
国电龙源川井风电场 -3590.12 119.8 -3590.12
国电龙源官村风电场 -2484.11 85.882 -2484.11
国电龙源赛乌素风电场 -1403.88 47.533 -1403.88
国电龙源三面井风电场 -2353.92 81.8 -2353.92
国电龙源四子王风电场 -761.49 26.517 -761.49
国电龙源桃山风电场 -741.55 25.765 -741.55
国电龙源沃德风电场 -9684.82 328.417 -9684.82
国电娜仁风电场 -1420.31 48.333 -1420.31
国电卧牛山风电场 -5861.73 203.267 -5861.73
国电乌力吉风电场 -3116.64 108.167 -3116.64
国电优能珠兰风电场 -2183.47 75.467 -2183.47
国华敖包风电场 -1680.66 58 -1680.66
国华川井风光_风电场 -12144.84 414.317 -12144.84
国华航盖风电场 -428.84 14.583 -428.84
国华灰腾梁风电场 -2003.52 69.483 -2003.52
国华乌兰风电场 -3240.7 110.533 -3240.7
国能德日苏风电场 -2767.15 95.983 -2767.15
国水投牛家房风电场 -8677.35 298.1 -8677.35
国水投长顺风电场 -8351.88 287.667 -8351.88
国泰灰腾梁风电场 -342.86 11.967 -342.86
航天日昇召苏风电场 -2296.83 78.133 -2296.83
航天日泽风电场 -1636.47 54.583 -1636.47
合兴公风光电站_风电 -2053.73 71.417 -2053.73
河北建投元山风电场 -3331.3 113.317 -3331.3
宏腾百灵庙风电场 -2795.3 98.383 -2795.3
虹景大营子风电场 -3191.47 108.083 -3191.47
呼市大唐黑沙兔风电场 -1582.15 53.75 -1582.15
华晨旧公中风电场 -4694.02 163.5 -4694.02
华电巴音风光_风电场 -3311.75 112.75 -3311.75

— 27 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
华电富丽达风电场 -2022.67 70.583 -2022.67
华电红泥井风光_风电场 -4538.8 153.35 -4538.8
华电宏盘风电场 -2166.96 75.667 -2166.96
华电辉腾希勒风电场 -2759.48 92.483 -2759.48
华电嘉合风电场 -2196.14 76.183 -2196.14
华电嘉华风电场 -532.24 19 -532.24
华电库伦风光_风电场 -26030.36 886.1 -26030.36
华电双水泉风光_风电场 -10084.28 342.833 -10084.28
华电乌宁巴图风电场 -167.81 5.767 -167.81
华电乌日德风光_风电场 -4028.42 138.1 -4028.42
华电西乌素风电场 -2336.66 81.283 -2336.66
华电夏日风电场 -1761.86 59.717 -1761.86
华电伊林风光_风电场 -1642.94 56.167 -1642.94
华能北联风电场 -1339.05 45.2 -1339.05
华能国际通顺风电场 -3978.95 137.25 -3978.95
华能哈布塔盖风光_风电场 -1507.99 51.083 -1507.99
华能毛都风电场 -751.29 25.513 -751.29
华能茂明 200MW 风电场 -14584.01 493.35 -14584.01
华能武川李汗梁风光_风电场 -9185.09 309.233 -9185.09
华润瑞风风电场 -6198.42 213.367 -6198.42
汇德风电场 -2625.79 91.267 -2625.79
汇通能源展成风电场 -1190.68 39.55 -1190.68
嘉耀风电场 -451.44 16.25 -451.44
金风达茂风光_风电场 -4388.16 150.217 -4388.16
金杰达茂二期风电场 -1181.52 40.033 -1181.52
金源朝鲁风电场 -1643.97 55.917 -1643.97
京能察右中风电场 -1375 45.667 -1375
京能辉腾锡勒风电场 -3121.67 105.633 -3121.67
京能吉相华亚风电场 -970.72 33.3 -970.72
京能赛汗风光_风电场 -4473.62 154.333 -4473.62
京能商都吉庆梁风电场 -4602.52 159.85 -4602.52
京能文贡乌拉风光_风电场 -720.67 24.667 -720.67
京能伊力更风光_风电场 -5338.76 178.583 -5338.76
京能哲里根图风电场 -6195.81 211.217 -6195.81
京运通周喜才风电场 -5691.19 196.667 -5691.19
君达财神梁风电场 -1807.42 61.4 -1807.42
陵翔吉乐图风电场 -1098.6 38.5 -1098.6

— 28 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
龙源诺尔风电场 -3373.69 113.85 -3373.69
龙源石门子风电场 -1576.63 52.417 -1576.63
鲁能白云鄂博风光_风电场 -5591.8 189.983 -5591.8
鲁能川井风电场 -4097.17 141.933 -4097.17
玫瑰营风光_风电场 -12897.93 438.617 -12897.93
蒙能恩和二连风光_风电场 -2170.25 75.3 -2170.25
蒙能公合当风光_风电场 -3408.19 115.917 -3408.19
蒙能莫尔根风电场 -10283.34 347.333 -10283.34
蒙能努合乐风电场 -587.1 20.033 -587.1
蒙能陶日木风电场 -1256.35 42.667 -1256.35
蒙湘大板梁风电场 -873.71 30.083 -873.71
明阳风电场 -3318.99 113.267 -3318.99
那仁宝力格风电场 -1413.57 48.167 -1413.57
宁源白流图风电场 -3372.2 117.217 -3372.2
七和米粮局风电场 -2272.18 79.367 -2272.18
融丰呼格吉勒风电场 -1295.94 45.083 -1295.94
萨如拉风电场 -365.18 12.583 -365.18
三胜长春风电场 -410.14 13.933 -410.14
三峡都荣风电场 -8056.86 276.633 -8056.86
三峡幸福风电场 -5097.21 180.85 -5097.21
商都常胜梁风电场 -3314.63 112.283 -3314.63
盛元乌兰图嘎风电场 -1213.14 41.083 -1213.14
四华穆勒风电场 -1446.47 48.881 -1446.47
送变电恒润风电场 -8869.09 300.25 -8869.09
塔根风电场 -205.11 7.067 -205.11
塔林贡风电场 -1675.1 56.75 -1675.1
天风哈日布勒风电场 -116.87 4.167 -116.87
天合能源鑫合风电场 -3497.47 121.833 -3497.47
天润兴顺西风电场 -6879.71 234.25 -6879.71
图古日格风电场 -729.41 24.483 -729.41
万德泉风电场 -5352.29 186.2 -5352.29
武川三圣太风电场 -3189.79 107.833 -3189.79
西乌旭日风电场 -177.28 6.05 -177.28
协合二连风电场 -941.46 32.617 -941.46
协和贡宝拉格风电场 -2619.05 88.883 -2619.05
新锦乌吉尔风电场 -745.85 25.05 -745.85
新锦伊和乌素风电场 -1473.23 49.767 -1473.23

— 29 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
兴启源古日班风电场 -375.37 12.783 -375.37
义合美风电场 -1631.35 55.467 -1631.35
银星风电场 -1562.92 53.6 -1562.92
粤电蒙华风电场 -5714.38 194.833 -5714.38
漳泽川井风光_风电场 -2548.84 86.517 -2548.84
中电投保力图风电场 -5724.63 196.75 -5724.63
中电投达茂风光电站_风电 -1399.35 48.133 -1399.35
中电投席边河风光_风电场 -4277.03 146.517 -4277.03
中电投新宝风电场 -9359.71 318.917 -9359.71
中电土城风电场 -2808.11 95.117 -2808.11
中广核宝力格风电场 -2442.27 83.467 -2442.27
中广核宝日布风电场 -2013.73 69.017 -2013.73
中广核晨辉风电场 -666.1 22.833 -666.1
中广核鼎盛风电场 -2499.86 86.767 -2499.86
中广核杜尔伯特风电场 -1123.29 38.4 -1123.29
中广核繁荣风电场 -2544.17 86.483 -2544.17
中广核宏基风电场 -10731.21 375.567 -10731.21
中广核鸿雁风电场 -4371.94 150.667 -4371.94
中广核苏尼特风电场 -8517.64 292.917 -8517.64
中广核响泉风电场 -729.97 25.517 -729.97
中国风电头支箭风电场 -1252.34 42.917 -1252.34
中海油二连风电场 -1808.03 62.883 -1808.03
中海油化德风电场 -2018.96 71.619 -2018.96
中航凯红风电场 -4199.07 144.35 -4199.07
中节能邓家梁风电场 -2120.57 72.5 -2120.57
中节能聚隆风电场 -605.06 21.25 -605.06
中科蓝天希拉图风电场 -3469.3 119.917 -3469.3
中水电贝利克风电场 -1510.55 52.267 -1510.55

— 30 —
附表 5
2019 年 1 月 14 日光伏电站结算信息
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
阿日齐光伏电站 -1164.23 39.567 -1164.23
阿特斯卓尔光伏电站 -3887.39 133.383 -3887.39
巴润别立光伏电站 -2155.2 73.417 -2155.2
包尔盖光伏电站 -1699.35 57.75 -1699.35
北方龙源盛泉光伏电站 -619.22 21.7 -619.22
勃盖(50MW)光伏电站 -4179.59 141.933 -4179.59
昌盛光伏电站 -650.81 22 -650.81
大唐别里奇风光_光伏电站 -1248.22 42.8 -1248.22
大唐国际振新光伏电站 -593.93 20.2 -593.93
大唐国际卓资风光_光伏电站 -2086.67 70.467 -2086.67
大唐红牧风光_光伏电站 -1708.63 57.767 -1708.63
大唐九十九泉光伏电站 -856.82 28.933 -856.82
大唐兰山光伏电站 -1451.82 49.367 -1451.82
大唐胜丰光伏电站 -950.6 32.5 -950.6
大唐天宏光伏电站 -1312.28 44.683 -1312.28
大唐新元乌拉光伏电站 -657.3 22.617 -657.3
大西平光伏电站 -824.58 26.833 -824.58
东红柳光伏电站 -73.12 2.5 -73.12
东山永光伏电站 -5553.72 188.517 -5553.72
度光光伏电站 -2082.48 68.817 -2082.48
盾安光伏电站 -511.86 17.5 -511.86
盾安塞音光伏电站 -3236.62 109.017 -3236.62
鄂国能赛台扶贫光伏电站 -146.25 5 -146.25
鄂能投河日恒光伏电站 -648.72 22.083 -648.72
风源桑欧风光_光伏电站 -1486.42 50.567 -1486.42
锋威巴彦那仁光伏电站 -477.61 16.133 -477.61
锋威磨石沟光伏电站 -5898.75 200.333 -5898.75
锋威塔尔岭光伏电站 -5786.03 197.217 -5786.03
富盛冀家村扶贫光伏电站 -197.97 6.717 -197.97
富盛小边墙扶贫光伏电站 -546.39 18.483 -546.39
古路板光伏电站 -1074.22 36.433 -1074.22
固能晨光光伏电站二期 -702.64 23.9 -702.64
固新能小西滩扶贫光伏电站 -1984.69 67.617 -1984.69
广恒塔日更光伏电站 -1405.35 47.833 -1405.35

— 31 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
国电阿左旗光伏电站 -2285.48 77.733 -2285.48
国电艾里格光伏电站 -1632.79 55.55 -1632.79
国电白灵淖一期光伏电站 -1927.9 65.617 -1927.9
国电北粮台光伏电站 -3092.47 105.217 -3092.47
国电潮格风光_恒冠光伏电站 -1195.57 40.633 -1195.57
国电潮格风光_恒华光伏电站 -2484.41 84.483 -2484.41
国电大里堡光伏电站 -2421.07 82.233 -2421.07
国电鸿嘎鲁光伏电站 -3069.17 104.383 -3069.17
国电晶科光伏电站 -1684.9 55.817 -1684.9
国电青山光伏电站 -2282.38 77.7 -2282.38
国电清泉光伏电站 -6724.35 229.317 -6724.35
国电萨日朗光伏电站 -919.4 32.017 -919.4
国电商都那日图光伏电站 -4471.16 151.667 -4471.16
国电四郎城光伏电站 -3189.11 108.8 -3189.11
国电太阳庙光伏电站 -2837.52 96.583 -2837.52
国电乌尔图光伏电站 -3639.03 120.55 -3639.03
国华川井风光_光伏电站 -1976.52 66.85 -1976.52
国华道勒光伏电站 -1319.47 44.9 -1319.47
国华四道泉光伏电站 -807.74 27.5 -807.74
国华苏右苏生光伏电站 -666.09 22.633 -666.09
国华乌漫光伏电站 -1835.03 62.517 -1835.03
哈伦光伏电站 -3162.9 107.55 -3162.9
海润察尔湖光伏电站 -2139.62 71.5 -2139.62
合兴公风光电站_光伏 -1196.55 40.817 -1196.55
宏大恩格尔光伏电站 -1670.89 56.733 -1670.89
华电巴音风光_光伏电站 -3802.4 130 -3802.4
华电红泥井风光_光伏电站 -682.02 23.25 -682.02
华电库仑风光_光伏电站 -1316.25 44.717 -1316.25
华电双水泉风光_风电场 -701.44 23.867 -701.44
华电苏吉风光电站_光伏 -2660.67 90.333 -2660.67
华电乌日德风光_光伏电站 -1266.06 42.883 -1266.06
华电锡拉木伦光伏 -3107.15 106 -3107.15
华电旭日汗光伏电站 -1714.25 57.933 -1714.25
华电伊拉特光伏电站 -950.6 32.5 -950.6
华电伊林风光_光伏电站 -1405.35 47.867 -1405.35
华能北梁扶贫光伏电站 -658.91 22.433 -658.91
华能布力格光伏电站 -1258.55 43.017 -1258.55

— 32 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
华能哈布塔盖风光_光伏电站 -1341.05 45.517 -1341.05
华能茂明 200MW 风电场 -3594.83 122.4 -3594.83
华能卧羊台扶贫光伏电站 -3201.8 109.083 -3201.8
华能武川李汗梁风光_电站 -1297.34 44.133 -1297.34
华能卓伦光伏电站 -1500.99 51.817 -1500.99
环聚阿来光伏电站 -432.84 14.733 -432.84
环昕满都拉光伏电站 -532.6 17.767 -532.6
惠民聚宝庄扶贫光伏电站 -159.93 5.438 -159.93
金鼎明安光伏电站 -1260.06 42.833 -1260.06
金风达茂风光_光伏电站 -1336.61 45.617 -1336.61
金曦乌日根光伏电站 -646.87 21.933 -646.87
京能赛汗风光_光伏电站 -1171.28 39.7 -1171.28
京能文贡乌拉风光_光伏电站 -1118.39 37.75 -1118.39
京能伊力更风光_光伏电站 -5173.11 174.983 -5173.11
京能哲里根图风光_光伏电站 -592.21 20.167 -592.21
晶辉当郎忽洞光伏电站 -1218.27 41.233 -1218.27
晶兆莱光伏电站 -924.79 30.817 -924.79
康圣庄光伏电站 -1805.61 61.7 -1805.61
科林埃尔光伏电站 -1049.63 34.6 -1049.63
科诺新宇扶贫光伏电站 -146.25 5 -146.25
力诺温都塔拉光伏电站 -1154.73 39.283 -1154.73
鲁能白云鄂博风光_光伏电站 -742.6 25.35 -742.6
陆阳达尔罕光伏电站 -1455.09 49.417 -1455.09
陆阳喇嘛孔岱光伏电站 -848.91 28.633 -848.91
孪井滩中节能光伏电站 -2480.83 84.317 -2480.83
玫瑰营风光_光伏电站 -383.65 12.75 -383.65
蒙草阿拉善光伏电站 -456.46 15.533 -456.46
蒙发木伦河光伏电站 -1164.46 39.683 -1164.46
蒙根花汉森光伏电站 -700.93 23.9 -700.93
蒙科敖都光伏电站 -591.92 20.217 -591.92
蒙茂三道沟扶贫光伏电站 -440.93 14.967 -440.93
蒙能恩和二连风光_光伏电站 -1336.07 45.467 -1336.07
蒙能公合当风光_光伏电站 -2883.54 98.167 -2883.54
蒙能苏音光伏电站 -1319.84 44.6 -1319.84
明傲华都光伏电站 -1384.99 47.183 -1384.99
明华北只图光伏电站 -554.37 18.967 -554.37
明杰汗乌拉光伏电站 -720.5 24.583 -720.5

— 33 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
明沙光伏电站 -363.06 12.467 -363.06
明阳渡口光伏电站 -888.35 30.033 -888.35
木仁高勒光伏电站 -2354.4 80.117 -2354.4
能建恒达光伏电站 -902.96 30.6 -902.96
宁升阿拉图光伏电站 -1658.71 56.633 -1658.71
宁升沙勒光伏电站 -402.2 13.8 -402.2
强茂光伏电站 -648.33 22 -648.33
清水河晟大解放庄光伏 -317.94 11.05 -317.94
清右杨家店光伏电站 -1228.5 41.583 -1228.5
庆华苏伯淖尔光伏电站 -3252.54 110.5 -3252.54
睿斌民建光伏电站 -1997.32 67.867 -1997.32
润博光伏电站 -1367.14 46.567 -1367.14
赛汉陶来光伏电站 -292.49 10 -292.49
三峡阿尔善图光伏电站 -5108.8 174.917 -5108.8
三信郭雅滩光伏电站 -909.71 30.433 -909.71
山路陈家梁光伏电站 -3329.76 109.067 -3329.76
山路西营子光伏电站 -2529.34 84.25 -2529.34
深能那仁光伏电站 -1262.67 42.983 -1262.67
神光中光光伏电站 -1175.33 40.067 -1175.33
神舟正缘光伏电站 -973.76 31.917 -973.76
神州西梁光伏电站 -2065.6 67.883 -2065.6
圣水梁光伏电站 -668.49 22.567 -668.49
圣田东林光伏电站 -302.82 10.283 -302.82
晟浩特莫图扶贫光伏电站 -446.54 15.2 -446.54
晟辉西滩光伏电站 -5142.75 175.483 -5142.75
晟明新村光伏电站 -775.11 26.467 -775.11
晟通录义村扶贫光伏电站 -397.15 13.533 -397.15
晟宇天蓝光伏电站 -1564.63 53.217 -1564.63
盛航集贤村光伏电站 -731.23 25 -731.23
曙光光伏电站 -600.97 20.167 -600.97
太华联星光伏电站 -582.19 19.833 -582.19
天宏阳光光伏电站 -1868.68 63.85 -1868.68
天楷红格尔光伏电站 -630.42 21.433 -630.42
通威马勒钦光伏电站 -342.7 11.6 -342.7
同和太光伏电站 -2566.92 87.283 -2566.92
图家营光伏电站 -1143.88 37.667 -1143.88
托县衡隆陈俊营光伏 -639.07 21.117 -639.07

— 34 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
万亩滩光伏电站 -1634.48 55.617 -1634.48
五凌罗贝图光伏电站 -1517.85 51.35 -1517.85
羲和利日公山湾领跑者光伏电
站 -2386.14 81.283 -2386.14
香岛博锋光伏电站 -685.92 22.967 -685.92
香岛十里坡光伏电站 -4864.62 165.283 -4864.62
香岛宇能光伏电站 -2262.96 77.117 -2262.96
协和额尔登光伏电站 -1219.05 41.433 -1219.05
协鑫沙金光伏电站 -610.52 20.75 -610.52
新能五里坡扶贫光伏电站 -1039.17 34.783 -1039.17
鑫景白音淖尔光伏电站 -1008.39 33.183 -1008.39
鑫盛大滩光伏电站 -1420.5 48.267 -1420.5
星晨策克光伏电站 -1223.49 41.533 -1223.49
兴泰杜家壕光伏 -445.05 14.65 -445.05
宿泥梁光伏电站 -2251.04 74.317 -2251.04
一间房光伏电站 -258.4 8.383 -258.4
伊泰沙拉告里光伏电站 -2057.91 69.667 -2057.91
亿利治沙光伏电站 -10949.5 371.333 -10949.5
银晟添密梁光伏电站 -659.6 22.233 -659.6
元华光伏电站 -1023.72 35 -1023.72
源海那仁乌布尔光伏电站 -1158.39 39.4 -1158.39
源海西补隆光伏电站 -1912.45 65.083 -1912.45
漳泽川井风光_光伏电站 -1332.22 45.267 -1332.22
振发努日盖光伏电站 -605.32 20.533 -605.32
正利光伏电站 -515.99 17.483 -515.99
正利沙日召光伏电站 -5808.04 197.25 -5808.04
正泰海新光伏电站 -619.97 21.1 -619.97
智伟光伏电站 -1499.19 50.983 -1499.19
中磴光伏电站 -1200.13 40.817 -1200.13
中电科呼都格光伏电站 -547.01 18.567 -547.01
中电投达茂风光_光伏电站 -1399.36 47.633 -1399.36
中电投豪来光伏电站 -2798.68 95.017 -2798.68
中电投红格塔拉光伏电站 -2106.77 71.717 -2106.77
中电投华盛光伏电站 -3121.28 106.117 -3121.28
中电投沙拉毛道光伏电站 -3134.19 106.6 -3134.19
中电投天赐湖领跑者光伏电站 -7811.7 263.133 -7811.7
中电投席边河风光_光伏电站 -1362.83 46.367 -1362.83

— 35 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
中电投羽龙湖领跑者光伏电站 -2881.49 97.417 -2881.49
中广核格桑领跑者光伏电站 -2910.78 98.367 -2910.78
中广核浩普扶贫光伏电站 -1782.51 60.25 -1782.51
中广核朔方光伏电站 -10602.84 362.5 -10602.84
中广核四合光伏电站 -2032.81 69.267 -2032.81
中节能泉子沟光伏电站 -1119.34 39.117 -1119.34
中节能仙沙岛领跑者光伏电站 -4787.22 162.117 -4787.22
中科蓝天光伏电站 -695.09 23.667 -695.09
中利腾晖光伏电站 -3708.5 126.55 -3708.5
中民和平光伏电站 -602.54 20.433 -602.54
准兴纳兰光伏电站 -680.81 23.217 -680.81

— 36 —
附表 6
2019 年 1 月 21 日平均负荷率和出清价格
时段 负荷率 出清价格（元/MWh）
10:15 0.589 450
10:30 0.566 450
10:45 0.5633 450
11:00 0.5735 450
11:15 0.5716 450
11:30 0.5769 450
11:45 0.5653 450
12:00 0.5642 450
12:15 0.5604 450
12:30 0.5571 450
12:45 0.5558 450
13:00 0.5554 450
13:15 0.5554 450
13:30 0.5553 450
13:45 0.5638 450
14:00 0.5651 450
14:15 0.5561 450
14:30 0.5561 450
14:45 0.5598 450
15:00 0.5586 450
15:15 0.5582 450
15:30 0.5576 450
15:45 0.5575 450
16:00 0.5609 450
16:15 0.5602 450
16:30 0.5588 450

— 37 —
附表 7
2019 年 1 月 21 日火电机组结算信息
机组名称 调峰收益
（元）
中标电量
（MWh）
调峰分摊
（元）
参与分摊电
量（MWh）
调峰结算
（元）
内蒙.包二 A 电厂/15kV.1#G 0 0 -7752.76 35.973 -7752.76
内蒙.包二 A 电厂/15kV.2#G 6704.47 14.899 0 0 6704.47
内蒙.包二 B 电厂/20kV.3#G 0 0 0 0 0
内蒙.包二 B 电厂/20kV.4#G 0 0 0 0 0
内蒙.包三电厂/20kV.1#G* 0 0 -21720.57 100.246 -21720.57
内蒙.包三电厂/20kV.2#G* 0 0 -22395.02 103.455 -22395.02
内蒙.包一新厂/10kV.8#G* 98.88 0.44 -1942.64 9.079 -1843.76
内蒙.包一新厂/10kV.9#G* 0 0 -25529.77 117.394 -25529.77
内蒙.达拉特电厂/24kV.2#G 57109.2 126.909 0 0 57109.2
内蒙.达拉特电厂/24kV.3#G 59023.22 131.163 0 0 59023.22
内蒙.达拉特电厂/24kV.4#G 59308.16 131.796 0 0 59308.16
内蒙.达拉特电厂３期
/20kV.5#G 56214.28 124.921 0 0 56214.28
内蒙.达拉特电厂３期
/20kV.6#G 54176.5 120.392 0 0 54176.5
内蒙.达拉特电厂４期
/20kV.7#G 0 0 0 0 0
内蒙.东华热电厂/20kV.1#G 0 0 -9928.1 46.051 -9928.1
内蒙.东华热电厂/20kV.2#G 0 0 -26215.66 120.747 -26215.66
内蒙.东胜电厂/20kV.1#G 701.91 1.56 -3087 14.672 -2385.09
内蒙.东胜电厂/20kV.2#G 0 0 -4594.22 21.681 -4594.22
内蒙.丰泰电厂/15kV.1#G 0 0 -32229.4 148.3 -32229.4
内蒙.丰泰电厂/15kV.2#G 0 0 -15762.73 72.569 -15762.73
内蒙.丰镇电厂/15kV.3#G* 1506.5 6.696 -67.23 0.325 1439.27
内蒙.丰镇电厂/15kV.4#G* 5000.39 22.224 -1890.66 7.37 3109.74
内蒙.丰镇电厂/15kV.5#G* 2040.88 9.071 -2240.14 8.778 -199.27
内蒙.丰镇电厂/15kV.6#G* 1940.18 8.623 -2207.18 8.653 -266.99
内蒙.凤凰岭电厂/24kV.1#G 55712.22 123.805 0 0 55712.22
内蒙.凤凰岭电厂/24kV.2#G 57247.11 127.216 0 0 57247.11
内蒙.国华准格尔电厂
/24kV.2#G 51366.72 114.148 0 0 51366.72
内蒙.国华准格尔电厂
/24kV.3#G 58332.24 129.627 0 0 58332.24
内蒙.国华准格尔电厂
/24kV.4#G 59082.41 131.294 0 0 59082.41

— 38 —
机组名称 调峰收益
（元）
中标电量
（MWh）
调峰分摊
（元）
参与分摊电
量（MWh）
调峰结算
（元）
内蒙.哈伦热电厂/20kV.1#G 0 0 -8709.85 40.426 -8709.85
内蒙.哈伦热电厂/20kV.2#G 0 0 -8465.92 39.486 -8465.92
内蒙.海勃湾电厂/15kV.3#G* 1606.32 7.139 -1508.62 5.902 97.69
内蒙.海勃湾电厂/15kV.4#G* 2240.48 9.958 -1200.26 4.602 1040.22
内蒙.海勃湾电厂/20kV.5#G* 21658.98 96.262 -1888.21 7.138 19770.78
内蒙.杭锦电厂/20kV.2#G 56335.06 125.189 0 0 56335.06
内蒙.呼市科林热电厂
/20kV.3#G 0 0 -20812.8 96.026 -20812.8
内蒙.呼市科林热电厂
/20kV.4#G 0 0 -41966.7 192.767 -41966.7
内蒙.华电包头电厂/20kV.1#G 18660.7 41.468 0 0 18660.7
内蒙.华电包头电厂/20kV.2#G 17953.14 39.896 0 0 17953.14
内蒙.华电卓资山电厂
/15kV.1#G 104087.2 231.305 0 0 104087.2
内蒙.华电卓资山电厂
/15kV.2#G 110364.66 245.255 0 0 110364.66
内蒙.华宁电厂/13kV.1#G* 0 0 -27848.83 127.87 -27848.83
内蒙.华宁电厂/13kV.2#G* 0 0 -8933.45 41.267 -8933.45
内蒙.华润磴口电厂/20kV.1#G 48538.02 107.862 -2536.47 11.011 46001.55
内蒙.华润磴口电厂/20kV.2#G 59439.32 132.087 0 0 59439.32
内蒙.金桥电厂/20kV.1#G* 0 0 -19330.6 89.126 -19330.6
内蒙.金桥电厂/20kV.2#G* 0 0 -86741.4 400.623 -86741.4
内蒙.金山电厂/20kV.1#G 0 0 -19865.27 91.712 -19865.27
内蒙.金山电厂/20kV.2#G 24664.4 54.81 0 0 24664.4
内蒙.京能康巴什热电厂
/20kV.1#G 9680.19 21.512 -3.19 0.015 9677
内蒙.京能康巴什热电厂
/20kV.2#G 4922.25 10.938 -62.67 0.305 4859.59
内蒙.京宁热电厂/20kV.1#G 335.94 0.746 -2679.94 12.721 -2344
内蒙.京宁热电厂/20kV.2#G 299.99 0.667 -3113.34 14.844 -2813.34
内蒙.京泰电厂/20kV.2#G* 16894.33 75.086 -5753.64 22.315 11140.69
内蒙.昆都仑电厂/20kV.1#G* 0 0 -21906.75 100.994 -21906.75
内蒙.昆都仑电厂/20kV.2#G* 0 0 -22821.11 105.436 -22821.11
内蒙.临河热电厂/20kV.1#G 0 0 -16842.28 78.771 -16842.28
内蒙.临河热电厂/20kV.2#G 0 0 -18966.22 87.471 -18966.22
内蒙.路华热电厂/20kV.1#G 51597.18 114.66 0 0 51597.18
内蒙.路华热电厂/20kV.2#G 51459.97 114.356 0 0 51459.97
内蒙.蒙华泰电厂/15kV.1#G 0 0 -16596.51 76.461 -16596.51
内蒙.蒙华泰电厂/15kV.2#G 0 0 -16493.42 76.046 -16493.42

— 39 —
机组名称 调峰收益
（元）
中标电量
（MWh）
调峰分摊
（元）
参与分摊电
量（MWh）
调峰结算
（元）
内蒙.蒙泰宋家渠热电厂
/20kV.1#G 59736.15 132.747 0 0 59736.15
内蒙.蒙泰宋家渠热电厂
/20kV.2#G 60046.59 133.437 0 0 60046.59
内蒙.萨拉齐电厂/24kV.1#G* 20998.87 93.328 -1493.83 5.637 19505.04
内蒙.萨拉齐电厂/24kV.2#G* 17281.78 76.808 -2056.35 7.792 15225.43
内蒙.上湾电厂/15kV.1#G 0 0 -26049.45 119.879 -26049.45
内蒙.上湾电厂/15kV.2#G 11125.74 24.724 -563.4 2.716 10562.34
内蒙.神华西来峰电厂
/18kV.1#G* 0 0 -11547.69 53.26 -11547.69
内蒙.神华西来峰电厂
/18kV.2#G* 0 0 -12132.77 56.054 -12132.77
内蒙.神华亿利电厂
/18kV.1#G* 13221.02 58.76 -1179.99 4.458 12041.03
内蒙.神华亿利电厂
/18kV.2#G* 12529.41 55.686 -1115.23 4.217 11414.18
内蒙.神华亿利电厂
/18kV.3#G* 13034.16 57.93 -1144.92 4.331 11889.24
内蒙.盛乐热电/20kV.1#G* 915.09 4.067 -4715.27 19.18 -3800.18
内蒙.盛乐热电/20kV.2#G* 397.04 1.765 -6777.32 30.242 -6380.27
内蒙.土右电厂/20kV.1#G 121220.43 269.379 0 0 121220.43
内蒙.土右电厂/20kV.2#G 115581.2 256.847 0 0 115581.2
内蒙.乌拉山电厂/20kV.4#G* 2379.5 10.576 -11037.06 50.227 -8657.56
内蒙.乌拉山电厂/20kV.5#G* 16031.28 71.25 -6229.14 29.981 9802.15
内蒙.乌斯太电厂/20kV.1#G 0 0 0 0 0
内蒙.乌斯太电厂/20kV.2#G 0 0 0 0 0
内蒙.锡林浩特热电厂
/20kV.1#G 0 0 -87732.3 402.953 -87732.3
内蒙.锡林浩特热电厂
/20kV.2#G 0 0 -52894.32 243.158 -52894.32
内蒙.新丰电厂/20kV.1#G 49899.85 110.889 0 0 49899.85
内蒙.新丰电厂/20kV.2#G 47693.11 105.985 0 0 47693.11
内蒙.兴和热电厂/20kV.1#G 62757.34 139.461 0 0 62757.34
内蒙.兴和热电厂/20kV.2#G 61990.95 137.758 0 0 61990.95
内蒙.伊旗电厂/20kV.1#G 0 0 0 0 0
内蒙.伊旗电厂/20kV.2#G 116764.54 259.477 0 0 116764.54
内蒙.准大电厂/20kV.1#G 54269.3 120.598 0 0 54269.3
内蒙.准大电厂/20kV.2#G 55179.76 122.622 0 0 55179.76
内蒙.准能矸电二期
/24kV.3#G* 19169.52 85.198 -1679.97 6.345 17489.55
内蒙.准能矸电二期
/24kV.4#G* 22042.02 97.964 -1456.85 5.495 20585.17

— 40 —
附表 8
2019 年 1 月 21 日火电厂结算信息
电厂名称 调峰收益（元） 中标电量
（MWh） 调峰分摊（元）参与分摊电量
（MWh） 调峰结算（元）
包二电厂 6704.47 14.899 -7752.76 35.973 -1048.29
包三电厂* 0 0 -44115.59 203.701 -44115.59
包一* 98.88 0.44 -27472.42 126.473 -27373.54
达拉特电厂 285831.35 635.181 0 0 285831.35
东华热电厂 0 0 -36143.76 166.798 -36143.76
东胜电厂 701.91 1.56 -7681.22 36.352 -6979.31
丰镇电厂* 10487.95 46.613 -6405.2 25.125 4082.75
凤凰岭电厂 112959.33 251.021 0 0 112959.33
国华准电 168781.37 375.07 0 0 168781.37
哈伦热电厂 0 0 -17175.77 79.912 -17175.77
海勃湾电厂* 21658.98 96.262 -1888.21 7.138 19770.78
海化* 3846.8 17.097 -2708.88 10.504 1137.92
杭锦电厂 56335.06 125.189 0 0 56335.06
呼市热电 0 0 -110771.63 509.662 -110771.63
华电包头 36613.84 81.364 0 0 36613.84
华电卓资 214451.87 476.56 0 0 214451.87
华宁电厂* 0 0 -36782.28 169.137 -36782.28
华润磴口 107977.34 239.95 -2536.47 11.011 105440.87
金桥电厂* 0 0 -106072.01 489.748 -106072.01
金山电厂 24664.4 54.81 -19865.27 91.712 4799.13
京宁热电厂 635.93 1.413 -5793.28 27.565 -5157.35
京泰电厂* 16894.33 75.086 -5753.64 22.315 11140.69
康巴什电厂 14602.45 32.45 -65.86 0.32 14536.59
昆都仑电厂* 0 0 -44727.87 206.431 -44727.87
临河热电厂 0 0 -35808.5 166.242 -35808.5
路华热电厂 103057.15 229.016 0 0 103057.15
蒙华泰电厂 0 0 -33089.93 152.508 -33089.93
萨拉齐电厂* 38280.65 170.136 -3550.18 13.429 34730.47
上湾电厂 11125.74 24.724 -26612.86 122.596 -15487.11
神华亿利* 38784.59 172.376 -3440.14 13.006 35344.45
盛乐热电* 1312.13 5.832 -11492.59 49.422 -10180.45
宋家渠电厂 119782.74 266.184 0 0 119782.74
土右电厂 236801.63 526.226 0 0 236801.63

— 41 —
电厂名称 调峰收益（元） 中标电量
（MWh） 调峰分摊（元）参与分摊电量
（MWh） 调峰结算（元）
乌拉山电厂* 18410.78 81.826 -17266.2 80.208 1144.59
乌斯太电厂 0 0 0 0 0
西来峰电厂* 0 0 -23680.47 109.315 -23680.47
锡林热电 0 0 -140626.62 646.111 -140626.62
新丰电厂 97592.96 216.873 0 0 97592.96
兴和热电厂 124748.28 277.218 0 0 124748.28
伊旗电厂 116764.54 259.477 0 0 116764.54
准大电厂 109449.06 243.22 0 0 109449.06
准能矸电 41211.54 183.162 -3136.82 11.84 38074.72

— 42 —
附表 9
2019 年 1 月 21 日风电结算信息
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
阿右旗洁源风电场 -1354.79 73.555 -1354.79
安诺吉敖珠风电场 -1176.58 63.848 -1176.58
北方风电场 -6952.04 377.874 -6952.04
北方龙源白音风电场 -2930.6 158.017 -2930.6
北方龙源毕克梯风电场 -1124.17 61.037 -1124.17
北方龙源查干风电场 -2727.4 148.027 -2727.4
北方龙源辉腾锡勒(草垛山)风
电场 -1724.23 94.061 -1724.23
北方龙源柳兰风电场 -6973.36 378.045 -6973.36
测试园风电场 -1824.55 98.528 -1824.55
昶源风电场 -995.84 54.039 -995.84
大漠代庆召风电场 -4349.61 234.876 -4349.61
大漠风电海力素风电场 -4658.4 251.928 -4658.4
大唐巴音塔拉风电场 -5646.16 305.193 -5646.16
大唐别里奇风光_风电场 -7632.3 412.403 -7632.3
大唐多伦西山 -10229.84 553.686 -10229.84
大唐国际卓资风光_风电场 -2744.37 149.356 -2744.37
大唐国际卓资九十九泉风光电
站_风电 -3982.27 218.2 -3982.27
大唐红牧风光_风电场 -3383.16 184.885 -3383.16
大唐红山口风电场 -266.88 14.387 -266.88
大唐怀朔风电场 -1258.26 68.056 -1258.26
大唐灰腾梁风电场 -14722.6 801.735 -14722.6
大唐万义隆风电场 -3968.55 215.195 -3968.55
大唐锡勒风电场 -1443.08 78.224 -1443.08
大唐兴和航天风电场 -1193.22 64.256 -1193.22
大唐扎木钦风电场 -3125.68 168.291 -3125.68
大唐战壕梁风电场 -1190.49 64.35 -1190.49
都城唐桂井风电场 -8572.43 466.077 -8572.43
盾安吉日格勒风电场 -3787.07 205.362 -3787.07
盾安塞音光伏电站 -4909.99 265.13 -4909.99
风源桑欧风光_风电场 -2941.32 159.66 -2941.32
富磊风电场 -3964.95 215.344 -3964.95
富强伊和乌素风电场 -3943.48 211.051 -3943.48

— 43 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
港建乌兰花风电场 -5380.93 289.47 -5380.93
格日乐敖都风电场 -2955.93 160.262 -2955.93
国电敖伦风电场 -1712.56 92.687 -1712.56
国电潮格风光_风电场 -5620.62 303.873 -5620.62
国电电力哈达图风电场 -956.82 52.128 -956.82
国电电力天和风电场 -2568.85 139.209 -2568.85
国电红山风电场 -7343.22 397.734 -7343.22
国电龙源巴音风电场 -15790.07 852.185 -15790.07
国电龙源川井风电场 -20871 1122.519 -20871
国电龙源官村风电场 -2305.27 124.793 -2305.27
国电龙源赛乌素风电场 -9397.49 507.088 -9397.49
国电龙源三面井风电场 -1112.7 60.195 -1112.7
国电龙源四子王风电场 -1382.62 74.491 -1382.62
国电龙源桃山风电场 -998 54.05 -998
国电龙源沃德风电场 -19144.08 1033.741 -19144.08
国电娜仁风电场 -1341.15 72.904 -1341.15
国电卧牛山风电场 -5188.48 280.566 -5188.48
国电乌力吉风电场 -8770.39 473.792 -8770.39
国电优能珠兰风电场 -1434.66 77.533 -1434.66
国华敖包风电场 -4847.11 262.639 -4847.11
国华川井风光_风电场 -18240.66 979.614 -18240.66
国华航盖风电场 -2051.39 111.4 -2051.39
国华灰腾梁风电场 -4706.91 254.71 -4706.91
国华乌兰风电场 0 0 0
国能德日苏风电场 0 0 0
国水投牛家房风电场 -4237.59 228.906 -4237.59
国水投长顺风电场 -6121.55 331.663 -6121.55
国泰灰腾梁风电场 -1082.16 58.512 -1082.16
航天日昇召苏风电场 -2365.52 127.794 -2365.52
航天日泽风电场 -3902.2 210.286 -3902.2
合兴公风光电站_风电 -2050.27 110.718 -2050.27
河北建投元山风电场 -4727.63 257.479 -4727.63
宏腾百灵庙风电场 -3785.85 205.641 -3785.85
虹景大营子风电场 -1164.66 62.593 -1164.66
呼市大唐黑沙兔风电场 -2395.98 129.542 -2395.98
华晨旧公中风电场 -3493.56 189.555 -3493.56
华电巴音风光_风电场 -19269.91 1040.446 -19269.91

— 44 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
华电富丽达风电场 -1495.6 81.052 -1495.6
华电红泥井风光_风电场 -8243.67 446.235 -8243.67
华电宏盘风电场 -1155.62 61.758 -1155.62
华电辉腾希勒风电场 -3962.5 214.928 -3962.5
华电嘉合风电场 -1511.64 82.068 -1511.64
华电嘉华风电场 -901.85 48.911 -901.85
华电库伦风光_风电场 -28516.81 1537.898 -28516.81
华电双水泉风光_风电场 -21763.84 1175.223 -21763.84
华电乌宁巴图风电场 -891.03 48.253 -891.03
华电乌日德风光_风电场 -8494.38 462.997 -8494.38
华电西乌素风电场 -2798.18 151.569 -2798.18
华电夏日风电场 -2812.29 151.68 -2812.29
华电伊林风光_风电场 -1122.63 60.949 -1122.63
华能北联风电场 -3556.86 191.957 -3556.86
华能国际通顺风电场 -3045.54 164.949 -3045.54
华能哈布塔盖风光_风电场 -0.09 0.005 -0.09
华能毛都风电场 -1397.76 75.785 -1397.76
华能茂明 200MW 风电场 -24357.42 1317.096 -24357.42
华能武川李汗梁风光_风电场 -14855.3 808.603 -14855.3
华润瑞风风电场 -5858.3 317.322 -5858.3
汇德风电场 -3109.45 168.115 -3109.45
汇通能源展成风电场 -3121.59 168.537 -3121.59
嘉耀风电场 -766.25 41.639 -766.25
金风达茂风光_风电场 -5712.99 309.616 -5712.99
金杰达茂二期风电场 -1698.95 92.088 -1698.95
金源朝鲁风电场 -3115.75 168.486 -3115.75
京能察右中风电场 -3521.32 190.425 -3521.32
京能辉腾锡勒风电场 -2869.03 156.652 -2869.03
京能吉相华亚风电场 -2238.15 121.329 -2238.15
京能赛汗风光_风电场 -3995.83 216.556 -3995.83
京能商都吉庆梁风电场 -3186.81 172.606 -3186.81
京能文贡乌拉风光_风电场 -1265.42 68.57 -1265.42
京能伊力更风光_风电场 -18761.43 1015.858 -18761.43
京能哲里根图风电场 -3837.64 207.612 -3837.64
京运通周喜才风电场 -4744.52 256.893 -4744.52
君达财神梁风电场 -4058.83 220.199 -4058.83
陵翔吉乐图风电场 -1942.13 104.404 -1942.13

— 45 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
龙源诺尔风电场 -4860.74 263.302 -4860.74
龙源石门子风电场 -6017.65 324.416 -6017.65
鲁能白云鄂博风光_风电场 -12824.24 691.882 -12824.24
鲁能川井风电场 -8336.02 451.92 -8336.02
玫瑰营风光_风电场 -11758.79 632.248 -11758.79
蒙能恩和二连风光_风电场 -1576.52 84.792 -1576.52
蒙能公合当风光_风电场 -2847.59 153.994 -2847.59
蒙能莫尔根风电场 -16605.5 895.983 -16605.5
蒙能努合乐风电场 0 0 0
蒙能陶日木风电场 -4676.02 251.048 -4676.02
蒙湘大板梁风电场 -1136.06 61.765 -1136.06
明阳风电场 -2161.47 116.384 -2161.47
那仁宝力格风电场 -3355.36 181.396 -3355.36
宁源白流图风电场 -4867.78 263.781 -4867.78
七和米粮局风电场 -1389.03 75.427 -1389.03
融丰呼格吉勒风电场 -1201.3 65.123 -1201.3
萨如拉风电场 -1012.28 54.884 -1012.28
三胜长春风电场 -1003.47 54.386 -1003.47
三峡都荣风电场 -11138.53 601.366 -11138.53
三峡幸福风电场 -7340 397.697 -7340
商都常胜梁风电场 -2585.87 137.794 -2585.87
盛元乌兰图嘎风电场 -1325.74 71.872 -1325.74
四华穆勒风电场 0 0 0
送变电恒润风电场 -10439.67 564.284 -10439.67
塔根风电场 -929.81 50.359 -929.81
塔林贡风电场 -2602.28 140.557 -2602.28
天风哈日布勒风电场 -22.39 1.23 -22.39
天合能源鑫合风电场 -3974.37 215.611 -3974.37
天润兴顺西风电场 -5975.75 323.186 -5975.75
图古日格风电场 -2970.63 161.054 -2970.63
万德泉风电场 -2737.86 148.195 -2737.86
武川三圣太风电场 -993.4 54.048 -993.4
西乌旭日风电场 -862.83 46.727 -862.83
协合二连风电场 -909.29 49.078 -909.29
协和贡宝拉格风电场 -2849.47 152.55 -2849.47
新锦乌吉尔风电场 -5692.7 307.323 -5692.7
新锦伊和乌素风电场 -9649.73 518.282 -9649.73

— 46 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
兴启源古日班风电场 -1007.56 54.602 -1007.56
义合美风电场 -2607.58 141.574 -2607.58
银星风电场 -724.97 39.521 -724.97
粤电蒙华风电场 -7192.63 389.095 -7192.63
漳泽川井风光_风电场 -5945.01 322.202 -5945.01
中电投保力图风电场 -4480.97 242.262 -4480.97
中电投达茂风光电站_风电 -2531.02 137.216 -2531.02
中电投席边河风光_风电场 -10493.94 565.999 -10493.94
中电投新宝风电场 -19781.34 1067.847 -19781.34
中电土城风电场 -3954.35 213.187 -3954.35
中广核宝力格风电场 -6157.35 333.424 -6157.35
中广核宝日布风电场 -9576.95 517.07 -9576.95
中广核晨辉风电场 -1222.62 66.364 -1222.62
中广核鼎盛风电场 -1466.27 79.362 -1466.27
中广核杜尔伯特风电场 -2147.21 115.835 -2147.21
中广核繁荣风电场 -5067.29 273.076 -5067.29
中广核宏基风电场 -10350.04 561.232 -10350.04
中广核鸿雁风电场 0 0 0
中广核苏尼特风电场 -5039.2 275.158 -5039.2
中广核响泉风电场 -2692.74 145.649 -2692.74
中国风电头支箭风电场 -1062.54 57.707 -1062.54
中海油二连风电场 -2040.7 110.51 -2040.7
中海油化德风电场 -1724.04 93.54 -1724.04
中航凯红风电场 -7557.76 408.252 -7557.76
中节能邓家梁风电场 -1644.32 88.681 -1644.32
中节能聚隆风电场 -972.18 52.6 -972.18
中科蓝天希拉图风电场 -3655.62 198.315 -3655.62
中水电贝利克风电场 -2359.5 128.112 -2359.5

— 47 —
附表 10
2019 年 1 月 21 日光伏结算信息
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
阿日齐光伏电站 -1703.28 92.061 -1703.28
阿特斯卓尔光伏电站 -5873.85 317.077 -5873.85
巴润别立光伏电站 -3245.12 175.1 -3245.12
包尔盖光伏电站 -2597.21 140.242 -2597.21
北方龙源盛泉光伏电站 -1923.18 104.216 -1923.18
勃盖(50MW)光伏电站 -6248.96 337.3 -6248.96
昌盛光伏电站 -1301.8 70.478 -1301.8
大唐别里奇风光_光伏电站 -1908.25 102.97 -1908.25
大唐国际振新光伏电站 -922.13 49.792 -922.13
大唐国际卓资风光_光伏电站 -4554.09 246.463 -4554.09
大唐红牧风光_光伏电站 -3572.33 193.481 -3572.33
大唐九十九泉光伏电站 -1940.33 104.997 -1940.33
大唐兰山光伏电站 -2109.26 113.91 -2109.26
大唐胜丰光伏电站 -1455.36 78.677 -1455.36
大唐天宏光伏电站 -1825.41 98.682 -1825.41
大唐新元乌拉光伏电站 -590.74 31.931 -590.74
大西平光伏电站 -2271.97 122.931 -2271.97
东红柳光伏电站 -122.99 6.642 -122.99
东山永光伏电站 -8307.73 449.282 -8307.73
度光光伏电站 -4275.49 231.071 -4275.49
盾安光伏电站 -741.33 40.029 -741.33
盾安塞音光伏电站 -4919.27 265.654 -4919.27
鄂国能赛台扶贫光伏电站 -261.67 14.144 -261.67
鄂能投河日恒光伏电站 -1083.03 58.503 -1083.03
风源桑欧风光_光伏电站 -2007.15 108.497 -2007.15
锋威巴彦那仁光伏电站 -1463.1 79.403 -1463.1
锋威磨石沟光伏电站 -8806.85 475.477 -8806.85
锋威塔尔岭光伏电站 -8900.98 480.25 -8900.98
富盛冀家村扶贫光伏电站 -2387.96 129.197 -2387.96
富盛小边墙扶贫光伏电站 -1002.58 54.303 -1002.58
古路板光伏电站 -2176.3 117.818 -2176.3
固能晨光光伏电站二期 -977.86 52.865 -977.86
固新能小西滩扶贫光伏电站 -2858.63 154.493 -2858.63
广恒塔日更光伏电站 -1875.87 101.378 -1875.87

— 48 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
国电阿左旗光伏电站 -3237.12 174.707 -3237.12
国电艾里格光伏电站 -2396.59 129.384 -2396.59
国电白灵淖一期光伏电站 -2618.5 141.516 -2618.5
国电北粮台光伏电站 -4595.76 248.161 -4595.76
国电潮格风光_恒冠光伏电站 -1718.56 92.693 -1718.56
国电潮格风光_恒华光伏电站 -1801.96 97.281 -1801.96
国电大里堡光伏电站 -4922.71 266.341 -4922.71
国电鸿嘎鲁光伏电站 -4267.63 230.742 -4267.63
国电晶科光伏电站 -4408.01 238.359 -4408.01
国电青山光伏电站 -3327.06 179.598 -3327.06
国电清泉光伏电站 -9005.63 487.137 -9005.63
国电萨日朗光伏电站 -1630.5 88.388 -1630.5
国电商都那日图光伏电站 -4579.6 247.932 -4579.6
国电四郎城光伏电站 -4850.68 262.878 -4850.68
国电太阳庙光伏电站 -4104.77 221.54 -4104.77
国电乌尔图光伏电站 -7137.02 386.791 -7137.02
国华川井风光_光伏电站 -2816.33 152.026 -2816.33
国华道勒光伏电站 -2038.93 110.064 -2038.93
国华四道泉光伏电站 -1266.92 68.505 -1266.92
国华苏右苏生光伏电站 -974.46 52.752 -974.46
国华乌漫光伏电站 -2887.45 156.12 -2887.45
哈伦光伏电站 -4406.08 237.567 -4406.08
海润察尔湖光伏电站 -4112.64 222.581 -4112.64
合兴公风光电站_光伏 -1864.17 100.845 -1864.17
宏大恩格尔光伏电站 -2551.61 137.729 -2551.61
华电巴音风光_光伏电站 -1612.32 87.157 -1612.32
华电红泥井风光_光伏电站 -960.08 51.896 -960.08
华电库仑风光_光伏电站 -1680.72 91.05 -1680.72
华电双水泉风光_风电场 -990.9 53.559 -990.9
华电苏吉风光电站_光伏 -3760.92 202.946 -3760.92
华电乌日德风光_光伏电站 -1851.88 100.02 -1851.88
华电锡拉木伦光伏 -4147.47 224.232 -4147.47
华电旭日汗光伏电站 -3583.35 193.806 -3583.35
华电伊拉特光伏电站 -2640.44 143.156 -2640.44
华电伊林风光_光伏电站 -1928.39 104.306 -1928.39
华能北梁扶贫光伏电站 -1002.24 54.197 -1002.24
华能布力格光伏电站 -1783.96 96.457 -1783.96

— 49 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
华能茂明 200MW 风电场 -4870.47 263.254 -4870.47
华能卧羊台扶贫光伏电站 -4310.95 233.064 -4310.95
华能武川李汗梁风光_电站 -1855.91 100.313 -1855.91
华能卓伦光伏电站 -2725.12 147.932 -2725.12
环聚阿来光伏电站 -729.59 39.362 -729.59
环昕满都拉光伏电站 -1247.03 67.566 -1247.03
惠民聚宝庄扶贫光伏电站 -406.82 21.917 -406.82
金鼎明安光伏电站 -1726.76 93.287 -1726.76
金风达茂风光_光伏电站 -1853.66 100.17 -1853.66
金曦乌日根光伏电站 -972.03 52.611 -972.03
京能赛汗风光_光伏电站 -1821.89 98.578 -1821.89
京能文贡乌拉风光_光伏电站 -1934.9 104.822 -1934.9
京能伊力更风光_光伏电站 -7351.28 397.151 -7351.28
京能哲里根图风光_光伏电站 -888.93 48.177 -888.93
晶辉当郎忽洞光伏电站 -1753.11 94.905 -1753.11
晶兆莱光伏电站 -1703.79 92.188 -1703.79
康圣庄光伏电站 -4709.9 253.764 -4709.9
科林埃尔光伏电站 -2748.7 148.679 -2748.7
科诺新宇扶贫光伏电站 -724.03 39.136 -724.03
力诺温都塔拉光伏电站 -1570.04 84.779 -1570.04
鲁能白云鄂博风光_光伏电站 -1054.91 56.982 -1054.91
陆阳达尔罕光伏电站 -2055.6 111.065 -2055.6
陆阳喇嘛孔岱光伏电站 -1965.23 106.356 -1965.23
孪井滩中节能光伏电站 -4477.84 241.661 -4477.84
玫瑰营风光_光伏电站 -981.84 53.162 -981.84
蒙草阿拉善光伏电站 -685.84 37.049 -685.84
蒙发木伦河光伏电站 -1601.64 86.526 -1601.64
蒙根花汉森光伏电站 -1056.36 57.038 -1056.36
蒙科敖都光伏电站 -886.2 47.916 -886.2
蒙茂三道沟扶贫光伏电站 -1406.59 76.13 -1406.59
蒙能恩和二连风光_光伏电站 -1794.55 97.09 -1794.55
蒙能公合当风光_光伏电站 -3894.8 210.496 -3894.8
蒙能苏音光伏电站 -1992.66 107.63 -1992.66
明傲华都光伏电站 -1855.09 100.3 -1855.09
明华北只图光伏电站 -1259.91 68.129 -1259.91
明杰汗乌拉光伏电站 -995.64 53.848 -995.64
明沙光伏电站 -816.25 44.139 -816.25

— 50 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
明阳渡口光伏电站 -1265.09 68.357 -1265.09
墨森哈毕力格光伏电站 -3.37 0.182 -3.37
木仁高勒光伏电站 -3648.78 196.893 -3648.78
能建恒达光伏电站 -1683.37 91.007 -1683.37
宁升阿拉图光伏电站 -2930.72 158.174 -2930.72
宁升沙勒光伏电站 -752.17 40.587 -752.17
强茂光伏电站 -1016.6 54.874 -1016.6
清水河晟大解放庄光伏 -762.65 41.275 -762.65
清右杨家店光伏电站 -1987.4 107.479 -1987.4
庆华苏伯淖尔光伏电站 -4597.15 247.791 -4597.15
睿斌民建光伏电站 -2793.92 150.875 -2793.92
润博光伏电站 -2392.69 129.21 -2392.69
赛汉陶来光伏电站 -776.95 41.996 -776.95
三峡阿尔善图光伏电站 -8622.72 467.157 -8622.72
三信郭雅滩光伏电站 -2471.01 133.702 -2471.01
山路陈家梁光伏电站 -11763.54 636.103 -11763.54
山路西营子光伏电站 -4641.69 251.086 -4641.69
深能那仁光伏电站 -1855.22 100.516 -1855.22
神光中光光伏电站 -1780.45 96.319 -1780.45
神舟正缘光伏电站 -2382.6 128.904 -2382.6
神州西梁光伏电站 -4867.7 263.205 -4867.7
圣水梁光伏电站 -1500.67 81.225 -1500.67
圣田东林光伏电站 -779.93 42.148 -779.93
晟浩特莫图扶贫光伏电站 -660.55 35.651 -660.55
晟辉西滩光伏电站 -7473.6 403.178 -7473.6
晟明新村光伏电站 -1724.49 93.267 -1724.49
晟通录义村扶贫光伏电站 -835.7 45.22 -835.7
晟宇天蓝光伏电站 -2076.32 112.256 -2076.32
盛航集贤村光伏电站 -1757.63 94.972 -1757.63
曙光光伏电站 -1517.04 82.04 -1517.04
太华联星光伏电站 -808.66 43.709 -808.66
天宏阳光光伏电站 -2397.78 129.756 -2397.78
天楷红格尔光伏电站 -877.77 47.412 -877.77
通威马勒钦光伏电站 -745.95 40.345 -745.95
同和太光伏电站 -3366.04 181.855 -3366.04
图家营光伏电站 -3219.17 174.127 -3219.17
托县衡隆陈俊营光伏 -1697.3 92.058 -1697.3

— 51 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
万亩滩光伏电站 -2257.51 121.972 -2257.51
五凌罗贝图光伏电站 -2602.8 140.38 -2602.8
羲和利日公山湾领跑者光伏电
站 -4235.87 229.376 -4235.87
香岛博锋光伏电站 -2358.52 127.574 -2358.52
香岛十里坡光伏电站 -9561.95 517.19 -9561.95
香岛宇能光伏电站 -5001.31 270.669 -5001.31
协和额尔登光伏电站 -1717.2 92.842 -1717.2
协鑫沙金光伏电站 -977.09 52.76 -977.09
新能五里坡扶贫光伏电站 -2642.74 142.98 -2642.74
鑫景白音淖尔光伏电站 -1868.26 101.221 -1868.26
鑫盛大滩光伏电站 -2079.85 112.347 -2079.85
星晨策克光伏电站 -1689.22 91.022 -1689.22
兴泰杜家壕光伏 -1153.42 62.36 -1153.42
宿泥梁光伏电站 -4131.22 223.821 -4131.22
一间房光伏电站 -742.58 40.175 -742.58
伊泰沙拉告里光伏电站 -4572.16 246.94 -4572.16
亿利治沙光伏电站 -14834.7 802.319 -14834.7
银晟添密梁光伏电站 -1498.93 81.123 -1498.93
元华光伏电站 -109.67 5.51 -109.67
源海那仁乌布尔光伏电站 -1731.75 93.486 -1731.75
源海西补隆光伏电站 -2806.53 151.54 -2806.53
漳泽川井风光_光伏电站 -1873.76 101.19 -1873.76
振发努日盖光伏电站 -1011.16 54.537 -1011.16
正利光伏电站 -803.27 43.446 -803.27
正利沙日召光伏电站 -8041.29 434.892 -8041.29
正泰海新光伏电站 -948.79 51.237 -948.79
智伟光伏电站 -2074.64 111.926 -2074.64
中磴光伏电站 -1803.28 97.348 -1803.28
中电科呼都格光伏电站 -918 49.487 -918
中电投达茂风光_光伏电站 -1884.49 101.884 -1884.49
中电投豪来光伏电站 -3948.96 213.858 -3948.96
中电投红格塔拉光伏电站 -2830.97 153.014 -2830.97
中电投华盛光伏电站 -4632.85 250.127 -4632.85
中电投沙拉毛道光伏电站 -4573.9 246.837 -4573.9
中电投天赐湖领跑者光伏电站 -15493.9 837.477 -15493.9
中电投席边河风光_光伏电站 -881.7 47.301 -881.7

— 52 —
电厂名称 调峰分摊（元） 参与分摊电量（MWh） 调峰结算（元）
中电投羽龙湖领跑者光伏电站 -6141.13 331.993 -6141.13
中广核格桑领跑者光伏电站 -5864.38 316.71 -5864.38
中广核浩普扶贫光伏电站 -3115.01 168.533 -3115.01
中广核朔方光伏电站 -10589.33 573.807 -10589.33
中广核四合光伏电站 -3111.8 167.948 -3111.8
中节能泉子沟光伏电站 -2629.11 142.275 -2629.11
中节能仙沙岛领跑者光伏电站 -8502.23 459.75 -8502.23
中科蓝天光伏电站 -924.82 49.971 -924.82
中利腾晖光伏电站 -5123.05 276.881 -5123.05
中民和平光伏电站 -942.02 50.859 -942.02
准兴纳兰光伏电站 -930.17 50.304 -930.17

— 53 —
附表 11
2019 年 1 月 29 日市场开启时段负荷率
时段 负荷率 出清价格（元/MWh）
10:00 0.5616 450
10:15 0.5649 450
10:30 0.5616 450
10:45 0.5645 450
11:00 0.5758 450
11:15 0.5834 450
11:30 0.589 450
11:45 0.5818 450
12:00 0.568 450
12:15 0.5456 450
12:30 0.5417 450
12:45 0.5412 450
13:00 0.5411 450

— 54 —
附表 12
2019 年 1 月 29 日火电机组结算信息
机组名称 调峰收益
（元）
中标电量
（MWh）
调峰分摊
（元）
参与分摊电
量（MWh）
调峰结算
（元）
内蒙.包二 A 电厂/15kV.1#G 10736.09 23.858 -1450.51 5.16 9285.58
内蒙.包二 A 电厂/15kV.2#G 18408.98 40.909 0 0 18408.98
内蒙.包二 B 电厂/20kV.3#G 985.79 2.191 -3107.03 11.019 -2121.25
内蒙.包二 B 电厂/20kV.4#G 9313.47 20.697 0 0 9313.47
内蒙.包三电厂/20kV.1#G* 0 0 -16282.08 58.776 -16282.08
内蒙.包三电厂/20kV.2#G* 0 0 -14851.31 53.461 -14851.31
内蒙.包一新厂/10kV.9#G* 0 0 -11205.66 41.403 -11205.66
内蒙.达拉特电厂/24kV.2#G 27929.98 62.067 -295.45 1.131 27634.53
内蒙.达拉特电厂/24kV.3#G 29736.57 66.081 0 0 29736.57
内蒙.达拉特电厂/24kV.4#G 31124.07 69.165 0 0 31124.07
内蒙.达拉特电厂３期
/20kV.5#G 34641.57 76.981 0 0 34641.57
内蒙.达拉特电厂３期
/20kV.6#G 36389.07 80.865 0 0 36389.07
内蒙.达拉特电厂４期
/20kV.7#G 73099.44 162.443 0 0 73099.44
内蒙.东华热电厂/20kV.1#G 0 0 -5835.21 21.72 -5835.21
内蒙.东华热电厂/20kV.2#G 0 0 -16012.71 58.791 -16012.71
内蒙.东胜电厂/20kV.1#G 2424.34 5.387 -2346.83 8.948 77.51
内蒙.东胜电厂/20kV.2#G 0 0 0 0 0
内蒙.丰泰电厂/15kV.1#G 0 0 -18818.03 69.03 -18818.03
内蒙.丰泰电厂/15kV.2#G 0 0 -8100.14 29.826 -8100.14
内蒙.丰镇电厂/15kV.3#G* 0 0 -4442.75 15.666 -4442.75
内蒙.丰镇电厂/15kV.4#G* 520.21 2.312 -5129.3 18.071 -4609.1
内蒙.丰镇电厂/15kV.5#G* 603.15 2.681 -554.39 2.113 48.76
内蒙.丰镇电厂/15kV.6#G* 84.97 0.378 -9082.93 32.261 -8997.96
内蒙.凤凰岭电厂/24kV.1#G 29901.57 66.448 0 0 29901.57
内蒙.凤凰岭电厂/24kV.2#G 30981.57 68.848 0 0 30981.57
内蒙.国华准格尔电厂
/24kV.2#G 27704.07 61.565 0 0 27704.07
内蒙.国华准格尔电厂
/24kV.3#G 30779.07 68.398 0 0 30779.07
内蒙.国华准格尔电厂
/24kV.4#G 31911.57 70.915 0 0 31911.57
内蒙.哈伦热电厂/20kV.1#G 0 0 -5864 21.65 -5864

— 55 —
机组名称 调峰收益
（元）
中标电量
（MWh）
调峰分摊
（元）
参与分摊电
量（MWh）
调峰结算
（元）
内蒙.哈伦热电厂/20kV.2#G 0 0 -6261.64 23.073 -6261.64
内蒙.海勃湾电厂
/15kV.3#G* 1447.64 6.434 -790.09 2.834 657.54
内蒙.海勃湾电厂
/15kV.4#G* 1944.72 8.643 -693.54 2.447 1251.18
内蒙.海勃湾电厂
/20kV.5#G* 8679.33 38.575 -2322.17 8.219 6357.16
内蒙.杭锦电厂/20kV.1#G* 4063.78 18.061 -14251.28 50.696 -10187.5
内蒙.杭锦电厂/20kV.2#G 31034.07 68.965 0 0 31034.07
内蒙.呼市科林热电厂
/20kV.3#G 0 0 -20878.65 75.592 -20878.65
内蒙.呼市科林热电厂
/20kV.4#G 0 0 -18776.79 67.425 -18776.79
内蒙.华电包头电厂
/20kV.1#G 12973.03 28.829 -798.85 3.171 12174.19
内蒙.华电包头电厂
/20kV.2#G 12987.87 28.862 -698.85 2.783 12289.02
内蒙.华电卓资山电厂
/15kV.1#G 50928.98 113.176 0 0 50928.98
内蒙.华电卓资山电厂
/15kV.2#G 53958.98 119.909 0 0 53958.98
内蒙.华宁电厂/13kV.1#G 0 0 -17295.26 63.313 -17295.26
内蒙.华宁电厂/13kV.2#G 0 0 -2743.76 10.2 -2743.76
内蒙.华润磴口电厂
/20kV.1#G 30089.46 66.866 0 0 30089.46
内蒙.华润磴口电厂
/20kV.2#G 32226.96 71.616 0 0 32226.96
内蒙.金桥电厂/20kV.1#G* 0 0 -17112.9 61.846 -17112.9
内蒙.金桥电厂/20kV.2#G* 0 0 -57456.4 210.033 -57456.4
内蒙.金山电厂/20kV.1#G 0 0 -11984.26 44.147 -11984.26
内蒙.金山电厂/20kV.2#G 2335.13 5.189 -2022.45 7.125 312.68
内蒙.京能康巴什热电厂
/20kV.1#G 0 0 0 0 0
内蒙.京能康巴什热电厂
/20kV.2#G 0 0 -18592.94 68.303 -18592.94
内蒙.京宁热电厂/20kV.1#G 2109.22 4.687 -2013.7 7.786 95.52
内蒙.京宁热电厂/20kV.2#G 1891.72 4.204 -1882.82 7.266 8.91
内蒙.京泰电厂/20kV.2#G* 3774.1 16.774 -18692.22 65.836 -14918.11
内蒙.昆都仑电厂
/20kV.1#G* 0 0 -16045.01 57.873 -16045.01
内蒙.昆都仑电厂
/20kV.2#G* 0 0 -16160.4 58.243 -16160.4
内蒙.临河热电厂 0 0 -8338.81 30.547 -8338.81

— 56 —
机组名称 调峰收益
（元）
中标电量
（MWh）
调峰分摊
（元）
参与分摊电
量（MWh）
调峰结算
（元）
/20kV.1#G*
内蒙.临河热电厂
/20kV.2#G* 0 0 -15037.78 54.871 -15037.78
内蒙.路华热电厂/20kV.1#G 27193.47 60.43 0 0 27193.47
内蒙.路华热电厂/20kV.2#G 27080.97 60.18 0 0 27080.97
内蒙.蒙华泰电厂/15kV.1#G 594.71 1.322 -5280.12 18.949 -4685.41
内蒙.蒙华泰电厂/15kV.2#G 189.61 0.421 -5835.1 20.881 -5645.5
内蒙.蒙泰宋家渠热电厂
/20kV.1#G 30726.57 68.281 0 0 30726.57
内蒙.蒙泰宋家渠热电厂
/20kV.2#G 32444.07 72.098 0 0 32444.07
内蒙.萨拉齐电厂
/24kV.1#G* 3841.6 17.074 -5072.75 17.921 -1231.15
内蒙.萨拉齐电厂
/24kV.2#G* 2469.1 10.974 -9260.51 32.688 -6791.41
内蒙.上湾电厂/15kV.1#G 0 0 -16450.4 60.224 -16450.4
内蒙.上湾电厂/15kV.2#G 8350.48 18.557 0 0 8350.48
内蒙.神华西来峰电厂
/18kV.1#G* 0 0 -8277.16 30.048 -8277.16
内蒙.神华西来峰电厂
/18kV.2#G* 0 0 -8634.77 31.239 -8634.77
内蒙.神华亿利电厂
/18kV.1#G* 9365.74 41.626 0 0 9365.74
内蒙.神华亿利电厂
/18kV.2#G* 9736.99 43.276 0 0 9736.99
内蒙.神华亿利电厂
/18kV.3#G* 9268.24 41.192 0 0 9268.24
内蒙.盛乐热电/20kV.1#G* 0 0 -11234.23 39.963 -11234.23
内蒙.盛乐热电/20kV.2#G* 227.61 1.012 -9888.83 35.27 -9661.22
内蒙.土右电厂/20kV.1#G 61048.13 135.662 0 0 61048.13
内蒙.土右电厂/20kV.2#G 61198.13 135.996 0 0 61198.13
内蒙.乌拉山电厂/20kV.4#G 5553.29 12.341 -2494.14 8.824 3059.15
内蒙.乌拉山电厂/20kV.5#G 6034.37 13.41 -1198.46 4.168 4835.9
内蒙.乌斯太电厂/20kV.1#G 0 0 0 0 0
内蒙.乌斯太电厂/20kV.2#G 0 0 0 0 0
内蒙.锡林浩特热电厂
/20kV.1#G 0 0 -53482.09 195.083 -53482.09
内蒙.锡林浩特热电厂
/20kV.2#G 0 0 -32703.42 119.743 -32703.42
内蒙.新丰电厂/20kV.1#G 10206.54 22.681 -1786.5 6.414 8420.04
内蒙.新丰电厂/20kV.2#G 27508.47 61.13 0 0 27508.47

— 57 —
机组名称 调峰收益
（元）
中标电量
（MWh）
调峰分摊
（元）
参与分摊电
量（MWh）
调峰结算
（元）
内蒙.兴和热电厂/20kV.1#G 32219.46 71.599 0 0 32219.46
内蒙.兴和热电厂/20kV.2#G 33156.96 73.682 0 0 33156.96
内蒙.伊旗电厂/20kV.1#G 77585.63 172.412 0 0 77585.63
内蒙.伊旗电厂/20kV.2#G 77060.63 171.246 0 0 77060.63
内蒙.准大电厂/20kV.1#G 29240.97 64.98 0 0 29240.97
内蒙.准大电厂/20kV.2#G 29930.97 66.513 0 0 29930.97
内蒙.准能矸电二期
/24kV.3#G* 2244.26 9.974 -7446.66 26.272 -5202.4
内蒙.准能矸电二期
/24kV.4#G* 4726.76 21.008 -7364.56 26.051 -2637.8

— 58 —
附表 13
2019 年 1 月 29 日火电厂结算信息
电厂名称 调峰收益（元） 中标电量
（MWh） 调峰分摊（元）参与分摊电量
（MWh） 调峰结算（元）
包二电厂 39444.33 87.654 -4557.54 16.179 34886.79
包三电厂* 0 0 -31133.39 112.237 -31133.39
包一* 0 0 -11205.66 41.403 -11205.66
达拉特电厂 232920.68 517.602 -295.45 1.131 232625.23
东华热电厂 0 0 -21847.92 80.511 -21847.92
东胜电厂 2424.34 5.387 -2346.83 8.948 77.51
丰镇电厂* 1208.33 5.37 -19209.36 68.111 -18001.04
凤凰岭电厂 60883.13 135.296 0 0 60883.13
国华准电 90394.7 200.877 0 0 90394.7
哈伦热电厂 0 0 -12125.64 44.723 -12125.64
海勃湾电厂* 8679.33 38.575 -2322.17 8.219 6357.16
海化* 3392.35 15.077 -1483.63 5.281 1908.72
杭锦电厂 35097.84 87.026 -14251.28 50.696 20846.56
呼市热电 0 0 -66573.62 241.873 -66573.62
华电包头 25960.9 57.691 -1497.7 5.954 24463.2
华电卓资 104887.96 233.084 0 0 104887.96
华宁电厂 0 0 -20039.01 73.513 -20039.01
华润磴口 62316.43 138.481 0 0 62316.43
金桥电厂* 0 0 -74569.29 271.879 -74569.29
金山电厂 2335.13 5.189 -14006.7 51.272 -11671.58
京宁热电厂 4000.95 8.891 -3896.52 15.052 104.43
京泰电厂* 3774.1 16.774 -18692.22 65.836 -14918.11
康巴什电厂 0 0 -18592.94 68.303 -18592.94
昆都仑电厂* 0 0 -32205.41 116.117 -32205.41
临河热电厂* 0 0 -23376.59 85.418 -23376.59
路华热电厂 54274.44 120.61 0 0 54274.44
蒙华泰电厂 784.32 1.743 -11115.22 39.83 -10330.9
萨拉齐电厂* 6310.7 28.048 -14333.26 50.609 -8022.56
上湾电厂 8350.48 18.557 -16450.4 60.224 -8099.91
神华亿利* 28370.97 126.093 0 0 28370.97
盛乐热电* 227.61 1.012 -21123.06 75.233 -20895.45
宋家渠电厂 63170.63 140.379 0 0 63170.63
土右电厂 122246.27 271.658 0 0 122246.27

— 59 —
电厂名称 调峰收益（元） 中标电量
（MWh） 调峰分摊（元）参与分摊电量
（MWh） 调峰结算（元）
乌拉山电厂 11587.65 25.75 -3692.61 12.992 7895.05
乌斯太电厂 0 0 0 0 0
西来峰电厂* 0 0 -16911.93 61.286 -16911.93
锡林热电 0 0 -86185.51 314.826 -86185.51
新丰电厂 37715.01 83.811 -1786.5 6.414 35928.51
兴和热电厂 65376.43 145.281 0 0 65376.43
伊旗电厂 154646.27 343.658 0 0 154646.27
准大电厂 59171.94 131.493 0 0 59171.94
准能矸电* 6971.02 30.982 -14811.22 52.322 -7840.2

— 60 —
附表 14
2019 年 1 月 29 日风电结算信息
电厂名称 调峰分摊（元） 参与分摊电量
（MWh） 调峰结算（元）
阿右旗洁源风电场 -1322.51 54.875 -1322.51
安诺吉敖珠风电场 -363.18 16.25 -363.18
北方风电场 -3799.24 171.35 -3799.24
北方龙源白音风电场 -1388.07 62.817 -1388.07
北方龙源毕克梯风电场 -1351.44 58.25 -1351.44
北方龙源查干风电场 -426.25 19.5 -426.25
北方龙源辉腾锡勒(草垛山)风电场 -2102.3 92.25 -2102.3
北方龙源柳兰风电场 -2251.18 101.85 -2251.18
测试园风电场 -825.67 38.25 -825.67
昶源风电场 -308.76 14 -308.76
大漠代庆召风电场 -1537.07 68.083 -1537.07
大漠风电海力素风电场 -2120.02 94.25 -2120.02
大唐巴音塔拉风电场 -1012.33 50 -1012.33
大唐别里奇风光_风电场 -3364.11 147.217 -3364.11
大唐多伦西山 -3687.09 166.917 -3687.09
大唐国际卓资风光_风电场 -1543.36 69.067 -1543.36
大唐国际卓资九十九泉风光电站_
风电 -801.33 36.25 -801.33
大唐红牧风光_风电场 -675.95 30.6 -675.95
大唐红山口风电场 -343.19 15.573 -343.19
大唐怀朔风电场 -693.14 31.817 -693.14
大唐灰腾梁风电场 -3305.38 156.95 -3305.38
大唐万义隆风电场 -1211.66 53.367 -1211.66
大唐锡勒风电场 -449.57 19.983 -449.57
大唐兴和航天风电场 -1265.72 54.967 -1265.72
大唐扎木钦风电场 -2347.19 102.667 -2347.19
大唐战壕梁风电场 -667.89 29.25 -667.89
都城唐桂井风电场 -6833.53 298.983 -6833.53
盾安吉日格勒风电场 -1073.78 48.75 -1073.78
盾安塞音光伏电站 -2684.51 116.292 -2684.51
风源桑欧风光_风电场 -782.68 35.583 -782.68
富磊风电场 -1360.4 61.75 -1360.4
富强伊和乌素风电场 -1291.64 55.917 -1291.64

— 61 —
电厂名称 调峰分摊（元） 参与分摊电量
（MWh） 调峰结算（元）
港建乌兰花风电场 -3320.51 143.767 -3320.51
格日乐敖都风电场 -879.45 39.95 -879.45
国电敖伦风电场 -550.09 25.033 -550.09
国电潮格风光_风电场 -869 39.283 -869
国电电力哈达图风电场 -318.2 14.25 -318.2
国电电力天和风电场 -1394.61 61.467 -1394.61
国电红山风电场 -4190.88 187.483 -4190.88
国电龙源巴音风电场 -11862.32 514.4 -11862.32
国电龙源川井风电场 -13413.41 588.333 -13413.41
国电龙源官村风电场 -795.84 36.217 -795.84
国电龙源赛乌素风电场 -4547.78 203.967 -4547.78
国电龙源三面井风电场 -416.3 18.817 -416.3
国电龙源四子王风电场 -1057.89 47.733 -1057.89
国电龙源桃山风电场 -291.95 13.25 -291.95
国电龙源沃德风电场 -10389.34 456.917 -10389.34
国电娜仁风电场 -445.94 20.167 -445.94
国电卧牛山风电场 -1802.44 82.2 -1802.44
国电乌力吉风电场 -1738.4 78.733 -1738.4
国电优能珠兰风电场 -1339.44 56.7 -1339.44
国华敖包风电场 -1099.45 49.933 -1099.45
国华川井风光_风电场 -9169.85 424.933 -9169.85
国华航盖风电场 -677.44 30.5 -677.44
国华灰腾梁风电场 -1806.81 82.033 -1806.81
国华乌兰风电场 -8583.37 389.167 -8583.37
国能德日苏风电场 -7981.52 349.3 -7981.52
国水投牛家房风电场 -2073.67 93.1 -2073.67
国水投长顺风电场 -1951.73 88.3 -1951.73
国泰灰腾梁风电场 -370.44 16.7 -370.44
航天日昇召苏风电场 -1686.32 74.266 -1686.32
航天日泽风电场 -1369.92 62.5 -1369.92
合兴公风光电站_风电 -730.32 33.1 -730.32
河北建投元山风电场 -288.14 13.05 -288.14
宏腾百灵庙风电场 -1603.82 72.483 -1603.82
虹景大营子风电场 -772.34 36.583 -772.34
呼市大唐黑沙兔风电场 -1209.9 54.667 -1209.9
华晨旧公中风电场 -795.12 36.167 -795.12
华电巴音风光_风电场 -13377.58 583.15 -13377.58

— 62 —
电厂名称 调峰分摊（元） 参与分摊电量
（MWh） 调峰结算（元）
华电富丽达风电场 -575.26 26.167 -575.26
华电红泥井风光_风电场 -2990.25 134.267 -2990.25
华电宏盘风电场 -480.15 21.833 -480.15
华电辉腾希勒风电场 -2067.8 92.8 -2067.8
华电嘉合风电场 -503.64 22.717 -503.64
华电嘉华风电场 -269.63 12.25 -269.63
华电库伦风光_风电场 -14824.48 666.033 -14824.48
华电双水泉风光_风电场 -12554.67 540.5 -12554.67
华电乌宁巴图风电场 -268.77 12.183 -268.77
华电乌日德风光_风电场 -3003.92 135.983 -3003.92
华电西乌素风电场 -435.05 19.767 -435.05
华电夏日风电场 -2004.82 87.833 -2004.82
华电伊林风光_风电场 -404.37 18.583 -404.37
华能北联风电场 -2227.65 96.1 -2227.65
华能国际通顺风电场 -1122.76 50.733 -1122.76
华能哈布塔盖风光_风电场 -10154.24 453.167 -10154.24
华能毛都风电场 -357.28 16.033 -357.28
华能茂明 200MW 风电场 -8250.9 367.95 -8250.9
华能武川李汗梁风光_风电场 -9325.68 414.983 -9325.68
华润瑞风风电场 -2037.94 92.567 -2037.94
汇德风电场 -1180.51 53.333 -1180.51
汇通能源展成风电场 -1208.84 54.45 -1208.84
嘉耀风电场 -201.65 9.25 -201.65
金风达茂风光_风电场 -1694.37 76.683 -1694.37
金杰达茂二期风电场 -1433.9 62.583 -1433.9
金源朝鲁风电场 -2125.02 92.917 -2125.02
京能察右中风电场 -1485.16 67.183 -1485.16
京能辉腾锡勒风电场 -4714.95 207.583 -4714.95
京能吉相华亚风电场 -794.53 36.067 -794.53
京能赛汗风光_风电场 -1716.55 77.817 -1716.55
京能商都吉庆梁风电场 -1353.96 61.55 -1353.96
京能文贡乌拉风光_风电场 -467.5 21.167 -467.5
京能伊力更风光_风电场 -6717.07 303.883 -6717.07
京能哲里根图风电场 -2107.44 95.183 -2107.44
京运通周喜才风电场 -1240.82 56.333 -1240.82
君达财神梁风电场 -2232.23 99.833 -2232.23

— 63 —
电厂名称 调峰分摊（元） 参与分摊电量
（MWh） 调峰结算（元）
陵翔吉乐图风电场 -637.16 29.017 -637.16
龙源诺尔风电场 -1876.32 84.9 -1876.32
龙源石门子风电场 -2733.87 122 -2733.87
鲁能白云鄂博风光_风电场 -8089.87 346.833 -8089.87
鲁能川井风电场 -3060.23 138.033 -3060.23
玫瑰营风光_风电场 -5047.54 224.383 -5047.54
蒙能恩和二连风光_风电场 -835.51 37.733 -835.51
蒙能公合当风光_风电场 -656.86 29.667 -656.86
蒙能莫尔根风电场 -5061.84 228.333 -5061.84
蒙能努合乐风电场 -2937.62 132.917 -2937.62
蒙能陶日木风电场 -2427.63 106.083 -2427.63
蒙湘大板梁风电场 -359.5 16.333 -359.5
明阳风电场 -819.15 36.85 -819.15
那仁宝力格风电场 -1730.08 77.45 -1730.08
宁源白流图风电场 -1581.76 71.017 -1581.76
七和米粮局风电场 -488.17 22.017 -488.17
融丰呼格吉勒风电场 -306.75 13.833 -306.75
萨如拉风电场 -312.21 14.25 -312.21
三胜长春风电场 -290.44 13.35 -290.44
三峡都荣风电场 -3329.56 150.883 -3329.56
三峡幸福风电场 -2360.23 107.4 -2360.23
商都常胜梁风电场 -1344.72 54.3 -1344.72
盛元乌兰图嘎风电场 -495.05 21.917 -495.05
四华穆勒风电场 -2384.19 103.733 -2384.19
送变电恒润风电场 -5330.13 240.233 -5330.13
塔根风电场 -269.01 12.317 -269.01
塔林贡风电场 -2174.28 95.167 -2174.28
天风哈日布勒风电场 -2030.87 88.917 -2030.87
天合能源鑫合风电场 -1123.63 51 -1123.63
天润兴顺西风电场 -2368.77 106.167 -2368.77
图古日格风电场 -798.7 36.2 -798.7
万德泉风电场 -933.39 42.083 -933.39
武川三圣太风电场 -1310.57 58.458 -1310.57
西乌旭日风电场 -277.82 12.75 -277.82
协合二连风电场 -952.96 41.667 -952.96
协和贡宝拉格风电场 -1533.52 69.217 -1533.52
新锦乌吉尔风电场 -1809.27 80.567 -1809.27

— 64 —
电厂名称 调峰分摊（元） 参与分摊电量
（MWh） 调峰结算（元）
新锦伊和乌素风电场 -3957.2 172.15 -3957.2
兴启源古日班风电场 -356.36 16.3 -356.36
义合美风电场 -1456.99 64.783 -1456.99
银星风电场 -312.75 12.68 -312.75
粤电蒙华风电场 -1965.36 88.25 -1965.36
漳泽川井风光_风电场 -1758.74 79.75 -1758.74
中电投保力图风电场 -1274.2 57.5 -1274.2
中电投达茂风光电站_风电 -646.69 30 -646.69
中电投席边河风光_风电场 -5963.14 258.15 -5963.14
中电投新宝风电场 -12626.77 545.417 -12626.77
中电土城风电场 -2484.4 109.55 -2484.4
中广核宝力格风电场 -2133.39 97.433 -2133.39
中广核宝日布风电场 -2652.07 119.95 -2652.07
中广核晨辉风电场 -353.67 16.167 -353.67
中广核鼎盛风电场 -536.92 24.267 -536.92
中广核杜尔伯特风电场 -1810.57 78.5 -1810.57
中广核繁荣风电场 -3404.04 148.05 -3404.04
中广核宏基风电场 -4166.59 188.783 -4166.59
中广核鸿雁风电场 -13625.07 595.583 -13625.07
中广核苏尼特风电场 -2720.7 123.733 -2720.7
中广核响泉风电场 -1193.14 53.617 -1193.14
中国风电头支箭风电场 -323.69 14.833 -323.69
中海油二连风电场 -658.17 29.883 -658.17
中海油化德风电场 -917.27 41.433 -917.27
中航凯红风电场 -1992.79 90.467 -1992.79
中节能邓家梁风电场 -465.24 21.083 -465.24
中节能聚隆风电场 -323.04 14.667 -323.04
中科蓝天希拉图风电场 -1090.63 49.5 -1090.63
中水电贝利克风电场 -805.49 36.6 -805.49

— 65 —
附表 15
2019 年 1 月 29 日光伏结算信息
电厂名称 调峰分摊（元） 参与分摊电量
（MWh） 调峰结算（元）
阿日齐光伏电站 -830.96 36.067 -830.96
阿特斯卓尔光伏电站 -3570.37 154.75 -3570.37
巴润别立光伏电站 -908.2 38.933 -908.2
包尔盖光伏电站 -1375.73 60.117 -1375.73
北方龙源盛泉光伏电站 -1222.59 53.167 -1222.59
勃盖(50MW)光伏电站 -3298.36 143.783 -3298.36
昌盛光伏电站 -773.37 33.733 -773.37
大唐别里奇风光_光伏电站 -1023.5 44.45 -1023.5
大唐国际振新光伏电站 -497.67 21.65 -497.67
大唐国际卓资风光_光伏电站 -2888.89 125.767 -2888.89
大唐红牧风光_光伏电站 -2253.36 97.917 -2253.36
大唐九十九泉光伏电站 -1207.63 52.6 -1207.63
大唐兰山光伏电站 -1041.55 45.267 -1041.55
大唐胜丰光伏电站 -840.98 36.65 -840.98
大唐天宏光伏电站 -1044.3 45.5 -1044.3
大唐新元乌拉光伏电站 -1025.32 44.683 -1025.32
大西平光伏电站 -1013.02 43.717 -1013.02
东红柳光伏电站 -54.12 2.25 -54.12
东山永光伏电站 -5013.28 219.133 -5013.28
度光光伏电站 -1767.47 76.383 -1767.47
盾安光伏电站 -392.01 17.107 -392.01
盾安塞音光伏电站 -2702.19 117.033 -2702.19
鄂国能赛台扶贫光伏电站 -119 5.133 -119
鄂能投河日恒光伏电站 -418.42 18.143 -418.42
风源桑欧风光_光伏电站 -1139.64 49.733 -1139.64
锋威巴彦那仁光伏电站 -957.2 41.567 -957.2
锋威磨石沟光伏电站 -4929.91 214.917 -4929.91
锋威塔尔岭光伏电站 -3030.45 135.533 -3030.45
富盛冀家村扶贫光伏电站 -1900.68 82.833 -1900.68
富盛小边墙扶贫光伏电站 -1032.79 44.917 -1032.79
古路板光伏电站 -1294.43 56.15 -1294.43
固能晨光光伏电站二期 -497.5 21.817 -497.5
固新能小西滩扶贫光伏电站 -1593.65 69.6 -1593.65

— 66 —
电厂名称 调峰分摊（元） 参与分摊电量
（MWh） 调峰结算（元）
广恒塔日更光伏电站 -1055.68 46.033 -1055.68
国电阿左旗光伏电站 -888.65 38.7 -888.65
国电艾里格光伏电站 -1269.71 55.314 -1269.71
国电白灵淖一期光伏电站 -1463.6 63.817 -1463.6
国电北粮台光伏电站 -2513.12 109.2 -2513.12
国电潮格风光_恒冠光伏电站 -915.91 39.783 -915.91
国电潮格风光_恒华光伏电站 -1967.12 85.583 -1967.12
国电大里堡光伏电站 -2780.87 120.9 -2780.87
国电鸿嘎鲁光伏电站 -2181.4 94.8 -2181.4
国电晶科光伏电站 -1595.37 69.933 -1595.37
国电青山光伏电站 -1846.12 80.483 -1846.12
国电清泉光伏电站 -5451.98 237.067 -5451.98
国电萨日朗光伏电站 -1142.57 49.683 -1142.57
国电商都那日图光伏电站 -5255.13 229.017 -5255.13
国电四郎城光伏电站 -3231.17 140.7 -3231.17
国电太阳庙光伏电站 -2247.62 97.75 -2247.62
国电乌尔图光伏电站 -3796.83 166.2 -3796.83
国华川井风光_光伏电站 -1517.68 66.183 -1517.68
国华道勒光伏电站 -1074.07 46.683 -1074.07
国华四道泉光伏电站 -816.31 35.75 -816.31
国华苏右苏生光伏电站 -538.27 23.3 -538.27
国华乌漫光伏电站 -1595.4 69.15 -1595.4
哈伦光伏电站 -1231.12 55.25 -1231.12
海润察尔湖光伏电站 -1980.41 87.183 -1980.41
合兴公风光电站_光伏 -1153.74 50.3 -1153.74
宏大恩格尔光伏电站 -1400.1 61.033 -1400.1
华电巴音风光_光伏电站 -967.78 42.133 -967.78
华电红泥井风光_光伏电站 -526.71 22.867 -526.71
华电库仑风光_光伏电站 -1113.11 48.5 -1113.11
华电双水泉风光_风电场 -543.69 23.717 -543.69
华电苏吉风光电站_光伏 -2352.17 102.05 -2352.17
华电乌日德风光_光伏电站 -1059.97 46.233 -1059.97
华电锡拉木伦光伏 -2335.37 101.033 -2335.37
华电旭日汗光伏电站 -1935.53 84.133 -1935.53
华电伊拉特光伏电站 -1654.4 72.233 -1654.4
华电伊林风光_光伏电站 -1008.99 44.567 -1008.99

— 67 —
电厂名称 调峰分摊（元） 参与分摊电量
（MWh） 调峰结算（元）
华能北梁扶贫光伏电站 -578.65 25.267 -578.65
华能布力格光伏电站 -920.77 39.683 -920.77
华能哈布塔盖风光_光伏电站 -1053.87 45.9 -1053.87
华能茂明 200MW 风电场 -2796.67 121.733 -2796.67
华能卧羊台扶贫光伏电站 -2199.03 95.583 -2199.03
华能武川李汗梁风光_电站 -1045.76 45.533 -1045.76
华能卓伦光伏电站 -1849.13 80.5 -1849.13
环聚阿来光伏电站 -413.33 17.95 -413.33
环昕满都拉光伏电站 -765.64 33.25 -765.64
惠民聚宝庄扶贫光伏电站 -137.76 6.144 -137.76
金鼎明安光伏电站 -987.27 42.967 -987.27
金风达茂风光_光伏电站 -1049.32 45.617 -1049.32
金曦乌日根光伏电站 -571.53 24.733 -571.53
京能赛汗风光_光伏电站 -1026.9 44.45 -1026.9
京能文贡乌拉风光_光伏电站 -1173.65 51.25 -1173.65
京能伊力更风光_光伏电站 -4144.16 180.633 -4144.16
京能哲里根图风光_光伏电站 -525.83 22.967 -525.83
晶辉当郎忽洞光伏电站 -1097.63 47.783 -1097.63
晶兆莱光伏电站 -602.36 26.75 -602.36
康圣庄光伏电站 -1983.66 88.3 -1983.66
科林埃尔光伏电站 -1308.45 56.433 -1308.45
科诺新宇扶贫光伏电站 -980.61 42.8 -980.61
力诺温都塔拉光伏电站 -820.91 35.783 -820.91
鲁能白云鄂博风光_光伏电站 -571.63 24.783 -571.63
陆阳达尔罕光伏电站 -1150.13 50.067 -1150.13
陆阳喇嘛孔岱光伏电站 -1232.21 53.617 -1232.21
孪井滩中节能光伏电站 -1325.14 57.7 -1325.14
玫瑰营风光_光伏电站 -610.13 26.5 -610.13
蒙草阿拉善光伏电站 -315.5 13.751 -315.5
蒙发木伦河光伏电站 -844.9 36.75 -844.9
蒙根花汉森光伏电站 -613.01 26.581 -613.01
蒙科敖都光伏电站 -464.75 20.117 -464.75
蒙茂三道沟扶贫光伏电站 -872.97 38.217 -872.97
蒙能恩和二连风光_光伏电站 -929.71 40.883 -929.71
蒙能公合当风光_光伏电站 -2235.93 97.533 -2235.93
蒙能苏音光伏电站 -1069 46.633 -1069

— 68 —
电厂名称 调峰分摊（元） 参与分摊电量
（MWh） 调峰结算（元）
明傲华都光伏电站 -1007.35 43.883 -1007.35
明华北只图光伏电站 -691.38 30 -691.38
明杰汗乌拉光伏电站 -553.89 24.183 -553.89
明沙光伏电站 -429.16 18.667 -429.16
明阳渡口光伏电站 -358.85 15.646 -358.85
木仁高勒光伏电站 -1261.93 56.233 -1261.93
能建恒达光伏电站 -874.48 37.817 -874.48
宁升阿拉图光伏电站 -1608.66 69.767 -1608.66
宁升沙勒光伏电站 -380.45 16.464 -380.45
强茂光伏电站 -549.35 23.954 -549.35
清水河晟大解放庄光伏 -313 13.66 -313
清右杨家店光伏电站 -1258.55 54.85 -1258.55
庆华苏伯淖尔光伏电站 -2330.74 101.083 -2330.74
睿斌民建光伏电站 -1519.24 66.35 -1519.24
润博光伏电站 -1111.19 48.033 -1111.19
赛汉陶来光伏电站 -296.84 13 -296.84
三峡阿尔善图光伏电站 -5745.25 250.1 -5745.25
三信郭雅滩光伏电站 -1322.61 57.667 -1322.61
山路陈家梁光伏电站 -4570.36 200.883 -4570.36
山路西营子光伏电站 -1641.04 72.85 -1641.04
深能那仁光伏电站 -645.5 28.133 -645.5
神光中光光伏电站 -928.43 40.417 -928.43
神舟正缘光伏电站 -818.34 37.017 -818.34
神州西梁光伏电站 -2083.71 91.467 -2083.71
圣水梁光伏电站 -871.31 37.883 -871.31
圣田东林光伏电站 -544.06 23.817 -544.06
晟浩特莫图扶贫光伏电站 -148.07 6.721 -148.07
晟辉西滩光伏电站 -1991.32 88.517 -1991.32
晟明新村光伏电站 -1191.88 51.783 -1191.88
晟通录义村扶贫光伏电站 -641.36 28 -641.36
晟宇天蓝光伏电站 -1087.82 47.367 -1087.82
盛航集贤村光伏电站 -1076.58 46.883 -1076.58
曙光光伏电站 -807.82 35.1 -807.82
太华联星光伏电站 -396.76 17.298 -396.76
天宏阳光光伏电站 -1427.44 61.867 -1427.44
天楷红格尔光伏电站 -481.87 20.988 -481.87

— 69 —
电厂名称 调峰分摊（元） 参与分摊电量
（MWh） 调峰结算（元）
通威马勒钦光伏电站 -395.13 17.163 -395.13
同和太光伏电站 -1874.8 81.7 -1874.8
图家营光伏电站 -1348.4 58.617 -1348.4
托县衡隆陈俊营光伏 -706.65 30.517 -706.65
万亩滩光伏电站 -736.75 31.567 -736.75
五凌罗贝图光伏电站 -745.46 32.617 -745.46
羲和利日公山湾领跑者光伏电站 -3051.7 132.783 -3051.7
香岛博锋光伏电站 -1422.56 62.083 -1422.56
香岛十里坡光伏电站 -5480.82 238.45 -5480.82
香岛宇能光伏电站 -2718.92 118.433 -2718.92
协和额尔登光伏电站 -851.83 37 -851.83
协鑫沙金光伏电站 -489.53 21.367 -489.53
新能五里坡扶贫光伏电站 -1626.38 71 -1626.38
鑫景白音淖尔光伏电站 -1180.16 51.433 -1180.16
鑫盛大滩光伏电站 -1146.37 49.8 -1146.37
星晨策克光伏电站 -811.67 35.532 -811.67
兴泰杜家壕光伏 -451.78 19.982 -451.78
宿泥梁光伏电站 -2062.84 90.217 -2062.84
一间房光伏电站 -312.56 13.519 -312.56
伊泰沙拉告里光伏电站 -2446.5 105.767 -2446.5
亿利治沙光伏电站 -8409.14 364.8 -8409.14
银晟添密梁光伏电站 -866.24 37.683 -866.24
元华光伏电站 -1187.36 52 -1187.36
源海那仁乌布尔光伏电站 -910.32 39.633 -910.32
源海西补隆光伏电站 -1489.97 64.9 -1489.97
漳泽川井风光_光伏电站 -988.64 43.1 -988.64
振发努日盖光伏电站 -456.71 19.95 -456.71
正利光伏电站 -404.59 17.584 -404.59
正利沙日召光伏电站 -4323.96 188.3 -4323.96
正泰海新光伏电站 -457.86 19.9 -457.86
智伟光伏电站 -1135.3 49.288 -1135.3
中磴光伏电站 -971.03 42.25 -971.03
中电科呼都格光伏电站 -405.43 17.731 -405.43
中电投达茂风光_光伏电站 -1030.55 44.35 -1030.55
中电投豪来光伏电站 -2566.6 111.767 -2566.6
中电投红格塔拉光伏电站 -1584.34 69.15 -1584.34

— 70 —
电厂名称 调峰分摊（元） 参与分摊电量
（MWh） 调峰结算（元）
中电投华盛光伏电站 -2607.32 113.6 -2607.32
中电投沙拉毛道光伏电站 -2592.18 112.583 -2592.18
中电投天赐湖领跑者光伏电站 -8639.14 372.833 -8639.14
中电投席边河风光_光伏电站 -1153.76 50.117 -1153.76
中电投羽龙湖领跑者光伏电站 -3522.63 152.15 -3522.63
中广核格桑领跑者光伏电站 -3266.32 140.967 -3266.32
中广核浩普扶贫光伏电站 -1912.42 83.567 -1912.42
中广核朔方光伏电站 -9395.72 408.283 -9395.72
中广核四合光伏电站 -1720.76 74.65 -1720.76
中节能泉子沟光伏电站 -923.81 41.3 -923.81
中节能仙沙岛领跑者光伏电站 -4780.36 206.583 -4780.36
中科蓝天光伏电站 -495.71 21.567 -495.71
中利腾晖光伏电站 -2993.46 129.883 -2993.46
中民和平光伏电站 -462.83 20.233 -462.83
准兴纳兰光伏电站 -520.03 22.683 -520.03