--- 第 1 页 OCR ---
国家能源局福建监管办公室文件
闽监能市场〔2018］138号
国家能源局福建监管办公室关于印发《福建省
电力辅助服务（调峰）交易规则（试行）》
补充修订内容的通知
各有关电力企业、电力用户：
按照国家能源局和省政府工作要求，为不断完善电力调峰辅
助服务市场交易，根据一年多来福建电力调峰辅助服务市场试点
实践情况和与华东电网调峰市场衔接的需要，我办公开征求各方
意见，并组织专家和市场成员单位对原《福建省电力辅助服务（调
峰）交易规则（试行）》（闽监能市场〔2017］107号）有关条款
进行补充修订，现印发你们，请遵照执行。执行中如有重大问题
请及时报告。

--- 第 2 页 OCR ---
附件：《福建省电力辅助服务（调峰）交易规则（试行》补
充修订内容
国家能源局福建监管办公室
（主动公开）

--- 第 3 页 OCR ---
附件
《福建省电力辅助服务（调峰）交易规则（试
行）》补充修订内容
1．原文第八条“每日系统负荷低谷时段”修改为“每日系统
负荷低谷时段(暂定0:00-6:00,12:00-14:00)”。
2．原文第十八条新增内容：“考虑福建外送联络线安控系统
要求‘安控机组的升压变高压侧功率不低于50%机组额定功率’的
实际情况，投入安控装置的发电机组暂定60%负荷率以下所发电量
不参与省内调峰费用分摊。
根据热电机组在线监测实际情况，热电比超过0.5的热电联产
机组在供热时段,机组20%发电量暂不参与省内调峰服务费用分摊;
其余热电比超过0.15的供热机组在供热时段，机组10%发电量暂
不参与省内调峰服务费用分摊。”
3．原文第二十六条部分内容“对于月调节性能及以下水电
站、风电场和光伏电站，根据《华东区域并网发电机组运行管理考
核细则》，计算计费周期内电厂的日前计划出力和实际出力偏差的
绝对值积分来来计算偏差电量的考核费用，奖励给同时段提供AGC
调频和消除电量偏差服务的燃煤、燃气和水电机组等。”修改为“对
于水电站、风电场和光伏电站，计算计费周期内电厂的日前计划出
力和实际出力偏差电量，并根据偏差电量计算考核费用，奖励给同
—3—

--- 第 4 页 OCR ---
时段提供AGC 调频服务机组。”；“当水电站出力偏差电量超出实际
发电量3%时，偏差考核电量按照偏差电量的10%计算。”修改为“当
水电站出力偏差电量超出实际发电量5%时，偏差考核电量按照偏
差电量的5%计算。由于流域内上游水电站非计划调整出力、电网
需要等原因造成水电站出力偏差，可免于考核，调度机构和电厂等
相关单位应做好情况记录备查。”
4．原文第二十七条第二款“以20兆瓦为一个报价区间，随
上/下调幅度依次递增报价。”修改为“随上/下调幅度的增加依次
递增报价。”
5.新增第二十八条“根据《华东电网调峰辅助服务市场运
营规则》，在福建省内电力电量平衡后调峰资源如有盈缺，为保证
电网安全运行和福建清洁电源消纳，可通过市场化方式在华东电
网调峰辅助服务市场进行交易。即：
当省调预测次日低谷负备用不足，可以通过华东辅助服务交
易市场向其他省市购买调峰资源；华东辅助服务市场出清电量根
据相应时段福建省直调及许可的机组按照上网电量比例进行分
摊，并按市场出清电价进行结算。
如果在满足省内电力电量平衡后调峰资源仍有盈余，30万千
瓦及以上燃煤火电机组可以通过华东辅助服务市场卖出调峰资
源。”
6．原文第二十九条修改为“在24小时内，燃煤电厂启停调峰
1次及以上，水电厂启停（含空转）调峰3次及以上作为市场启动
—4—

--- 第 5 页 OCR ---
条件。水电机组出力暂定超过15%额定功率作为机组有效开机依据，
具体比例可根据电网实际运行情况调整。”
—5一

--- 第 6 页 OCR ---
抄送：省政府办公厅、省发改委、省工信厅、华东能源监管局。
国家能源局福建监管办公室
2018年12月11日印发